package RapidTest "Open-Instance Power System Library"
  class Copyright "Disclaimer<html>
<p>OpenIPSL:</p>
<p>Copyright August 2017 - Prof. Luigi Vanfretti, Rensselaer Polytechnic Institute, Troy, NY.</p>
<p>Copyright April 2016 - July 2017 SmarTS Lab (Sweden)</p>
<ul>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:luigi.vanfretti@gmail.com\">luigi.vanfretti@gmail.com</a></p>
<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
<p>&nbsp;</p>
<p>iPSL:</p>
<p>Copyright 2015-2016 RTE (France), SmarTS Lab (Sweden), AIA (Spain) and DTU (Denmark)</p>
<ul>
<li>RTE: <a href=\"http://www.rte-france.com\">http://www.rte-france.com</a></li>
<li>SmarTS Lab, research group at KTH: <a href=\"https://www.kth.se/en\">https://www.kth.se/en</a></li>
<li>AIA: <a href=\"http://www.aia.es/en/energy\"> http://www.aia.es/en/energy</a></li>
<li>DTU: <a href=\"http://www.dtu.dk/english\"> http://www.dtu.dk/english</a></li>
</ul>
<p>The authors can be contacted by email: <a href=\"mailto:info@itesla-ipsl.org\">info@itesla-ipsl.org</a></p>

<p>This Source Code Form is subject to the terms of the Mozilla Public License, v. 2.0. </p>
<p>If a copy of the MPL was not distributed with this file, You can obtain one at <a href=\"http://mozilla.org/MPL/2.0/\"> http://mozilla.org/MPL/2.0</a>.</p>
</html>"

    annotation (
      preferredView="info",
      DocumentationClass=false,
      Icon(graphics={
          Text(
            extent={{-100,140},{100,100}},
            lineColor={0,127,0},
            textString="%name%"),
          Ellipse(
            extent={{-100,100},{100,-100}},
            lineColor={0,127,0},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid),
          Ellipse(
            extent={{-60,60},{60,-60}},
            lineColor={0,127,72},
            fillColor={0,127,0},
            fillPattern=FillPattern.Solid),
          Ellipse(
            extent={{-40,40},{40,-40}},
            lineColor={255,255,255},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{28,22},{64,-20}},
            lineColor={255,255,255},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid)}),
      Documentation);
  end Copyright;

  package Examples
  extends Modelica.Icons.ExamplesPackage;

    package Machines
    extends Modelica.Icons.ExamplesPackage;

      package PSSE
      extends Modelica.Icons.ExamplesPackage;

        model GENSAL "SMIB system with one load and GENSAL model"
          extends RapidTest.Examples.SMIBpartial;
          RapidTest.Electrical.Machines.PSSE.GENSAL gENSAL(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0) annotation (Placement(transformation(extent={{-100,-20},{-60,
                    20}})));
        equation
          connect(gENSAL.PMECH, gENSAL.PMECH0) annotation (Line(points={{-104,10},{-112,
                  10},{-112,26},{-54,26},{-54,10},{-58,10}}, color={0,0,127}));
          connect(gENSAL.EFD, gENSAL.EFD0) annotation (Line(points={{-104,-10},{-112,-10},
                  {-112,-30},{-54,-30},{-54,-10},{-58,-10}}, color={0,0,127}));
          connect(gENSAL.p, GEN1.p)
            annotation (Line(points={{-60,0},{-60,0},{-40,0}}, color={0,0,255}));
          annotation (Documentation);
        end GENSAL;

        model GENSAE "SMIB system with one load and GENSAE model"
          extends RapidTest.Examples.SMIBpartial;
          RapidTest.Electrical.Machines.PSSE.GENSAE gENSAE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0) annotation (Placement(transformation(extent={{-100,-20},{-60,
                    20}})));
        equation
          connect(gENSAE.PMECH, gENSAE.PMECH0) annotation (Line(points={{-104,10},{-112,
                  10},{-112,26},{-54,26},{-54,10},{-58,10}}, color={0,0,127}));
          connect(gENSAE.EFD, gENSAE.EFD0) annotation (Line(points={{-104,-10},{-112,-10},
                  {-112,-30},{-54,-30},{-54,-10},{-58,-10}}, color={0,0,127}));
          connect(gENSAE.p, GEN1.p)
            annotation (Line(points={{-60,0},{-60,0},{-40,0}}, color={0,0,255}));
          annotation (Documentation);
        end GENSAE;

        model GENROU
          extends RapidTest.Examples.SMIBpartial;
          RapidTest.Electrical.Machines.PSSE.GENROU gENROU(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2,
            H=4.28) annotation (Placement(transformation(extent={{-100,-20},{-60,
                    20}})));
        equation
          connect(gENROU.PMECH, gENROU.PMECH0) annotation (Line(points={{-104,10},{-112,
                  10},{-112,26},{-54,26},{-54,10},{-58,10}}, color={0,0,127}));
          connect(gENROU.EFD, gENROU.EFD0) annotation (Line(points={{-104,-10},{-112,-10},
                  {-112,-30},{-54,-30},{-54,-10},{-58,-10}}, color={0,0,127}));
          connect(gENROU.p, GEN1.p)
            annotation (Line(points={{-60,0},{-60,0},{-40,0}}, color={0,0,255}));
          annotation (Documentation);
        end GENROU;

        model GENROE
          extends RapidTest.Examples.SMIBpartial;
          RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
            M_b=100,
            Tpd0=5,
            Tppd0=0.07,
            Tpq0=0.9,
            Tppq0=0.09,
            H=4.28,
            D=0,
            Xd=1.84,
            Xq=1.75,
            Xpd=0.41,
            Xpq=0.6,
            Xppd=0.2,
            Xl=0.12,
            S10=0.11,
            S12=0.39,
            V_0=1,
            P_0=40,
            angle_0=4.046276,
            Q_0=5.416582,
            Xppq=0.2,
            R_a=0,
            Xpp=0.2) annotation (Placement(transformation(extent={{-100,-20},{-60,
                    20}})));
        equation
          connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-104,10},{-112,
                  10},{-112,26},{-54,26},{-54,10},{-58,10}}, color={0,0,127}));
          connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-104,-10},{-112,-10},
                  {-112,-30},{-54,-30},{-54,-10},{-58,-10}}, color={0,0,127}));
          connect(gENROE.p, GEN1.p)
            annotation (Line(points={{-60,0},{-60,0},{-40,0}}, color={0,0,255}));
          annotation (Documentation);
        end GENROE;
      annotation (Documentation);
      end PSSE;

      package PSAT
      extends Modelica.Icons.ExamplesPackage;

        model Order2test2
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order2 order21(
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true,
                transformation(
                origin={-29.946,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
        equation
          connect(order21.vf, order21.vf0) annotation (Line(points={{-41.946,5},{-46,5},
                  {-46,14},{-38.946,14},{-38.946,11}}, color={0,0,127}));
          connect(order21.pm, order21.pm0) annotation (Line(points={{-41.9479,-5.03569},
                  {-46,-5.03569},{-46,-14},{-38.946,-14},{-38.946,-11}}, color={0,0,127}));
          connect(order21.p, bus.p) annotation (Line(points={{-19.946,0},{-9.473,0},{-9.473,
                  0},{0,0}}, color={0,0,255}));
          annotation (Documentation);
        end Order2test2;

        model Order2test2_perturbation
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45,25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-74.9999,35},
                extent={{-4.99992,-5.00001},{4.99991,5.00002}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-95,55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-95,35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-95,20},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-75,15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,5},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-95,-75},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-75,-65},
                extent={{-4.99999,-4.99999},{4.99999,4.99999}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,-55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-95,-35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-95,-15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-75,-25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45,-25},
                extent={{-5.00007,-5.00012},{5.00001,4.99999}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs1(
            D=0,
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true,
                transformation(
                origin={-20.1083,0.1663},
                extent={{-8.8917,-9.1663},{8.8916,9.1663}},
                rotation=0)));
        equation
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-86.308,-30.9083},
              points={{-3.192,-4.0917},{2.3974,-4.0917},{2.3974,2.9083},{5.308,2.9083}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-86.308,-19.6146},
              points={{-3.192,4.6146},{2.3974,4.6146},{2.3974,-2.3854},{5.308,-2.3854}},
              color={0,0,127}));

          connect(order2_Inputs_Outputs1.p, bus.p) annotation (Line(points={{-11.2167,
                  0.1663},{-5.66375,0.1663},{-5.66375,0},{0,0}}, color={0,0,255}));
          connect(add31.y, order2_Inputs_Outputs1.vf) annotation (Line(points={{-39.5,
                  25},{-35,25},{-35,4.74945},{-30.7783,4.74945}}, color={0,0,127}));
          connect(order2_Inputs_Outputs1.vf0, add31.u3) annotation (Line(points={{-28.1108,
                  10.2492},{-28.1108,14},{-55,14},{-55,21},{-51,21}}, color={0,0,127}));
          connect(add32.y, order2_Inputs_Outputs1.pm) annotation (Line(points={{-39.5,-25.0001},
                  {-35,-25.0001},{-35,-4.44956},{-30.78,-4.44956}}, color={0,0,127}));
          connect(add1.y, add31.u1) annotation (Line(points={{-69.5,35},{-60,35},{-60,
                  29},{-51,29}}, color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(points={{-69.5,15},{-60,15},{-60,
                  25},{-51,25}}, color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(points={{-89.5,35},{-87,35},{-87,
                  32},{-80.9998,32}}, color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(points={{-89.5,55},{-87,55},{-87,
                  38},{-80.9998,38}}, color={0,0,127}));
          connect(sine2.y, add2.u2) annotation (Line(points={{-89.5,5},{-86,5},{-86,12},
                  {-81,12}}, color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(points={{-89.5,20},{-86,20},{-86,
                  18},{-81,18}}, color={0,0,127}));
          connect(order2_Inputs_Outputs1.pm0, add32.u1) annotation (Line(points={{-28.1108,
                  -9.91663},{-28.1108,-13},{-54,-13},{-54,-21},{-51.0001,-21}}, color={
                  0,0,127}));
          connect(add4.y, add32.u2) annotation (Line(points={{-69.5,-25},{-60,-25},{-60,
                  -25.0001},{-51.0001,-25.0001}}, color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(points={{-89.5,-55},{-85,-55},{-85,
                  -62},{-81,-62}}, color={0,0,127}));
          connect(sine3.y, add3.u2) annotation (Line(points={{-89.5,-75},{-85,-75},{-85,
                  -68},{-81,-68}}, color={0,0,127}));
          connect(add3.y, add32.u3) annotation (Line(points={{-69.5,-65},{-60,-65},{-60,
                  -29.0001},{-51.0001,-29.0001}}, color={0,0,127}));
          annotation (Documentation);
        end Order2test2_perturbation;

        model Order3test2
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order3 order31(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true,
                transformation(
                origin={-25,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
        equation
          connect(order31.vf, order31.vf0) annotation (Line(points={{-37,5},{-40,5},{-40,
                  15},{-34,15},{-34,11}}, color={0,0,127}));
          connect(order31.pm, order31.pm0) annotation (Line(points={{-37.0019,-5.03569},
                  {-40,-5.03569},{-40,-15},{-34,-15},{-34,-11}}, color={0,0,127}));
          connect(order31.p, bus.p)
            annotation (Line(points={{-15,0},{-7,0},{-7,0},{0,0}}, color={0,0,255}));
          annotation (Documentation);
        end Order3test2;

        model Order3test2_perturbation
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true,
                transformation(
                origin={-18.3443,-0.375609},
                extent={{-9.6557,-9.62439},{9.6557,9.62439}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45,25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-74.9999,35},
                extent={{-4.99992,-5.00001},{4.99991,5.00002}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-95,55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-95,35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-95,20},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-75,15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,5},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-95,-75},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-75,-65},
                extent={{-4.99999,-4.99999},{4.99999,4.99999}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,-55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-95,-35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-95,-15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-75,-25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45,-25},
                extent={{-5.00007,-5.00012},{5.00001,4.99999}},
                rotation=0)));
        equation
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-86.308,-30.9083},
              points={{-3.192,-4.0917},{2.3974,-4.0917},{2.3974,2.9083},{5.308,2.9083}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-86.308,-19.6146},
              points={{-3.192,4.6146},{2.3974,4.6146},{2.3974,-2.3854},{5.308,-2.3854}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(points={{-69.5,35},{-60,35},{-60,
                  29},{-51,29}}, color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(points={{-69.5,15},{-60,15},{-60,
                  25},{-51,25}}, color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(points={{-89.5,35},{-87,35},{-87,
                  32},{-80.9998,32}}, color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(points={{-89.5,55},{-87,55},{-87,
                  38},{-80.9998,38}}, color={0,0,127}));
          connect(sine2.y, add2.u2) annotation (Line(points={{-89.5,5},{-86,5},{-86,12},
                  {-81,12}}, color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(points={{-89.5,20},{-86,20},{-86,
                  18},{-81,18}}, color={0,0,127}));
          connect(add4.y, add32.u2) annotation (Line(points={{-69.5,-25},{-60,-25},{-60,
                  -25.0001},{-51.0001,-25.0001}}, color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(points={{-89.5,-55},{-85,-55},{-85,
                  -62},{-81,-62}}, color={0,0,127}));
          connect(sine3.y, add3.u2) annotation (Line(points={{-89.5,-75},{-85,-75},{-85,
                  -68},{-81,-68}}, color={0,0,127}));
          connect(add3.y, add32.u3) annotation (Line(points={{-69.5,-65},{-60,-65},{-60,
                  -29.0001},{-51.0001,-29.0001}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, bus.p) annotation (Line(points={{-8.6886,-0.375609},
                  {-3.86151,-0.375609},{-3.86151,0},{0,0}}, color={0,0,255}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(points={{-39.5,
                  25},{-34,25},{-34,4.43659},{-29.9312,4.43659}}, color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(points={{-39.5,-25.0001},
                  {-34,-25.0001},{-34,-5.22215},{-29.933,-5.22215}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(points={{-27.0344,
                  10.2112},{-27.0344,14},{-56,14},{-56,21},{-51,21}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, add32.u1) annotation (Line(points={{-27.0344,
                  -10.9624},{-27.0344,-16},{-56,-16},{-56,-21},{-51.0001,-21}}, color={
                  0,0,127}));
          annotation (Documentation);
        end Order3test2_perturbation;

        model Order3test2_TG
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true,
                transformation(
                origin={-29.9999,0},
                extent={{-10.0001,-10},{9.99991,10}},
                rotation=0)));
          RapidTest.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation (
              Placement(visible=true, transformation(
                origin={-63,-5},
                extent={{-9,-9},{9,9}},
                rotation=0)));
        equation
          connect(TGtypeII1.pm, order3_Inputs_Outputs1.pm) annotation (Line(points={{-53.1,
                  -5},{-50,-5},{-50,-5.03569},{-42.0019,-5.03569}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation (
              Line(points={{-39,11},{-39,16},{-48,16},{-48,6},{-48,5},{-42,5}}, color={
                  0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, TGtypeII1.pm0) annotation (Line(points={{
                  -39,-11},{-39,-28},{-42,-28},{-86,-28},{-86,10},{-63,10},{-63,5.8}},
                color={0,0,127}));
          connect(order3_Inputs_Outputs1.w, TGtypeII1.W) annotation (Line(points={{-19,
                  9},{-16,9},{-16,20},{-80,20},{-80,-5},{-73.8,-5}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.p, bus.p)
            annotation (Line(points={{-20,0},{-20,0},{0,0}}, color={0,0,255}));
          annotation (Documentation);
        end Order3test2_TG;

        model Order3test2_AVR
          extends Modelica.Icons.Example;
          extends RapidTest.Examples.BaseTest;
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            V_b=400,
            V_0=1,
            angle_0=0,
            Sn=20,
            Vn=400,
            ra=0.01,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7,
            P_0=16.0352698692006,
            Q_0=11.859436505981) annotation (Placement(visible=true,
                transformation(
                origin={-30,0},
                extent={{-9.99992,-10},{10,10}},
                rotation=0)));
          RapidTest.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1
            annotation (Placement(visible=true, transformation(
                origin={-68,0},
                extent={{-10,-10},{10,10}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const(k=0)
            annotation (Placement(transformation(extent={{-98,-4},{-90,4}})));
        equation
          connect(order3_Inputs_Outputs1.p, bus.p)
            annotation (Line(points={{-20,0},{-20,0},{0,0}}, color={0,0,255}));
          connect(AVRtypeIII1.vf, order3_Inputs_Outputs1.vf) annotation (Line(points={{
                  -57.1667,0},{-50.5,0},{-50.5,5},{-41.9999,5}}, color={0,0,127}));
          connect(AVRtypeIII1.v, order3_Inputs_Outputs1.v) annotation (Line(points={{-77.1667,
                  5},{-88,5},{-88,22},{-15,22},{-15,3},{-19,3}}, color={0,0,127}));
          connect(order3_Inputs_Outputs1.pm0, order3_Inputs_Outputs1.pm) annotation (
              Line(points={{-38.9999,-11},{-38.9999,-14},{-47,-14},{-47,-5.03569},{-42.0018,
                  -5.03569}}, color={0,0,127}));
          connect(AVRtypeIII1.vf0, order3_Inputs_Outputs1.vf0) annotation (Line(points=
                  {{-68,9.16667},{-68,16},{-38.9999,16},{-38.9999,11}}, color={0,0,127}));
          connect(AVRtypeIII1.vs, const.y) annotation (Line(points={{-77.1667,-5},{-86,
                  -5},{-86,0},{-89.6,0}}, color={0,0,127}));
          annotation (Documentation);
        end Order3test2_AVR;

        model Order4test2
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order4 Generator(
            Sn=100,
            Vn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            ra=0.001,
            M=10,
            D=0,
            xd1=0.302,
            P_0=16.0352698692006,
            Q_0=11.859436505981)
            annotation (Placement(transformation(extent={{-60,-20},{-20,20}})));
        equation
          connect(Generator.vf0, Generator.vf) annotation (Line(points={{-58,22},{-58,
                  28},{-76,28},{-76,10},{-64,10}}, color={0,0,127}));
          connect(Generator.pm, Generator.pm0) annotation (Line(points={{-64.0038,-10.0714},
                  {-72,-10.0714},{-72,-18},{-72,-28},{-58,-28},{-58,-22}}, color={0,0,
                  127}));
          connect(Generator.p, bus.p)
            annotation (Line(points={{-20,0},{-20,0},{0,0}}, color={0,0,255}));
          annotation (experiment(StopTime=20), Documentation);
        end Order4test2;

        model Order4test2_perturbation
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order4 Generator(
            Sn=100,
            Vn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            ra=0.001,
            M=10,
            D=0,
            xd1=0.302,
            P_0=16.0352698692006,
            Q_0=11.859436505981)
            annotation (Placement(transformation(extent={{-26,-10},{-6,10}})));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45,25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-74.9999,35},
                extent={{-4.99992,-5.00001},{4.99991,5.00002}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-95,55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-95,35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-95,20},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-75,15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,5},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-95,-75},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-75,-65},
                extent={{-4.99999,-4.99999},{4.99999,4.99999}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-95,-55},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-95,-35},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-95,-15},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-75,-25},
                extent={{-5,-5},{5,5}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45,-25},
                extent={{-5.00007,-5.00012},{5.00001,4.99999}},
                rotation=0)));
        equation
          connect(Generator.p, bus.p) annotation (Line(points={{-6,0},{-4.25,0},{-4.25,
                  0},{0,0}}, color={0,0,255}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-86.308,-30.9083},
              points={{-3.192,-4.0917},{2.3974,-4.0917},{2.3974,2.9083},{5.308,2.9083}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-86.308,-19.6146},
              points={{-3.192,4.6146},{2.3974,4.6146},{2.3974,-2.3854},{5.308,-2.3854}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(points={{-69.5,35},{-60,35},{-60,
                  29},{-51,29}}, color={0,0,127}));
          connect(add2.y, add31.u2) annotation (Line(points={{-69.5,15},{-60,15},{-60,
                  25},{-51,25}}, color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(points={{-89.5,35},{-87,35},{-87,
                  32},{-80.9998,32}}, color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(points={{-89.5,55},{-87,55},{-87,
                  38},{-80.9998,38}}, color={0,0,127}));
          connect(sine2.y, add2.u2) annotation (Line(points={{-89.5,5},{-86,5},{-86,12},
                  {-81,12}}, color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(points={{-89.5,20},{-86,20},{-86,
                  18},{-81,18}}, color={0,0,127}));
          connect(add4.y, add32.u2) annotation (Line(points={{-69.5,-25},{-60,-25},{-60,
                  -25.0001},{-51.0001,-25.0001}}, color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(points={{-89.5,-55},{-85,-55},{-85,
                  -62},{-81,-62}}, color={0,0,127}));
          connect(sine3.y, add3.u2) annotation (Line(points={{-89.5,-75},{-85,-75},{-85,
                  -68},{-81,-68}}, color={0,0,127}));
          connect(add3.y, add32.u3) annotation (Line(points={{-69.5,-65},{-60,-65},{-60,
                  -29.0001},{-51.0001,-29.0001}}, color={0,0,127}));
          connect(add31.y, Generator.vf) annotation (Line(points={{-39.5,25},{-35,25},{
                  -35,5},{-28,5}}, color={0,0,127}));
          connect(add32.y, Generator.pm) annotation (Line(points={{-39.5,-25.0001},{-35,
                  -25.0001},{-35,-5.03569},{-28.0019,-5.03569}}, color={0,0,127}));
          connect(Generator.vf0, add31.u3) annotation (Line(points={{-25,11},{-25,14},{
                  -55,14},{-55,21},{-51,21}}, color={0,0,127}));
          connect(Generator.pm0, add32.u1) annotation (Line(points={{-25,-11},{-25,-16},
                  {-54,-16},{-54,-21},{-51.0001,-21}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            experiment(StopTime=20),
            Documentation);
        end Order4test2_perturbation;

        model Order4test2_TG
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Controls.PSAT.TG.TGtypeII TGtypeII1 annotation (
              Placement(visible=true, transformation(
                origin={-72.5,-7.5},
                extent={{-12.5,-12.5},{12.5,12.5}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order4 Generator(
            V_b=200,
            V_0=1,
            angle_0=0,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            Sn=370,
            Vn=200,
            P_0=16.0352698692006,
            Q_0=11.859436505981)
            annotation (Placement(transformation(extent={{-40,-15},{-10,15}})));
        equation
          connect(Generator.p, bus.p) annotation (Line(points={{-10,0},{-4.25,0},{-4.25,
                  0},{0,0}}, color={0,0,255}));
          connect(TGtypeII1.pm, Generator.pm) annotation (Line(points={{-58.75,-7.5},{-43.0028,
                  -7.5},{-43.0028,-7.55354}}, color={0,0,127}));
          connect(Generator.pm0, TGtypeII1.pm0) annotation (Line(points={{-38.5,-16.5},
                  {-38.5,-25},{-50,-25},{-50,15},{-72.5,15},{-72.5,7.5}}, color={0,0,
                  127}));
          connect(Generator.vf0, Generator.vf) annotation (Line(points={{-38.5,16.5},{-38.5,
                  20},{-45,20},{-45,7.5},{-43,7.5}}, color={0,0,127}));
          connect(TGtypeII1.W, Generator.w) annotation (Line(points={{-87.5,-7.5},{-95,
                  -7.5},{-95,25},{-5,25},{-5,13.5},{-8.5,13.5}}, color={0,0,127}));
          annotation (Documentation);
        end Order4test2_TG;

        model Order4test2_AVR
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Controls.PSAT.AVR.AVRtypeIII AVRtypeIII1
            annotation (Placement(visible=true, transformation(
                origin={-67,5},
                extent={{-10,-10},{10,10}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order4 order4_Inputs_Outputs(
            V_b=200,
            V_0=1,
            angle_0=0,
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            P_0=16.0352698692006,
            Q_0=11.859436505981)
            annotation (Placement(transformation(extent={{-37,-10},{-17,10}})));
          Modelica.Blocks.Sources.Constant const(k=0)
            annotation (Placement(transformation(extent={{-97,-4},{-87,6}})));
        equation
          connect(AVRtypeIII1.vf, order4_Inputs_Outputs.vf) annotation (Line(
              points={{-56.1667,5},{-47,5},{-47,5},{-39,5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(const.y, AVRtypeIII1.vs) annotation (Line(points={{-86.5,1},{-81,1},{
                  -81,0},{-76.1667,0}}, color={0,0,127}));
          connect(AVRtypeIII1.v, order4_Inputs_Outputs.v) annotation (Line(points={{-76.1667,
                  10},{-87,10},{-87,20},{-10,20},{-10,3},{-16,3}}, color={0,0,127}));
          connect(order4_Inputs_Outputs.pm0, order4_Inputs_Outputs.pm) annotation (Line(
                points={{-36,-11},{-36,-13},{-41,-13},{-41,-5.03569},{-39.0019,-5.03569}},
                color={0,0,127}));
          connect(order4_Inputs_Outputs.p, bus.p)
            annotation (Line(points={{-17,0},{-8,0},{-8,0},{0,0}}, color={0,0,255}));
          connect(AVRtypeIII1.vf0, order4_Inputs_Outputs.vf0) annotation (Line(points={
                  {-67,14.1667},{-67,23},{-36,23},{-36,11}}, color={0,0,127}));
          annotation (Documentation);
        end Order4test2_AVR;

        model Order5test2
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order5_Type1 order5Type1_Inputs_Outputs(
            Sn=370,
            Vn=200,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            V_b=400,
            V_0=1,
            angle_0=0,
            P_0=16.0352698692006,
            Q_0=11.859436505981,
            xd=1.9,
            xq=1.7,
            xq1=0.5,
            Td10=8,
            Tq10=0.8,
            Tq20=0.02)
            annotation (Placement(transformation(extent={{-32,-10},{-12,10}})));
        equation
          connect(order5Type1_Inputs_Outputs.vf, order5Type1_Inputs_Outputs.vf0)
            annotation (Line(points={{-34,5},{-37,5},{-37,15},{-31,15},{-31,11}},color=
                  {0,0,127}));
          connect(order5Type1_Inputs_Outputs.pm, order5Type1_Inputs_Outputs.pm0)
            annotation (Line(points={{-34.0019,-5.03569},{-37,-5.03569},{-37,-15},{-31,
                  -15},{-31,-11}}, color={0,0,127}));
          connect(order5Type1_Inputs_Outputs.p, bus.p)
            annotation (Line(points={{-12,0},{-6,0},{-6,0},{0,0}}, color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            experiment(StopTime=20),
            Documentation);
        end Order5test2;

        model Order6test2
          extends RapidTest.Examples.BaseTest;
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order6 order6Type2_1(
            Sn=100,
            V_0=1,
            angle_0=0,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            V_b=400,
            Vn=20,
            xd=1.9,
            xq=1.7,
            xq1=0.5,
            xd2=0.204,
            xq2=0.3,
            Td10=8,
            Tq10=0.8,
            Td20=0.04,
            Tq20=0.02,
            Taa=2e-3,
            P_0=16.0352698692006,
            Q_0=11.859436505981)
            annotation (Placement(transformation(extent={{-61,-20},{-21,20}})));
        equation
          connect(order6Type2_1.vf0, order6Type2_1.vf) annotation (Line(points={{-59,22},
                  {-59,25},{-71,25},{-71,10},{-65,10}}, color={0,0,127}));
          connect(order6Type2_1.pm, order6Type2_1.pm0) annotation (Line(points={{-65.0038,
                  -10.0714},{-71,-10.0714},{-71,-25},{-59,-25},{-59,-22}}, color={0,0,
                  127}));
          connect(order6Type2_1.p, bus.p)
            annotation (Line(points={{-21,0},{-10,0},{-10,0},{0,0}}, color={0,0,255}));
          annotation (
            Diagram(coordinateSystem(
                extent={{-100,-100},{100,100}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={1,1})),
            experiment(StopTime=20),
            Documentation);
        end Order6test2;

        model InductiveMotorI_SIMBOpenline_Test
          "Order 1 inductive machine from PSAT, line opened at 2 s for 1 s"
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.MotorTypeI motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.5,
            Q_0=0.286) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={70,0})));
          RapidTest.Electrical.Branches.PwLine pwLine1(
            G=0,
            B=0,
            R=0.01,
            X=0.1) annotation (Placement(transformation(
                extent={{-10,-10},{10,9.99999}},
                rotation=180,
                origin={0,-20})));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            G=0,
            B=0,
            R=0.01,
            X=0.1,
            t1=2,
            t2=3,
            opening=1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={0,20})));
          RapidTest.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=
                0) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,0})));
          inner RapidTest.Electrical.SystemBase SysData annotation (Placement(
                transformation(extent={{-100,80},{-40,100}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-60,0},{-40.175,0},{-40.175,20},{-9,20}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-9,-20},{-40,-20},{-40,0},{-60,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, motorTypeI.p) annotation (Line(
              points={{9,20},{40,20},{40,0},{60,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.p, motorTypeI.p) annotation (Line(
              points={{9,-20},{40,-20},{40,1.33227e-15},{60,1.33227e-15}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Documentation);
        end InductiveMotorI_SIMBOpenline_Test;

        model InductiveMotorIII_SIMBOpenline_Test
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.MotorTypeIII motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.251061717038311,
            Q_0=0.226568616630697) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={70,0})));
          RapidTest.Electrical.Branches.PwLine pwLine1(
            G=0,
            R=0.01,
            X=0.1,
            B=1e-3) annotation (Placement(transformation(
                extent={{-10,-10},{10,9.99999}},
                rotation=180,
                origin={0,-20})));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            G=0,
            R=0.01,
            X=0.1,
            t1=2,
            t2=3,
            B=1e-3,
            opening=1) annotation (Placement(transformation(
                extent={{-10,-9.99992},{10,10.0001}},
                rotation=180,
                origin={0,20.0001})));
          RapidTest.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=
                0) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,0})));
          inner RapidTest.Electrical.SystemBase SysData(fn=60) annotation (
              Placement(transformation(extent={{-100,80},{-40,100}})));
        equation
          connect(infiniteBus.p, pwLine2.n) annotation (Line(
              points={{-60,0},{-40.175,0},{-40.175,20},{-9,20}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine1.n, infiniteBus.p)
            annotation (Line(color={0,0,255}, smooth=Smooth.None));
          connect(pwLine2.p, motorTypeI.p)
            annotation (Line(points={{9,20},{40,20},{40,0},{60,0}}, color={0,0,255}));
          connect(pwLine1.p, motorTypeI.p) annotation (Line(points={{9,-20},{40,-20},{
                  40,0},{60,0}}, color={0,0,255}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(points={{-9,-20},{-40,-20},{-40,
                  0},{-40.175,0},{-40.175,20},{-9,20}}, color={0,0,255}));
          annotation (Documentation);
        end InductiveMotorIII_SIMBOpenline_Test;

        model InductiveMotorV_SIMBOpenline_Test
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.MotorTypeV motorTypeI(
            Sup=0,
            V_0=1.0336,
            angle_0=-0.02173,
            P_0=0.251061717038311,
            Q_0=0.226568616630697) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={70,0})));
          RapidTest.Electrical.Branches.PwLine pwLine1(
            G=0,
            B=0,
            R=0.01,
            X=0.1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={0,-20})));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            G=0,
            B=0,
            R=0.01,
            X=0.1,
            t1=2,
            t2=3,
            opening=1) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=180,
                origin={0,20})));
          RapidTest.Electrical.Buses.InfiniteBus infiniteBus(V_0=1.05, angle_0=
                0) annotation (Placement(transformation(
                extent={{-10,-10},{10,10}},
                rotation=0,
                origin={-70,0})));
          inner RapidTest.Electrical.SystemBase SysData(fn=60) annotation (
              Placement(transformation(extent={{-100,80},{-40,100}})));
        equation
          connect(pwLine1.n, infiniteBus.p) annotation (Line(
              points={{-9,-20},{-40,-20},{-40,0},{-60,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.n, infiniteBus.p) annotation (Line(points={{-9,20},{-40,20},{
                  -40,0},{-60,0},{-60,0}}, color={0,0,255}));
          connect(pwLine2.p, motorTypeI.p) annotation (Line(points={{9,20},{40,20},{40,
                  0},{60,0},{60,1.33227e-15}}, color={0,0,255}));
          connect(pwLine1.p, motorTypeI.p) annotation (Line(points={{9,-20},{40,-20},{
                  40,0},{60,0},{60,1.22125e-15}}, color={0,0,255}));
          annotation (Documentation);
        end InductiveMotorV_SIMBOpenline_Test;
      annotation (Documentation);
      end PSAT;
    annotation (Documentation);
    end Machines;

    package Controls
    extends Modelica.Icons.ExamplesPackage;

      package PSSE
      extends Modelica.Icons.ExamplesPackage;

        package ES
        extends Modelica.Icons.ExamplesPackage;

          model EXAC2 "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            RapidTest.Electrical.Controls.PSSE.ES.EXAC2 eXAC2_1(
              K_B=2,
              K_H=2,
              K_A=400,
              T_A=0.02,
              V_AMAX=9,
              V_AMIN=-5.34,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              T_R=0.005,
              T_B=0.005,
              T_C=0.005,
              V_RMAX=4,
              V_RMIN=-4,
              K_L=1,
              V_LR=10) annotation (Placement(transformation(extent={{-54,-52},{
                      -100,-30}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=180,
                  origin={-44,-44})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(gENROE.EFD0, eXAC2_1.EFD0) annotation (Line(points={{-58.4,-14},{-48,
                    -14},{-48,-47.7222},{-54,-47.7222}}, color={0,0,127}));
            connect(gENROE.XADIFD, eXAC2_1.XADIFD) annotation (Line(points={{-58.4,-18},{
                    -50,-18},{-50,-44.0556},{-54,-44.0556}}, color={0,0,127}));
            connect(gENROE.ETERM, eXAC2_1.ECOMP) annotation (Line(points={{-58.4,10},{-46,
                    10},{-46,-39.7778},{-54,-39.7778}}, color={0,0,127}));
            connect(eXAC2_1.EFD, gENROE.EFD) annotation (Line(points={{-101.15,-39.7778},
                    {-110,-39.7778},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(eXAC2_1.VOTHSG, const.y) annotation (Line(points={{-54,-34.2778},{-51.1437,
                    -34.2778},{-51.1437,-44},{-48.4,-44}}, color={0,0,127}));
            connect(eXAC2_1.VUEL, const.y) annotation (Line(points={{-62.05,-52},{-50,-52},
                    {-50,-44},{-48.4,-44}}, color={0,0,127}));
            connect(eXAC2_1.VOEL, const.y) annotation (Line(points={{-68.95,-52},{-50,-52},
                    {-50,-44},{-48.4,-44}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end EXAC2;

          model ESAC2A "SMIB model example of GENROU with Excitation System ESAC2A"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-108,-14},
                      {-80,16}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=180,
                  origin={-42,-26})));
            Modelica.Blocks.Sources.Constant const2(k=0)
              annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant const4(k=1000) annotation (Placement(
                  transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-41,-45})));
            Modelica.Blocks.Sources.Constant const5(k=-1000) annotation (Placement(
                  transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-41,-61})));
            RapidTest.Electrical.Controls.PSSE.ES.ESAC2A eSAC2A(
              V_RMAX=4,
              V_RMIN=-4,
              V_FEMAX=10) annotation (Placement(transformation(extent={{-74,-70},
                      {-144,-24}})));
          equation
            connect(eSAC2A.EFD0, generator.EFD0) annotation (Line(
                points={{-74,-61.0556},{-60,-61.0556},{-60,-9.5},{-78.88,-9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const.y, eSAC2A.VOTHSG) annotation (Line(
                points={{-46.4,-26},{-63.25,-26},{-63.25,-32.9444},{-74,-32.9444}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, eSAC2A.XADIFD) annotation (Line(
                points={{-78.88,-12.5},{-56,-12.5},{-56,-53.3889},{-74,-53.3889}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSAC2A.VOEL, const4.y) annotation (Line(
                points={{-96.75,-70},{-58.6875,-70},{-58.6875,-45},{-46.5,-45}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const5.y, eSAC2A.VUEL) annotation (Line(
                points={{-46.5,-61},{-54,-61},{-54,-70},{-86.25,-70}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PELEC, eSAC2A.ECOMP) annotation (Line(
                points={{-78.88,-6.5},{-64,-6.5},{-64,-44.4444},{-74,-44.4444}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-78.88,-3.5},{-74,-3.5},{-74,20},{-110,20},{-110,8.5},{-107.72,
                    8.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSAC2A.EFD, generator.EFD) annotation (Line(points={{-145.75,-44.4444},
                    {-150,-44.4444},{-150,-6.5},{-107.72,-6.5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-78.6,1},{-58.3,1},{-58.3,
                    0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ESAC2A;

          model ESST4B "SMIB model example of GENROU with Excitation System ESST4B"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-120,-16},
                      {-92,18}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-4,-4},{4,4}},
                  rotation=0,
                  origin={-98,-52})));
            Modelica.Blocks.Sources.Constant const2(k=0)
              annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant const5(k=0) annotation (Placement(
                  transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-97,-37})));
            RapidTest.Electrical.Controls.PSSE.ES.ESST4B eSST4B annotation (
                Placement(transformation(
                  extent={{-14,-10},{14,10}},
                  rotation=0,
                  origin={-64,-4})));
            inner Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
            Modelica.Blocks.Sources.Constant const1(k=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-40,-48},{-56,-32}})));
          equation
            connect(generator.p, eSST4B.Gen_terminal) annotation (Line(
                points={{-90.6,1},{-66.7,1},{-66.7,4.33333},{-75.9,4.33333}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(const.y, eSST4B.VOTHSG) annotation (Line(
                points={{-93.6,-52},{-86,-52},{-86,2.11111},{-78,2.11111}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, eSST4B.EFD0) annotation (Line(
                points={{-90.88,-10.9},{-90,-10.9},{-90,-10.1111},{-78,-10.1111}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const5.y, eSST4B.VUEL) annotation (Line(
                points={{-91.5,-37},{-84,-37},{-84,-14},{-73.1,-14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-90.88,-4.1},{-70,-4.1},{-70,22},{-102,22},{-102,9.5},{-119.72,
                    9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSST4B.EFD, generator.EFD) annotation (Line(
                points={{-49.3,-2.88889},{-48,-2.88889},{-48,-24},{-124,-24},{-124,-7.5},
                    {-119.72,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, eSST4B.XADIFD) annotation (Line(
                points={{-90.88,-14.3},{-90.88,-20},{-94,-20},{-94,-6.77778},{-78,-6.77778}},
                color={0,0,127},
                smooth=Smooth.None));

            connect(generator.PELEC, eSST4B.ECOMP) annotation (Line(
                points={{-90.88,-7.5},{-68,-7.5},{-68,-2.88889},{-78,-2.88889}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(eSST4B.Bus, GEN1.p) annotation (Line(points={{-52.1,4.33333},{-47.5818,
                    4.33333},{-47.5818,0},{-40,0}}, color={0,0,255}));
            connect(const1.y, eSST4B.VOEL) annotation (Line(points={{-56.8,-40},{-68.9,-40},
                    {-68.9,-14}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ESST4B;

          model URST5T "SMIB model example of GENROU with Excitation System URST5T"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              V_0=1,
              P_0=100*0.399999529123306,
              angle_0=4.04626655578613,
              Q_0=100*0.0541657134890556,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7) annotation (Placement(transformation(extent={{-104,-16},
                      {-76,18}})));
            Modelica.Blocks.Sources.Constant const2(k=0)
              annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            Modelica.Blocks.Sources.Constant VOEL(k=1000) annotation (Placement(
                  transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-87,-67})));
            RapidTest.Electrical.Controls.PSSE.ES.URST5T uRST5T annotation (
                Placement(transformation(extent={{-56,-40},{-34,-20}})));
            Modelica.Blocks.Sources.Constant VUEL(k=-1000) annotation (Placement(
                  transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-73,-81})));
            Modelica.Blocks.Sources.Constant VOTHSG(k=0) annotation (Placement(
                  transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-73,-55})));
            inner Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(VUEL.y, uRST5T.VUEL) annotation (Line(
                points={{-67.5,-81},{-58.25,-81},{-58.25,-40},{-52.15,-40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOEL.y, uRST5T.VOEL) annotation (Line(
                points={{-81.5,-67},{-60,-67},{-60,-40},{-48.85,-40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(VOTHSG.y, uRST5T.VOTHSG) annotation (Line(
                points={{-67.5,-55},{-62,-55},{-62,-23.8889},{-56,-23.8889}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, uRST5T.XADIFD) annotation (Line(
                points={{-74.88,-14.3},{-74.88,-32.7778},{-56,-32.7778}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, uRST5T.EFD0) annotation (Line(
                points={{-74.88,-10.9},{-64,-10.9},{-64,-36.1111},{-56,-36.1111}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, generator.PMECH) annotation (Line(
                points={{-74.88,-4.1},{-70,-4.1},{-70,22},{-104,22},{-104,9.5},{-103.72,
                    9.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PELEC, uRST5T.ECOMP) annotation (Line(
                points={{-74.88,-7.5},{-66,-7.5},{-66,-28.8889},{-56,-28.8889}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(uRST5T.EFD, generator.EFD) annotation (Line(
                points={{-33.45,-28.8889},{-14,-28.8889},{-14,-44},{-104,-44},{-104,-7.5},
                    {-103.72,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.p, GEN1.p) annotation (Line(points={{-74.6,1},{-57.3,1},{-57.3,
                    0},{-40,0}}, color={0,0,255}));
            connect(uRST5T.VT, uRST5T.ECOMP) annotation (Line(points={{-56,-26.1111},{-58,
                    -26.1111},{-58,-26},{-60,-26},{-60,-28.8889},{-56,-28.8889}}, color={
                    0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end URST5T;

          model SEXS "SMIB model example of GENROU with Excitation System EXST1"
            extends RapidTest.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k=0)
              annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            RapidTest.Electrical.Machines.PSSE.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-110,-20},{
                      -70,20}})));
            RapidTest.Electrical.Controls.PSSE.ES.SEXS sEXS(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              T_E=0.1,
              E_MIN=-10,
              E_MAX=10) annotation (Placement(transformation(extent={{-70,-54},
                      {-108,-26}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-50,-40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-109.6,10},{-114,
                    10},{-114,26},{-60,26},{-60,-6},{-68.4,-6}}, color={0,0,127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation (Line(points={{-68.4,-14},{-60,-14},
                    {-60,-48.75},{-71.14,-48.75}}, color={0,0,127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation (Line(points={{-68.4,10},{-64,10},
                    {-64,-31.25},{-71.14,-31.25}}, color={0,0,127}));
            connect(sEXS.VOEL, const.y)
              annotation (Line(points={{-71.14,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VOTHSG, const.y) annotation (Line(points={{-71.14,-34.75},{-64,-34.75},
                    {-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VUEL, const.y) annotation (Line(points={{-71.14,-45.25},{-64,-45.25},
                    {-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.EFD, gENROE.EFD) annotation (Line(points={{-109.14,-40},{-114,-40},
                    {-114,-10},{-109.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-68,0},{-40,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{
                      120,100}})),
              Documentation,
              Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end SEXS;

          model SCRX "SMIB model example of GENROU with Excitation System EXST1"
            extends RapidTest.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k=0)
              annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            RapidTest.Electrical.Machines.PSSE.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-112,-20},{
                      -72,20}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-52,-36})));
            RapidTest.Electrical.Controls.PSSE.ES.SCRX sCRX(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              E_MIN=-10,
              E_MAX=10,
              C_SWITCH=false,
              r_cr_fd=0,
              T_E=0.005) annotation (Placement(transformation(extent={{-74,-58},
                      {-108,-30}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-111.6,10},{-116,
                    10},{-116,26},{-62,26},{-62,-6},{-70.4,-6}}, color={0,0,127}));
            connect(sCRX.EFD, gENROE.EFD) annotation (Line(points={{-108.85,-42.4444},{-116,
                    -42.4444},{-116,-10},{-111.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, sCRX.ECOMP) annotation (Line(points={{-70.4,10},{-66,10},
                    {-66,-42.4444},{-74,-42.4444}}, color={0,0,127}));
            connect(const.y, sCRX.VOTHSG) annotation (Line(points={{-56.4,-36},{-74,-36},
                    {-74,-35.4444}}, color={0,0,127}));
            connect(sCRX.VOEL, sCRX.VOTHSG) annotation (Line(points={{-85.05,-58},{-70,-58},
                    {-70,-36},{-74,-36},{-74,-35.4444}}, color={0,0,127}));
            connect(sCRX.VUEL, sCRX.VOTHSG) annotation (Line(points={{-79.95,-58},{-70,-58},
                    {-70,-36},{-74,-36},{-74,-35.4444}}, color={0,0,127}));
            connect(sCRX.XADIFD, gENROE.XADIFD) annotation (Line(points={{-74,-47.8889},{
                    -64,-47.8889},{-64,-18},{-70.4,-18}}, color={0,0,127}));
            connect(sCRX.EFD0, gENROE.EFD0) annotation (Line(points={{-74,-52.5556},{-62,
                    -52.5556},{-62,-14},{-70.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-70,0},{-70,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{
                      120,100}})),
              Documentation,
              Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end SCRX;

          model EXAC1 "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            RapidTest.Electrical.Controls.PSSE.ES.EXAC1 eXAC1_1(
              K_A=400,
              T_A=0.02,
              V_RMAX=9,
              V_RMIN=-5.43,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              T_R=0.004,
              T_B=0.004,
              T_C=0.004) annotation (Placement(transformation(extent={{-60,-50},
                      {-98,-24}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eXAC1_1.EFD, gENROE.EFD) annotation (Line(points={{-98.95,-37},{-110,
                    -37},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eXAC1_1.XADIFD, gENROE.XADIFD) annotation (Line(points={{-60.95,-27.25},
                    {-56,-27.25},{-56,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXAC1_1.VOTHSG, const.y) annotation (Line(points={{-60.95,-30.5},{-48,
                    -30.5},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.VUEL, const.y) annotation (Line(points={{-61.14,-41.875},{-48,
                    -42},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.VOEL, const.y) annotation (Line(points={{-60.95,-45.125},{-48,
                    -44},{-48,-46},{-41,-46}}, color={0,0,127}));
            connect(eXAC1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-60.95,-37},{-52,
                    -37},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eXAC1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-60.95,-48.2125},
                    {-54,-48.2125},{-54,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end EXAC1;

          model EXST1 "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            RapidTest.Electrical.Controls.PSSE.ES.EXST1 eXST1_1(
              V_IMAX=10,
              V_IMIN=-10,
              T_R=0.02,
              T_B=1,
              K_A=80,
              T_A=0.05,
              V_RMAX=8,
              V_RMIN=-3,
              K_C=0.2,
              K_F=0.1,
              T_F=1,
              T_C=0.1) annotation (Placement(transformation(extent={{-58,-58},{
                      -100,-28}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eXST1_1.EFD, gENROE.EFD) annotation (Line(points={{-101.05,-41.3333},
                    {-110,-41.3333},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eXST1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-58,-41.3333},
                    {-50,-41.3333},{-50,10},{-58.4,10}}, color={0,0,127}));
            connect(const.y, eXST1_1.VOEL) annotation (Line(points={{-41,-46},{-71.65,-46},
                    {-71.65,-58}}, color={0,0,127}));
            connect(eXST1_1.VOTHSG, eXST1_1.VOEL) annotation (Line(points={{-58,-33.8333},
                    {-50,-33.8333},{-50,-46},{-71.65,-46},{-71.65,-58}}, color={0,0,127}));
            connect(eXST1_1.VUEL, eXST1_1.VOEL) annotation (Line(points={{-65.35,-58},{-50,
                    -58},{-50,-46},{-71.65,-46},{-71.65,-58}}, color={0,0,127}));
            connect(eXST1_1.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58,-47.1667},
                    {-54,-47.1667},{-54,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXST1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-52.1667},{-58,
                    -60},{-48,-60},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end EXST1;

          model ESST1A "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-58,-60},{
                      -86,-34}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-20,-90},{-40,-70}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-18,-120},{-38,-100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-80},{-71.307,-80},
                    {-71.307,-59.9928}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-75.4895,-59.9964},
                    {-75.4895,-80},{-71.307,-80},{-71.307,-59.9928}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-110},{-67.1,-110},
                    {-67.1,-60}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-86.7,-45.5556},{-112,
                    -45.5556},{-112,-10},{-99.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, eSST1A.ECOMP) annotation (Line(points={{-58.4,10},{-52,
                    10},{-52,-45.5556},{-58,-45.5556}}, color={0,0,127}));
            connect(eSST1A.VT, eSST1A.ECOMP) annotation (Line(points={{-58.0175,-41.9625},
                    {-52,-41.9625},{-52,-45.5556},{-58,-45.5556}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-54.9444},{-50,
                    -54.9444},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58,-50.6111},
                    {-48,-50.6111},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-58,-36.1667},{-52,
                    -36.1667},{-52,-36},{-44,-36},{-44,-46},{-41,-46}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-58,-39.0556},{-56,
                    -39.0556},{-56,-36},{-52,-36},{-44,-36},{-44,-46},{-41,-46}}, color={
                    0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-62.9,-60},{-62,-60},
                    {-62,-64},{-44,-64},{-44,-46},{-41,-46}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ESST1A;

          model IEEEX1 "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-52},{-40,-32}})));
            RapidTest.Electrical.Controls.PSSE.ES.IEEEX1 iEEEX1_1(
              T_R=0.04,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMAX=3.9,
              V_RMIN=-3.9,
              T_E=0.5,
              K_F=0.07,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_E=0) annotation (Placement(transformation(extent={{-68,-60},{-92,
                      -38}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(iEEEX1_1.EFD, gENROE.EFD) annotation (Line(points={{-92.6,-47.7778},{
                    -102,-47.7778},{-102,-48},{-110,-48},{-110,-10},{-99.6,-10}}, color={
                    0,0,127}));
            connect(iEEEX1_1.VOTHSG, const.y) annotation (Line(points={{-68,-42.2778},{-48.1116,
                    -42.2778},{-48.1116,-42},{-41,-42}}, color={0,0,127}));
            connect(iEEEX1_1.EFD0, gENROE.EFD0) annotation (Line(points={{-68,-55.7222},{
                    -54,-55.7222},{-54,-14},{-58.4,-14}}, color={0,0,127}));
            connect(iEEEX1_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-68,-47.7778},
                    {-52,-47.7778},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(iEEEX1_1.VOEL, const.y) annotation (Line(points={{-75.8,-60},{-48,-60},
                    {-48,-42},{-41,-42}}, color={0,0,127}));
            connect(iEEEX1_1.VUEL, const.y) annotation (Line(points={{-72.2,-60},{-48,-60},
                    {-48,-42},{-41,-42}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end IEEEX1;

          model ESAC1A "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-28,-58},{-38,-48}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-28,-80},{-38,-70}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-28,-100},{-38,-90}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESAC1A eSAC1A(
              T_R=0.04,
              T_B=2,
              T_C=10,
              K_A=400,
              T_A=0.02,
              V_AMAX=9,
              V_AMIN=-5.34,
              T_E=0.8,
              K_F=0.03,
              T_F=1,
              K_C=0.2,
              K_D=0.48,
              K_E=1,
              E_1=5.25,
              E_2=7,
              S_EE_1=0.03,
              S_EE_2=0.1,
              V_RMAX=3,
              V_RMIN=-3) annotation (Placement(transformation(extent={{-52,-58},
                      {-106,-38}})));
            inner RapidTest.Electrical.SystemBase SysData annotation (Placement(
                  transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSAC1A.VOTHSG, const.y) annotation (Line(points={{-52,-41.8889},{-52,
                    -53},{-38.5,-53}}, color={0,0,127}));
            connect(gENROE.ETERM, eSAC1A.ECOMP) annotation (Line(points={{-58.4,10},{-32,
                    10},{-32,-46.8889},{-52,-46.8889}}, color={0,0,127}));
            connect(eSAC1A.EFD0, gENROE.EFD0) annotation (Line(points={{-52,-54.1111},{-52,
                    -62},{-46,-62},{-46,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.XADIFD, eSAC1A.XADIFD) annotation (Line(points={{-58.4,-18},{-44,
                    -18},{-44,-64},{-52,-64},{-52,-50.7778}}, color={0,0,127}));
            connect(eSAC1A.EFD, gENROE.EFD) annotation (Line(points={{-107.35,-46.8889},{
                    -110,-46.8889},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            connect(const1.y, eSAC1A.VUEL) annotation (Line(points={{-38.5,-75},{-61.45,-75},
                    {-61.45,-58}}, color={0,0,127}));
            connect(const2.y, eSAC1A.VOEL) annotation (Line(points={{-38.5,-95},{-38.5,-95},
                    {-69.55,-95},{-69.55,-58}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ESAC1A;

          model ESDC1A "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-28,-46},{-38,-36}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-28,-60},{-38,-50}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESDC1A eSDC1A(
              T_R=0.04,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMIN=-3.9,
              K_E=0,
              T_E=0.5,
              K_F=0.07,
              V_RMAX=0) annotation (Placement(transformation(extent={{-60,-50},
                      {-100,-36}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSDC1A.EFD, gENROE.EFD) annotation (Line(points={{-101.111,-43},{-106,
                    -43},{-106,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSDC1A.EFD0, gENROE.EFD0) annotation (Line(points={{-75.5556,-48.95},
                    {-75.5556,-58},{-48,-58},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(gENROE.ETERM, eSDC1A.ECOMP) annotation (Line(points={{-58.4,10},{-54,
                    10},{-54,-38},{-58,-38},{-58,-37.925},{-61.1111,-37.925}}, color={0,0,
                    127}));
            connect(eSDC1A.VOTHSG, const.y) annotation (Line(points={{-61.1111,-41.25},{-49.5556,
                    -41.25},{-49.5556,-41},{-38.5,-41}}, color={0,0,127}));
            connect(eSDC1A.VOEL, const.y) annotation (Line(points={{-61.1111,-44.75},{-42,
                    -44.75},{-42,-41},{-38.5,-41}}, color={0,0,127}));
            connect(eSDC1A.VUEL, const1.y) annotation (Line(points={{-61.1111,-48.25},{-54,
                    -48.25},{-54,-55},{-38.5,-55}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-58,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ESDC1A;

          model ESDC2A "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-104,-20},
                      {-64,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-32,-46},{-42,-36}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-32,-60},{-42,-50}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESDC2A eSDC2A(
              T_R=0.04,
              T_F1=1,
              E_1=2.47,
              S_EE_1=0.035,
              E_2=4.5,
              S_EE_2=0.47,
              K_A=75,
              T_A=0.05,
              T_B=1,
              T_C=1,
              V_RMIN=-3.9,
              T_E=0.5,
              K_F=0.07,
              V_RMAX=0,
              K_E=0) annotation (Placement(transformation(extent={{-62,-50},{-104,
                      -32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-103.6,10},{-114,
                    10},{-114,26},{-52,26},{-52,-6},{-62.4,-6}}, color={0,0,127}));
            connect(eSDC2A.EFD, gENROE.EFD) annotation (Line(points={{-105.05,-40},{-112,
                    -40},{-112,-10},{-103.6,-10}}, color={0,0,127}));
            connect(gENROE.ETERM, eSDC2A.ECOMP) annotation (Line(points={{-62.4,10},{-56,
                    10},{-56,-40},{-62,-40}}, color={0,0,127}));
            connect(eSDC2A.VOTHSG, const.y) annotation (Line(points={{-62,-35.5},{-46,-35.5},
                    {-46,-41},{-42.5,-41}}, color={0,0,127}));
            connect(eSDC2A.VT, eSDC2A.ECOMP) annotation (Line(points={{-62,-43.5},{-62,-56},
                    {-56,-56},{-56,-40},{-62,-40}}, color={0,0,127}));
            connect(eSDC2A.EFD0, gENROE.EFD0) annotation (Line(points={{-62,-46.5},{-62,-54},
                    {-58,-54},{-58,-14},{-62.4,-14}}, color={0,0,127}));
            connect(eSDC2A.VOEL, const.y) annotation (Line(points={{-75.65,-50},{-46,-50},
                    {-46,-41},{-42.5,-41}}, color={0,0,127}));
            connect(const1.y, eSDC2A.VUEL) annotation (Line(points={{-42.5,-55},{-50,-55},
                    {-50,-50},{-69.35,-50}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-62,0},{-51,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ESDC2A;

          model IEEET2 "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-108,-20},
                      {-68,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-28,-50},{-48,-30}})));
            RapidTest.Electrical.Controls.PSSE.ES.IEEET2 iEEET2_1(
              T_R=0.02,
              K_A=200,
              T_A=0.001,
              T_E=0.55,
              K_F=0.06,
              T_F1=0.3,
              T_F2=0.6,
              E_1=2.85,
              S_EE_1=0.3,
              E_2=3.8,
              S_EE_2=0.6,
              V_RMAX=2,
              V_RMIN=-2,
              K_E=0.1) annotation (Placement(transformation(extent={{-74,-58},{
                      -106,-32}})));
            inner RapidTest.Electrical.SystemBase SysData annotation (Placement(
                  transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-107.6,10},{-118,
                    10},{-118,26},{-56,26},{-56,-6},{-66.4,-6}}, color={0,0,127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation (Line(points={{-106.8,-43.5556},
                    {-118,-43.5556},{-118,-10},{-107.6,-10}}, color={0,0,127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-74,-43.5556},
                    {-58,-43.5556},{-58,10},{-66.4,10}}, color={0,0,127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation (Line(points={{-74,-52.9444},{
                    -56,-52.9444},{-56,-14},{-66.4,-14}}, color={0,0,127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation (Line(points={{-74,-37.0556},{-55.3333,
                    -37.0556},{-55.3333,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VOEL, const.y) annotation (Line(points={{-84.4,-58},{-50,-58},
                    {-50,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VUEL, const.y) annotation (Line(points={{-79.6,-58},{-50,-58},
                    {-50,-40},{-49,-40}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-66,0},{-54,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end IEEET2;

          model ST5B "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Controls.PSSE.ES.ST5B sT5B(
              T_R=0,
              T_C1=0.8,
              T_B1=6,
              T_C2=0.08,
              T_B2=0.01,
              T_UC1=2,
              T_UB1=10,
              T_UC2=0.1,
              T_UB2=0.05,
              T_OC1=0.1,
              T_OB1=2,
              T_OC2=0.08,
              T_OB2=0.08,
              K_C=0.004,
              T_1=0.001,
              K_R=200,
              V_RMAX=5,
              V_RMIN=-4) annotation (Placement(transformation(extent={{-64,-76},
                      {-124,-44}})));
            Modelica.Blocks.Sources.Constant PSS_off(k=0)
              annotation (Placement(transformation(extent={{-140,-102},{-128,-90}})));
            Modelica.Blocks.Sources.Constant VOEL(k=100)
              annotation (Placement(transformation(extent={{-140,-122},{-128,-110}})));
            Modelica.Blocks.Sources.Constant VUEL(k=-100)
              annotation (Placement(transformation(extent={{-140,-142},{-128,-130}})));
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-112,-20},
                      {-72,20}})));
          equation
            connect(PSS_off.y, sT5B.VOTHSG) annotation (Line(points={{-127.4,-96},{-64,-96},
                    {-64,-50.2222}}, color={0,0,127}));
            connect(VOEL.y, sT5B.VOEL) annotation (Line(points={{-127.4,-116},{-83.5,-116},
                    {-83.5,-76}}, color={0,0,127}));
            connect(VUEL.y, sT5B.VUEL) annotation (Line(points={{-127.4,-136},{-74.5,-136},
                    {-74.5,-76}}, color={0,0,127}));
            connect(gENROE.ETERM, sT5B.ECOMP) annotation (Line(points={{-70.4,10},{-50,10},
                    {-50,-58.2222},{-64,-58.2222}}, color={0,0,127}));
            connect(sT5B.XADIFD, gENROE.XADIFD) annotation (Line(points={{-64,-63.5556},{
                    -60,-63.5556},{-60,-18},{-70.4,-18}}, color={0,0,127}));
            connect(sT5B.EFD0, gENROE.EFD0) annotation (Line(points={{-64,-69.7778},{-56,
                    -69.7778},{-56,-14},{-70.4,-14}}, color={0,0,127}));
            connect(sT5B.EFD, gENROE.EFD) annotation (Line(points={{-125.5,-58.2222},{-128,
                    -58.2222},{-128,-10},{-111.6,-10}}, color={0,0,127}));
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-111.6,10},{-128,
                    10},{-128,30},{-60,30},{-60,-6},{-70.4,-6}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-70,0},{-55,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end ST5B;

          model IEEET1 "SMIB system with one load and GENROE model"
            import iPSL = RapidTest;
            extends iPSL.Examples.SMIBpartial;
            iPSL.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2)
              annotation (Placement(transformation(extent={{-108,-20},{-68,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-28,-50},{-48,-30}})));
            iPSL.Electrical.Controls.PSSE.ES.IEEET1 iEEET2_1(
              T_R=0.02,
              K_A=200,
              T_A=0.001,
              T_E=0.55,
              K_F=0.06,
              E_1=2.85,
              S_EE_1=0.3,
              E_2=3.8,
              S_EE_2=0.6,
              V_RMAX=2,
              V_RMIN=-2,
              K_E=0.1)
              annotation (Placement(transformation(extent={{-74,-58},{-106,-32}})));
            inner iPSL.Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-107.6,10},{-118,
                    10},{-118,26},{-56,26},{-56,-6},{-66.4,-6}}, color={0,0,127}));
            connect(iEEET2_1.EFD, gENROE.EFD) annotation (Line(points={{-106.8,-43.5556},
                    {-118,-43.5556},{-118,-10},{-107.6,-10}}, color={0,0,127}));
            connect(iEEET2_1.ECOMP, gENROE.ETERM) annotation (Line(points={{-74,-43.5556},
                    {-58,-43.5556},{-58,10},{-66.4,10}}, color={0,0,127}));
            connect(iEEET2_1.EFD0, gENROE.EFD0) annotation (Line(points={{-74,-52.9444},{
                    -56,-52.9444},{-56,-14},{-66.4,-14}}, color={0,0,127}));
            connect(iEEET2_1.VOTHSG, const.y) annotation (Line(points={{-74,-37.0556},{-55.3333,
                    -37.0556},{-55.3333,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VOEL, const.y) annotation (Line(points={{-84.4,-58},{-50,-58},
                    {-50,-40},{-49,-40}}, color={0,0,127}));
            connect(iEEET2_1.VUEL, const.y) annotation (Line(points={{-79.6,-58},{-50,-58},
                    {-50,-40},{-49,-40}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-66,0},{-54,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end IEEET1;

          model EXNI "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-56},{-40,-36}})));
            Electrical.Controls.PSSE.ES.EXNI eXNI
              annotation (Placement(transformation(extent={{-64,-54},{-94,-26}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(eXNI.VOTHSG, const.y) annotation (Line(points={{-64,-31.4444},{-60,-31.4444},
                    {-60,-32},{-41,-32},{-41,-46}}, color={0,0,127}));
            connect(eXNI.ECOMP, gENROE.ETERM) annotation (Line(points={{-64,-38.4444},{-60,
                    -38.4444},{-60,-38},{-52,-38},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eXNI.XADIFD, gENROE.XADIFD) annotation (Line(points={{-64,-43.8889},{
                    -60,-43.8889},{-60,-44},{-60,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eXNI.EFD0, gENROE.EFD0) annotation (Line(points={{-64,-48.5556},{-60,
                    -48.5556},{-60,-48},{-56,-48},{-56,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eXNI.VUEL, const.y) annotation (Line(points={{-69.25,-54},{-70,-54},{
                    -70,-60},{-46,-60},{-46,-46},{-41,-46}}, color={0,0,127}));
            connect(eXNI.VOEL, const.y) annotation (Line(points={{-73.75,-54},{-74,-54},{
                    -74,-60},{-46,-60},{-46,-46},{-41,-46}}, color={0,0,127}));
            connect(eXNI.EFD, gENROE.EFD) annotation (Line(points={{-94.75,-38.4444},{-110,
                    -38.4444},{-110,-10},{-99.6,-10}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end EXNI;
        annotation (Documentation);
        end ES;

        package TG
        extends Modelica.Icons.ExamplesPackage;

          model IEESGO
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.028,
              Tppq0=0.0358,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-90,-10},
                      {-70,10}})));
            RapidTest.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false,
              T_AT_B=0.1) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-80,-34})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-50,-34})));
            RapidTest.Electrical.Controls.PSSE.TG.IEESGO iEESGO(
              T_1=0.01,
              T_2=0.0,
              T_3=0.15,
              T_4=0.3,
              T_5=8.0,
              T_6=0.4,
              K_2=0.7,
              K_3=0.43,
              P_MAX=1.0,
              P_MIN=0.0,
              K_1=0.1) annotation (Placement(transformation(extent={{-64,24},{-96,
                      38}})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-68.3,-14.4444},{-53.67,-14.4444},{-53.67,-34},{-52.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-73.7,-14.4444},{-53.67,-14.4444},{-53.67,-34},{-52.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOTHSG, const.y) annotation (Line(
                points={{-62,-40.2222},{-53.67,-40.2222},{-53.67,-34},{-52.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-69.2,-7},{-69.2,-20.6667},{-62,-20.6667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.EFD, generator.EFD) annotation (Line(points={{-98.9,-32.2222},{-104,
                    -32.2222},{-104,-5},{-89.8,-5}}, color={0,0,127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation (Line(points={{-69.2,5},{-44,
                    5},{-44,-32.2222},{-62,-32.2222}}, color={0,0,127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-69.2,-9},{-52,
                    -9},{-52,-26},{-62,-26}}, color={0,0,127}));
            connect(iEESGO.SPEED, generator.SPEED) annotation (Line(points={{-64.8,35},{-62,
                    35},{-62,9},{-69.2,9}}, color={0,0,127}));
            connect(iEESGO.PMECH, generator.PMECH) annotation (Line(points={{-97,32},{-104,
                    32},{-104,5},{-89.8,5}}, color={0,0,127}));
            connect(iEESGO.PMECH0, generator.PMECH0) annotation (Line(points={{-64.8,28},
                    {-62,28},{-62,-3},{-69.2,-3}}, color={0,0,127}));
            connect(generator.p, GEN1.p)
              annotation (Line(points={{-69,0},{-54.5,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                      100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation);
          end IEESGO;

          model HYGOV
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.028,
              Tppq0=0.0358,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-96,-10},
                      {-76,10}})));
            RapidTest.Electrical.Controls.PSSE.TG.HYGOV HYGOV(
              VELM=0.02,
              G_MAX=0.415,
              R=0.05,
              r=0.3,
              T_r=5,
              T_f=0.05,
              T_g=0.5,
              G_MIN=0,
              T_w=1.25,
              A_t=1.2,
              D_turb=0.2,
              q_NL=0.08) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-81,38})));
            RapidTest.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false,
              T_AT_B=0.1) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-86,-34})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-56,-34})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-74.3,-14.4444},{-59.67,-14.4444},{-59.67,-34},{-58.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-79.7,-14.4444},{-59.67,-14.4444},{-59.67,-34},{-58.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOTHSG, const.y) annotation (Line(
                points={{-68,-40.2222},{-59.67,-40.2222},{-59.67,-34},{-58.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-75.2,-7},{-75.2,-20.6667},{-68,-20.6667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-75.2,-3},{
                    -52,-3},{-52,45},{-62.475,45}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-75.2,9},{-58,
                    9},{-58,31},{-62.475,31}}, color={0,0,127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation (Line(points={{-100.95,38},{
                    -110,38},{-110,5},{-95.8,5}}, color={0,0,127}));
            connect(SCRX.EFD, generator.EFD) annotation (Line(points={{-104.9,-32.2222},{
                    -110,-32.2222},{-110,-5},{-95.8,-5}}, color={0,0,127}));
            connect(generator.ETERM, SCRX.ECOMP) annotation (Line(points={{-75.2,5},{-50,
                    5},{-50,-32.2222},{-68,-32.2222}}, color={0,0,127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-75.2,-9},{-58,
                    -9},{-58,-26},{-68,-26}}, color={0,0,127}));
            connect(generator.p, GEN1.p)
              annotation (Line(points={{-75,0},{-58,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                      100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation);
          end HYGOV;

          model GGOV "three phase to ground fault test of GGOV"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROU generator(
              Xppd=0.2,
              Xppq=0.2,
              Xpp=0.2,
              Xl=0.12,
              M_b=100,
              Tpd0=5,
              Tppd0=0.50000E-01,
              Tppq0=0.1,
              H=4.0000,
              D=0,
              Xd=1.41,
              Xq=1.3500,
              Xpd=0.3,
              S10=0.1,
              S12=0.5,
              Xpq=0.6,
              Tpq0=0.7,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571) annotation (Placement(transformation(extent={{-100,
                      -16},{-60,18}})));
            RapidTest.Electrical.Controls.PSSE.TG.GGOV1.GGOV1 gGOV1pele(
              R=0.04,
              T_pelec=1,
              maxerr=0.05,
              minerr=-0.05,
              Kpgov=10,
              Kigov=2,
              Kdgov=0,
              Tdgov=1,
              Vmax=1,
              Vmin=0.15,
              Tact=0.5,
              Kturb=1.5,
              Wfnl=0.2,
              Tb=0.1,
              Tc=0,
              Teng=0,
              Tfload=3,
              Kpload=2,
              Kiload=0.67,
              Ldref=1,
              Dm=0,
              Ropen=0.1,
              Rclose=-0.1,
              Kimw=0,
              Aset=0.1,
              Ka=10,
              Ta=0.1,
              Trate=0,
              db=0,
              Tsa=4,
              Tsb=5,
              Rup=99,
              Rdown=-99,
              DELT=0.005,
              Flag=0) annotation (Placement(transformation(
                  extent={{-20,-18},{20,18}},
                  rotation=180,
                  origin={-68,40})));
          equation
            connect(gGOV1pele.PELEC, generator.PELEC) annotation (Line(
                points={{-43.2414,48.5304},{-34,48.5304},{-34,-7.5},{-58.4,-7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, generator.EFD) annotation (Line(
                points={{-58.4,-10.9},{-52,-10.9},{-52,-30},{-102,-30},{-102,-7.5},{-99.6,
                    -7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gGOV1pele.PMECH, generator.PMECH) annotation (Line(points={{-84.5517,
                    40.7826},{-106,40.7826},{-106,9.5},{-99.6,9.5}}, color={0,0,127}));
            connect(generator.SPEED, gGOV1pele.SPEED) annotation (Line(points={{-58.4,
                    16.3},{-40,16.3},{-40,31.3913},{-43.3103,31.3913}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-58,1},{-50,1},{-50,0},
                    {-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end GGOV;

          model TGOV1 "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            RapidTest.Electrical.Controls.PSSE.TG.TGOV1 tGOV1_1(
              R=0.04,
              D_t=0,
              T_1=0.4,
              T_2=2,
              T_3=6,
              V_MAX=0.86,
              V_MIN=0.3) annotation (Placement(transformation(extent={{-72,32},
                      {-88,44}})));
          equation
            connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-99.6,-10},{-110,-10},
                    {-110,-30},{-48,-30},{-48,-14},{-58.4,-14}}, color={0,0,127}));
            connect(tGOV1_1.SPEED, gENROE.SPEED) annotation (Line(points={{-73,41},{-52,
                    41},{-52,18},{-58.4,18}}, color={0,0,127}));
            connect(tGOV1_1.PMECH0, gENROE.PMECH0) annotation (Line(points={{-73,35},{-48,
                    35},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(tGOV1_1.PMECH, gENROE.PMECH) annotation (Line(points={{-89,38},{-110,
                    38},{-110,10},{-99.6,10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end TGOV1;
        annotation (Documentation);
        end TG;

        package PSS
        extends Modelica.Icons.ExamplesPackage;

          model STAB3
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.28000E-01,
              Tppq0=0.35000E-01,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-106,-12},
                      {-78,14}})));
            RapidTest.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM=0.02, G_MAX=
                  0.415) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-83,30})));
            RapidTest.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_AT_B=0.01,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-94,-36})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-68,-34})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-82.3,-16.4444},{-71.67,-16.4444},{-71.67,-34},{-70.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-87.7,-16.4444},{-71.67,-16.4444},{-71.67,-34},{-70.2,-34}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-76.88,-8.1},{-74,-8.1},{-74,-22.6667},{-76,-22.6667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-76.88,-10.7},
                    {-70,-10.7},{-70,-28},{-76,-28}}, color={0,0,127}));
            connect(SCRX.ECOMP, generator.ETERM) annotation (Line(points={{-76,-34.2222},
                    {-66,-34.2222},{-66,7.5},{-76.88,7.5}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-76.88,12.7},
                    {-58,12.7},{-58,23},{-64.475,23}}, color={0,0,127}));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-76.88,-2.9},
                    {-64,-2.9},{-64,10},{-48,10},{-48,37},{-64.475,37}}, color={0,0,127}));
            connect(HYGOV.PMECH, generator.PMECH) annotation (Line(points={{-102.95,30},{
                    -112,30},{-112,7.5},{-105.72,7.5}}, color={0,0,127}));
            connect(generator.EFD, SCRX.EFD) annotation (Line(points={{-105.72,-5.5},{-116,
                    -5.5},{-116,-34.2222},{-112.9,-34.2222}}, color={0,0,127}));
            connect(SCRX.VOTHSG, const.y) annotation (Line(points={{-76,-42.2222},{-74,-42.2222},
                    {-74,-36},{-71.67,-36},{-71.67,-34},{-70.2,-34}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-76.6,1},{-58.3,1},{-58.3,
                    0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                      100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation);
          end STAB3;

          model STABNI
            "Simple Machine Infinite Bus with Machine, Governor and Excitation system"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENSAL generator(
              Xppd=0.2,
              Xppq=0.2,
              Xl=0.12,
              V_0=1,
              angle_0=4.05,
              P_0=39.99995,
              Q_0=5.416571,
              M_b=100,
              Tpd0=6.7000,
              Tppd0=0.28000E-01,
              Tppq0=0.35000E-01,
              H=4.4100,
              D=0,
              Xd=1.2200,
              Xq=0.76000,
              Xpd=0.29700,
              S10=0.18600,
              S12=0.802) annotation (Placement(transformation(extent={{-98,-14},
                      {-70,12}})));
            RapidTest.Electrical.Controls.PSSE.TG.HYGOV HYGOV(VELM=0.02, G_MAX=
                  0.415) annotation (Placement(transformation(
                  extent={{-19,-14},{19,14}},
                  rotation=180,
                  origin={-75,28})));
            RapidTest.Electrical.Controls.PSSE.ES.SCRX SCRX(
              T_AT_B=0.01,
              T_B=10,
              K=100,
              T_E=0.05,
              E_MIN=0,
              E_MAX=5,
              r_cr_fd=0,
              C_SWITCH=false) annotation (Placement(transformation(
                  extent={{-18,-16},{18,16}},
                  rotation=180,
                  origin={-86,-38})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{-2,-2},{2,2}},
                  rotation=180,
                  origin={-60,-36})));
          equation
            connect(SCRX.VUEL, const.y) annotation (Line(
                points={{-74.3,-18.4444},{-63.67,-18.4444},{-63.67,-36},{-62.2,-36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SCRX.VOEL, const.y) annotation (Line(
                points={{-79.7,-18.4444},{-63.67,-18.4444},{-63.67,-36},{-62.2,-36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.EFD0, SCRX.EFD0) annotation (Line(
                points={{-68.88,-10.1},{-66,-10.1},{-66,-24.6667},{-68,-24.6667}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(generator.PMECH0, HYGOV.PMECH0) annotation (Line(points={{-68.88,-4.9},
                    {-58,-4.9},{-58,8},{-48,8},{-48,35},{-56.475,35}}, color={0,0,127}));
            connect(generator.SPEED, HYGOV.SPEED) annotation (Line(points={{-68.88,10.7},
                    {-56,10.7},{-52,10.7},{-52,22},{-52,21},{-56.475,21}}, color={0,0,127}));
            connect(generator.XADIFD, SCRX.XADIFD) annotation (Line(points={{-68.88,-12.7},
                    {-62,-12.7},{-62,-30},{-68,-30}}, color={0,0,127}));
            connect(SCRX.VOTHSG, const.y) annotation (Line(points={{-68,-44.2222},{-64,-44.2222},
                    {-64,-38},{-64,-37.2},{-64,-36},{-62.2,-36}}, color={0,0,127}));
            connect(generator.PMECH, HYGOV.PMECH0) annotation (Line(points={{-97.72,5.5},
                    {-110,5.5},{-110,14},{-48,14},{-48,35},{-56.475,35}}, color={0,0,127}));
            connect(SCRX.EFD, generator.EFD) annotation (Line(points={{-104.9,-36.2222},{
                    -110,-36.2222},{-110,-7.5},{-97.72,-7.5}}, color={0,0,127}));
            connect(generator.p, GEN1.p) annotation (Line(points={{-68.6,-1},{-53.3,-1},{
                    -53.3,0},{-40,0}}, color={0,0,255}));
            connect(SCRX.ECOMP, generator.ETERM) annotation (Line(points={{-68,-36.2222},
                    {-66,-36.2222},{-66,5.5},{-68.88,5.5}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-120},{
                      100,80}})),
              Icon(coordinateSystem(extent={{-100,-120},{100,80}})),
              Documentation);
          end STABNI;

          model PSS2A "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-86},{-40,-66}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-90},{
                      -108,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-20,-120},{-40,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-18,-150},{-38,-130}})));
            RapidTest.Electrical.Controls.PSSE.PSS.PSS2A pSS2A(
              T_w2=5,
              T_6=0,
              T_w3=5,
              T_w4=5,
              T_7=5,
              K_S2=0.758,
              K_S3=1,
              T_8=0.12,
              T_9=0.1,
              K_S1=2,
              T_1=0.47,
              T_2=0.07,
              T_3=0.47,
              T_4=0.07,
              V_STMAX=0.1,
              V_STMIN=-0.1,
              M=5,
              N=1,
              T_w1=0) annotation (Placement(transformation(extent={{-156,-40},{
                      -118,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-56,-73.3333},{
                    -52,-73.3333},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-110},{-80.713,
                    -110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-65.1,-90},{-65.1,-94},
                    {-46,-94},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-88.4805,-89.9958},
                    {-88.4805,-110},{-80.713,-110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-140},{-72.9,-140},
                    {-72.9,-90}}, color={0,0,127}));
            connect(pSS2A.V_S2, gENROE.PELEC) annotation (Line(points={{-156,-38},{-158,-38},
                    {-158,-48},{-46,-48},{-46,-10},{-58.4,-10}}, color={0,0,127}));
            connect(pSS2A.V_S1, gENROE.SPEED) annotation (Line(points={{-156,-34},{-158,-34},
                    {-158,30},{-44,30},{-44,18},{-58.4,18}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.3,-73.3333},{-114,
                    -73.3333},{-114,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-56.0325,-69.1875},
                    {-52,-69.1875},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-56,-84.1667},{-50,
                    -84.1667},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-56,-79.1667},
                    {-48,-79.1667},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, pSS2A.VOTHSG) annotation (Line(points={{-56,-62.5},{-44,
                    -62.5},{-44,-36},{-117.4,-36}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-56,-65.8333},{-46,
                    -65.8333},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end PSS2A;

          model IEEEST "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-102,-20},
                      {-62,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-22,-86},{-42,-66}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-58,-90},{
                      -110,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-22,-120},{-42,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-20,-150},{-40,-130}})));
            RapidTest.Electrical.Controls.PSSE.PSS.IEEEST iEEEST(
              A_1=48.7435,
              A_2=4.7488,
              A_3=0.0,
              A_4=0.0,
              A_5=-85.7761,
              A_6=0.0459,
              T_1=0.7361,
              T_2=1.5868,
              T_3=0.0,
              T_4=0.02,
              T_5=13.8921,
              T_6=0.1057,
              K_S=0.0099,
              L_SMAX=0.1,
              L_SMIN=-0.1,
              V_CU=0.0,
              V_CL=0.0) annotation (Placement(transformation(extent={{-96,-44},
                      {-68,-32}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-101.6,10},{-112,
                    10},{-112,26},{-50,26},{-50,-6},{-60.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-58,-73.3333},{
                    -54,-73.3333},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-43,-110},{-82.713,
                    -110},{-82.713,-89.9917}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-67.1,-90},{-67.1,-94},
                    {-48,-94},{-48,-76},{-43,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-90.4805,-89.9958},
                    {-90.4805,-110},{-82.713,-110},{-82.713,-89.9917}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-41,-140},{-74.9,-140},
                    {-74.9,-90}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-111.3,-73.3333},{-116,
                    -73.3333},{-116,-10},{-101.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-58.0325,-69.1875},
                    {-54,-69.1875},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-58,-84.1667},{-52,
                    -84.1667},{-52,-14},{-60.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-58,-79.1667},
                    {-50,-79.1667},{-50,-18},{-60.4,-18}}, color={0,0,127}));
            connect(iEEEST.V_CT, gENROE.ETERM) annotation (Line(points={{-95.7667,-35},{-102,
                    -35},{-102,-28},{-54,-28},{-54,10},{-60.4,10}}, color={0,0,127}));
            connect(iEEEST.V_S, gENROE.PELEC) annotation (Line(points={{-95.7667,-41},{-102,
                    -41},{-102,-52},{-56,-52},{-56,-10},{-60.4,-10}}, color={0,0,127}));
            connect(eSST1A.VOTHSG2, const.y) annotation (Line(points={{-58,-62.5},{-46,-62.5},
                    {-46,-76},{-43,-76}}, color={0,0,127}));
            connect(iEEEST.VOTHSG, eSST1A.VOTHSG) annotation (Line(points={{-66.8333,-38},
                    {-48,-38},{-48,-65.8333},{-58,-65.8333}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-60,0},{-50,0},{-40,0}}, color={0,0,255}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end IEEEST;

          model PSS2B "SMIB system with one load and GENROE model"
            extends RapidTest.Examples.SMIBpartial;
            RapidTest.Electrical.Machines.PSSE.GENROE gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              H=4.28,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2) annotation (Placement(transformation(extent={{-100,-20},
                      {-60,20}})));
            Modelica.Blocks.Sources.Constant const(k=0)
              annotation (Placement(transformation(extent={{-20,-86},{-40,-66}})));
            RapidTest.Electrical.Controls.PSSE.ES.ESST1A eSST1A(
              V_IMAX=0.3,
              V_IMIN=-0.3,
              T_C=2,
              T_B=10,
              T_C1=0.08,
              T_B1=0.083,
              K_A=300,
              V_AMAX=7,
              V_AMIN=-7,
              V_RMAX=5.2,
              V_RMIN=-5.2,
              K_C=0.38,
              K_F=1,
              T_F=1,
              K_LR=1,
              I_LR=0,
              T_A=0.1,
              T_R=0.1) annotation (Placement(transformation(extent={{-56,-90},{
                      -108,-60}})));
            Modelica.Blocks.Sources.Constant const1(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-20,-120},{-40,-100}})));
            Modelica.Blocks.Sources.Constant const2(k=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-18,-150},{-38,-130}})));
            RapidTest.Electrical.Controls.PSSE.PSS.PSS2B pSS2B(
              T_w1=2,
              T_w2=2,
              T_6=0,
              T_w3=2,
              T_w4=0,
              T_7=2,
              K_S2=0.1564,
              K_S3=1,
              T_8=0,
              T_9=0,
              K_S1=10,
              T_1=0.25,
              T_2=0.03,
              T_3=0.15,
              T_4=0.015,
              T_10=0,
              T_11=0,
              V_S1MAX=999,
              V_S1MIN=-999,
              V_S2MAX=999,
              V_S2MIN=-999,
              V_STMAX=0.1,
              V_STMIN=-0.1,
              M=0,
              N=0) annotation (Placement(transformation(extent={{-156,-28},{-120,
                      -20}})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-99.6,10},{-110,
                    10},{-110,26},{-48,26},{-48,-6},{-58.4,-6}}, color={0,0,127}));
            connect(eSST1A.ECOMP, gENROE.ETERM) annotation (Line(points={{-56,-73.3333},{
                    -52,-73.3333},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(const1.y, eSST1A.VUEL2) annotation (Line(points={{-41,-110},{-80.713,
                    -110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(eSST1A.VUEL, const.y) annotation (Line(points={{-65.1,-90},{-65.1,-94},
                    {-46,-94},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(eSST1A.VUEL3, eSST1A.VUEL2) annotation (Line(points={{-88.4805,-89.9958},
                    {-88.4805,-110},{-80.713,-110},{-80.713,-89.9917}}, color={0,0,127}));
            connect(const2.y, eSST1A.VOEL) annotation (Line(points={{-39,-140},{-72.9,-140},
                    {-72.9,-90}}, color={0,0,127}));
            connect(eSST1A.EFD, gENROE.EFD) annotation (Line(points={{-109.3,-73.3333},{-114,
                    -73.3333},{-114,-10},{-99.6,-10}}, color={0,0,127}));
            connect(eSST1A.VT, gENROE.ETERM) annotation (Line(points={{-56.0325,-69.1875},
                    {-52,-69.1875},{-52,10},{-58.4,10}}, color={0,0,127}));
            connect(eSST1A.EFD0, gENROE.EFD0) annotation (Line(points={{-56,-84.1667},{-50,
                    -84.1667},{-50,-14},{-58.4,-14}}, color={0,0,127}));
            connect(eSST1A.XADIFD, gENROE.XADIFD) annotation (Line(points={{-56,-79.1667},
                    {-48,-79.1667},{-48,-18},{-58.4,-18}}, color={0,0,127}));
            connect(eSST1A.VOTHSG, const.y) annotation (Line(points={{-56,-65.8333},{-46,
                    -65.8333},{-46,-76},{-41,-76}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-58,0},{-49,0},{-40,0}}, color={0,0,255}));
            connect(gENROE.SPEED, pSS2B.V_S1) annotation (Line(points={{-58.4,18},{-44,18},
                    {-44,30},{-158,30},{-158,-22},{-156,-22}}, color={0,0,127}));
            connect(gENROE.PELEC, pSS2B.V_S2) annotation (Line(points={{-58.4,-10},{-46,-10},
                    {-46,-30},{-158,-30},{-158,-26},{-156,-26}}, color={0,0,127}));
            connect(pSS2B.VOTHSG, eSST1A.VOTHSG2) annotation (Line(points={{-119.4,-24},{
                    -82,-24},{-44,-24},{-44,-62.5},{-56,-62.5}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end PSS2B;
        annotation (Documentation);
        end PSS;
      annotation (Documentation);
      end PSSE;

      package PSAT
      extends Modelica.Icons.ExamplesPackage;

        package AVR
        extends Modelica.Icons.ExamplesPackage;

          model AVRTypeI_Test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Machines.PSAT.Order6 Syn1(
              Sn=991,
              V_0=1.05,
              angle_0=0.159255652433349,
              P_0=0.899999999999999,
              Q_0=-0.090933105025882,
              ra=0,
              xd=2,
              xd1=0.245,
              xq1=0.42,
              xd2=0.2,
              xq2=0.2,
              Td10=5,
              Tq10=0.66,
              Td20=0.031,
              Tq20=0.061,
              M=2.8756*2,
              Vn=20000,
              V_b=20000,
              xq=1.91,
              Taa=0.002,
              D=0) annotation (Placement(transformation(extent={{-116,-10},{-86,
                      18}})));
            RapidTest.Electrical.Buses.Bus bus1 annotation (Placement(
                  transformation(extent={{-80,-12},{-56,12}})));
            RapidTest.Electrical.Buses.Bus bus2 annotation (Placement(
                  transformation(extent={{102,-12},{126,12}})));
            RapidTest.Electrical.Buses.Bus bus3
              annotation (Placement(transformation(extent={{20,20},{44,44}})));
            RapidTest.Electrical.Buses.Bus bus4
              annotation (Placement(transformation(extent={{-22,-12},{2,12}})));
            RapidTest.Electrical.Buses.Bus bus5
              annotation (Placement(transformation(extent={{60,20},{84,44}})));
            RapidTest.Electrical.Branches.PwLine pwLine1to4(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{-48,-10},{-28,
                      10}})));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              R=0,
              X=0.05,
              G=0,
              B=0)
              annotation (Placement(transformation(extent={{4,-10},{24,10}})));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              R=0,
              X=0.05,
              G=0,
              B=0)
              annotation (Placement(transformation(extent={{42,22},{62,42}})));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              R=0,
              X=0.05,
              G=0,
              B=0) annotation (Placement(transformation(extent={{88,-10},{108,
                      10}})));
            RapidTest.Electrical.Machines.PSAT.Order2 Syn2(
              Sn=991,
              Vn=20000,
              V_b=20000,
              V_0=1.081,
              P_0=-0.900000000000001,
              Q_0=0.239371894974117,
              ra=0,
              xd1=0.01,
              M=6,
              D=0) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={140,0})));
            Modelica.Blocks.Sources.Constant vref2(k=1.198705028536746) annotation (
                Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-167,23})));
            RapidTest.Electrical.Events.PwFault pwFault(
              R=0.15,
              X=0,
              t1=2,
              t2=2.1)
              annotation (Placement(transformation(extent={{38,-8},{58,12}})));
            RapidTest.Electrical.Controls.PSAT.AVR.AVRTypeI aVRI(vrmax=7.57)
              annotation (Placement(transformation(extent={{-148,8},{-128,28}})));
            inner RapidTest.Electrical.SystemBase SysData annotation (Placement(
                  transformation(extent={{-80,60},{-38,80}})));
          equation
            connect(Syn1.p, bus1.p) annotation (Line(
                points={{-84.5,4.0695},{-74.5,4.0695},{-74.5,0},{-68,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus1.p, pwLine1to4.p) annotation (Line(
                points={{-68,0},{-49.6667,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1to4.n, bus4.p) annotation (Line(
                points={{-26.3333,0},{-10,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus4.p, pwLine1.p) annotation (Line(
                points={{-10,0},{2.33333,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus3.p, pwLine1.n) annotation (Line(
                points={{32,32},{26,32},{26,0},{25.6667,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus3.p, pwLine2.p) annotation (Line(
                points={{32,32},{40.3333,32}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, bus5.p) annotation (Line(
                points={{63.6667,32},{72,32}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus5.p, pwLine3.p) annotation (Line(
                points={{72,32},{86.3333,32},{86.3333,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, bus2.p) annotation (Line(
                points={{109.667,0},{114,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(bus2.p, Syn2.p) annotation (Line(
                points={{114,0},{122,0},{122,-0.04964},{129,-0.04964}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(Syn1.pm0, Syn1.pm) annotation (Line(points={{-113,-11.4},{-76,-11.4},
                    {-76,-18},{-126,-18},{-126,-3},{-116,-3}}, color={0,0,127}));
            connect(bus3.p, pwFault.p) annotation (Line(points={{32,32},{36,32},{36,28},{
                    36,2},{36,2},{36.3333,2}}, color={0,0,255}));
            connect(aVRI.vf, Syn1.vf) annotation (Line(points={{-127,18.2},{-116,18.2},{-116,
                    11}}, color={0,0,127}));
            connect(vref2.y, aVRI.vref) annotation (Line(points={{-161.5,23},{-155.75,23},
                    {-155.75,23.6},{-150.2,23.6}}, color={0,0,127}));
            connect(Syn1.v, aVRI.v) annotation (Line(points={{-84.5,8.2},{-74,8.2},{-74,-28},
                    {-160,-28},{-160,14.4},{-150.4,14.4}}, color={0,0,127}));
            connect(Syn2.pm0, Syn2.pm) annotation (Line(points={{148,11},{148,20},{156,20},
                    {156,5},{150,5}}, color={0,0,127}));
            connect(Syn2.vf, Syn2.vf0) annotation (Line(points={{150,-5},{154,-5},{154,-4},
                    {156,-4},{156,-16},{148,-16},{148,-11}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-180,-100},{160,100}},
                    preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-180,-100},{160,100}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AVRTypeI_Test;

          model AVRTypeII_Test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              t1=12,
              t2=12.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              t1=3,
              t2=3.1,
              R=0.2) annotation (Placement(transformation(extent={{115,-52},{
                      135,-32}})));
            RapidTest.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              V_b=200,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,
                      66}})));
            Modelica.Blocks.Sources.Constant imSetPoint(k=1)
              annotation (Placement(transformation(extent={{52,88},{32,108}})));
            RapidTest.Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vref0=1,
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              vf0=1.064,
              Ke=0.01)
              annotation (Placement(transformation(extent={{4,58},{-58,110}})));
            inner RapidTest.Electrical.SystemBase SysData annotation (Placement(
                  transformation(extent={{100,80},{124,100}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-10.5463,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{55.6667,26},{64,26},{64,31},{67.3333,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{55.6667,-4},{64,-4},{64,-19},{72.3333,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{55.6667,26},{55.6667,20},{56,20},{56,12},{55.6667,12},{55.6667,-4}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{95.6667,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{32.3333,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{32.3333,-4},{32.3333,4},{32,4},{32,12},{32.3333,12},{32.3333,26}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(order6Type2_Inputs_Outputs.pm0, order6Type2_Inputs_Outputs.pm)
              annotation (Line(
                points={{-60,-15.9},{38,-15.9},{38,52},{60,52},{60,112},{-92,112},{-92,
                    7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.v, exciter_Type_II.v) annotation (Line(
                points={{16,38.7},{32,38.7},{32,81.4},{-2.2,81.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vf, order6Type2_Inputs_Outputs.vf) annotation (Line(
                points={{-53.35,90.76},{-68,90.76},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(exciter_Type_II.vref, imSetPoint.y) annotation (Line(points={{-2.2,
                    98.04},{14.9,98.04},{14.9,98},{31,98}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}},
                    preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation);
          end AVRTypeII_Test;
        annotation (Documentation);
        end AVR;

        package OEL
          extends Modelica.Icons.ExamplesPackage;

          model AVRTypeII_OEL_Test
            extends RapidTest.Examples.BaseTest;
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Machines.PSAT.Order4 order4(
              V_b=200,
              V_0=1,
              angle_0=0,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              P_0=16.0352698692006,
              Q_0=11.859436505981) annotation (Placement(transformation(extent=
                      {{-45,-10},{-25,10}})));
            Electrical.Controls.PSAT.AVR.AVRTypeII exciter_Type_II(
              vrmin=-5,
              vrmax=5,
              Ta=0.1,
              Te=1,
              Tr=0.001,
              Ae=0.0006,
              Be=0.9,
              Kf=0.45,
              Tf=1,
              Ka=400,
              Ke=0.01) annotation (Placement(transformation(extent={{-70,18},{-90,38}})));
            Electrical.Controls.PSAT.OEL.OEL oXL(
              vOEL_max=0.05,
              T0=5,
              xd=order4.xd,
              xq=order4.xq,
              if_lim=2.15)
              annotation (Placement(transformation(extent={{-20,24},{-40,44}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{-52,30},{-62,40}})));
            Modelica.Blocks.Sources.Ramp ramp(
              duration=20,
              startTime=1,
              height=-0.1) annotation (Placement(transformation(
                  extent={{5,-5},{-5,5}},
                  rotation=0,
                  origin={-37,59})));
          equation
            connect(order4.pm0, order4.pm) annotation (Line(points={{-43,-11},{-43,-16},{
                    -60,-16},{-60,-5},{-47,-5}}, color={0,0,127}));
            connect(order4.p, bus.p)
              annotation (Line(points={{-25,0},{-25,0},{0,0}}, color={0,0,255}));
            connect(order4.vf, exciter_Type_II.vf) annotation (Line(points={{-47,5},{-96.75,
                    5},{-96.75,28},{-92,28}}, color={0,0,127}));
            connect(exciter_Type_II.vf0, order4.vf0) annotation (Line(points={{-80,16},{-80,
                    16},{-80,11},{-43,11}}, color={0,0,127}));
            connect(exciter_Type_II.vref0, oXL.v_ref0) annotation (Line(points={{-80,40},
                    {-80,40},{-80,48},{-30,48},{-30,45.2}},color={0,0,127}));
            connect(oXL.v, order4.v) annotation (Line(points={{-20.8,40},{-12,40},{-12,3},
                    {-24,3}}, color={0,0,127}));
            connect(order4.P, oXL.p) annotation (Line(points={{-24,-3},{-14,-3},{-14,36},
                    {-20.8,36}}, color={0,0,127}));
            connect(order4.Q, oXL.q) annotation (Line(points={{-24,-7},{-16,-7},{-16,32},
                    {-20.8,32}}, color={0,0,127}));
            connect(exciter_Type_II.v, order4.v) annotation (Line(points={{-68,22},{-20,
                    22},{-20,3},{-24,3}}, color={0,0,127}));
            connect(exciter_Type_II.vref, add.y) annotation (Line(points={{-68,34},{-66,
                    34},{-66,35},{-62.5,35}}, color={0,0,127}));
            connect(add.u2, oXL.v_ref) annotation (Line(points={{-51,32},{-46,32},{-46,34},
                    {-40.4,34}}, color={0,0,127}));
            connect(ramp.y, add.u1) annotation (Line(points={{-42.5,59},{-42.5,48.5},{-51,
                    48.5},{-51,38}}, color={0,0,127}));
            annotation (Documentation, Diagram(coordinateSystem(preserveAspectRatio=false,
                    extent={{-100,-100},{100,100}})));
          end AVRTypeII_OEL_Test;
        annotation (Documentation);
        end OEL;

        package TG
        extends Modelica.Icons.ExamplesPackage;

          model TGTypeI_Test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={122.283,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLinewithOpening1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1,
              t1=8,
              t2=8.1) annotation (Placement(visible=true, transformation(
                  origin={79,16},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={79,31},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={84,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={124,-19},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,26},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={44,-4},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Events.PwFaultPQ pwFault(
              X=0.001,
              t1=3,
              t2=3.1,
              R=10) annotation (Placement(transformation(extent={{115,-52},{135,
                      -32}})));
            RapidTest.Electrical.Machines.PSAT.Order6 order6Type2_Inputs_Outputs(
              V_0=1,
              angle_0=0,
              P_0=0.160352698692006,
              Q_0=0.11859436505981,
              V_b=200,
              Sn=370,
              Vn=200,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0) annotation (Placement(transformation(extent={{-68,-12},{12,
                      66}})));
            parameter Real p0=0.160352698692006 "Power flow, node active power";
            RapidTest.Electrical.Controls.PSAT.TG.TGTypeI tGTypeI(
              wref=1,
              pref=p0,
              R=0.2,
              pmax=1,
              pmin=0,
              Ts=0.1,
              Tc=1,
              T3=0.04,
              T4=5,
              T5=0.04) annotation (Placement(transformation(extent={{-2,-64},{-68,
                      -20}})));
            inner RapidTest.Electrical.SystemBase SysData annotation (Placement(
                  transformation(extent={{80,80},{128,106}})));
          equation
            connect(pwLine4.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={101.213,29},
                points={{-10.5463,2},{3.0708,2},{3.0708,8},{21.07,8}}));
            connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
                visible=true,
                origin={86,23.5},
                points={{0,-7.5},{0,7.5}}));
            connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
                visible=true,
                origin={72,23.5},
                points={{0,7.5},{0,-7.5}}));
            connect(pwLine3.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={107.5,-18.5},
                points={{-11.8333,-0.5},{3.5,-0.5},{3.5,10.5},{16.5,10.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                points={{55.6667,26},{64,26},{64,31},{67.3333,31}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{55.6667,-4},{64,-4},{64,-19},{72.3333,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{55.6667,26},{55.6667,20},{56,20},{56,12},{55.6667,12},{55.6667,-4}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(pwFault.p, pwLine3.n) annotation (Line(
                points={{113.333,-42},{104,-42},{104,-19},{95.6667,-19}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
                points={{16,27.1936},{27,27.1936},{27,26},{32.3333,26}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{32.3333,-4},{32.3333,4},{32,4},{32,12},{32.3333,12},{32.3333,26}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(order6Type2_Inputs_Outputs.vf0, order6Type2_Inputs_Outputs.vf)
              annotation (Line(
                points={{-60,69.9},{28,69.9},{28,80},{-88,80},{-88,46.5},{-68,46.5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order6Type2_Inputs_Outputs.w, tGTypeI.w) annotation (Line(
                points={{16,62.1},{30,62.1},{30,-38.7},{-8.325,-38.7}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeI.pm, order6Type2_Inputs_Outputs.pm) annotation (Line(
                points={{-56.175,-39.14},{-88,-39.14},{-88,7.5},{-68,7.5}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{140,120}},
                    preserveAspectRatio=false), graphics),
              Icon(coordinateSystem(extent={{-100,-100},{140,120}})),
              Documentation);
          end TGTypeI_Test;

          model TGTypeIII_test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-35.3443,12.6244},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            RapidTest.Electrical.Controls.PSAT.TG.TGTypeIII tGTypeIII1(
              Tg=0.2,
              Tp=0.04,
              delta=0.3,
              sigma=0.04,
              Tr=5,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              a11=0.5,
              a13=1,
              a21=1.5,
              a23=1,
              int3=2.712336,
              P_0=0.1) annotation (Placement(transformation(extent={{-88,-4},{-66,
                      14}})));
            Modelica.Blocks.Sources.Sine sine(
              amplitude=0.001,
              offset=1,
              startTime=5,
              freqHz=0.1)
              annotation (Placement(transformation(extent={{-86,-36},{-72,-22}})));
            Modelica.Blocks.Sources.Sine sine1(
              amplitude=-0.001,
              startTime=10,
              offset=0,
              freqHz=0.1)
              annotation (Placement(transformation(extent={{-86,-60},{-72,-46}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{-56,-46},{-42,-32}})));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={9.8634,12.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              G=0,
              X=0.1,
              R=0.01,
              B=0.001/2) annotation (Placement(visible=true, transformation(
                  origin={35.5,-14},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={10.863,-14.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Buses.InfiniteBus infiniteBus(V_0=1, angle_0=0)
              annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={54,-14})));
            inner RapidTest.Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{40,60},{82,80}})));
          equation
            connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation (
                Line(
                points={{-48.6689,30.9112},{-12,30.9112},{-12,36},{-62,36},{-62,20.9366},
                    {-52,20.9366}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.w, tGTypeIII1.w) annotation (Line(
                points={{-17.023,27.5864},{-10,27.5864},{-10,-12},{-98,-12},{-98,5},{-87.78,
                    5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGTypeIII1.Pm, order3_Inputs_Outputs1.pm) annotation (Line(
                points={{-64.46,5.36},{-61.16,5.36},{-61.16,4.3122},{-52,4.3122}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine.y, add.u1) annotation (Line(
                points={{-71.3,-29},{-64,-29},{-64,-34.8},{-57.4,-34.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine1.y, add.u2) annotation (Line(
                points={{-71.3,-53},{-64,-53},{-64,-43.2},{-57.4,-43.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{21.5301,12.3286},{22,12.3286},{22,-14.6714},{22.5297,-14.6714}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{22.5297,-14.6714},{28,-14.6714},{28,-14},{23.8333,-14}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, infiniteBus.p) annotation (Line(
                points={{47.1667,-14},{60.6,-14}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
                points={{-17.023,12.7069},{-17.5115,12.7069},{-17.5115,12.3286},{-1.80327,
                    12.3286}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{-0.803667,-14.6714},{-4,-14.6714},{-4,12.3286},{-1.80327,12.3286}},
                color={0,0,255},
                smooth=Smooth.None));

            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics={Text(
                    extent={{44,66},{80,38}},
                    lineColor={0,0,255},
                    textStyle={TextStyle.Bold},
                    textString="Wref perturbation")}), Documentation);
          end TGTypeIII_test;

          model TGTypeV_test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Machines.PSAT.Order3 GenOrder3(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-27.3443,-7.3756},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={61.147,4.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={15.8634,-9.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={15.8634,4.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={39.5,-10},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={38.863,5.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={61.5,-10},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Controls.PSAT.TG.TGTypeV tGModel5_1(
              Ki=0.5,
              Kp=3.0,
              Tg=0.2,
              Tp=0.05,
              sigma=0.04,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              Pref=0.160552) annotation (Placement(transformation(extent={{-78,
                      -22},{-56,-6}})));
            Modelica.Blocks.Sources.Sine sine(
              amplitude=0.001,
              freqHz=0.2,
              offset=1,
              startTime=5) annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=180,
                  origin={46,-40})));
            Modelica.Blocks.Sources.Sine sine1(
              amplitude=-0.001,
              freqHz=0.2,
              startTime=10,
              offset=0) annotation (Placement(transformation(
                  extent={{6,-6},{-6,6}},
                  rotation=0,
                  origin={14,-30})));
            Modelica.Blocks.Math.Add add annotation (Placement(transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=180,
                  origin={-28,-36})));
            inner RapidTest.Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{0,60},{44,80}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={65.076,7.3286},
                points={{-14.5463,-2},{-14.5463,8},{-3.929,8}}));
            connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={87,-15.5},
                points={{-35.8333,5.5},{-25.5,5.5},{-25.5,16.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={27.1134,6.8286},
                points={{0.416667,-2.5},{4.75,-2.5},{4.75,-1.5},{0.0829333,-1.5}}));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                visible=true,
                origin={27.0909,-4.8357},
                points={{0.439167,-4.8357},{0.742433,-4.8357},{0.742433,-5.1643}}));
            connect(pwLine1.n, pwLine2.n) annotation (Line(
                visible=true,
                origin={22.8634,-5.6714},
                points={{4.66667,-4},{4.66667,10},{4.66667,10}}));
            connect(GenOrder3.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={1.2254,1.7135},
                points={{-10.2484,-9.00658},{1.638,-9.00658},{1.638,2.6151},{2.97133,
                    2.6151}}));
            connect(pwLine2.p, pwLine1.p) annotation (Line(
                visible=true,
                origin={8.8634,-5.6714},
                points={{-4.66667,10},{-4.66667,-4},{-4.66667,-4}}));
            connect(GenOrder3.vf0, GenOrder3.vf) annotation (Line(
                points={{-40.6689,10.9112},{-2,10.9112},{-2,16},{-54,16},{-54,0.936599},{
                    -44,0.936599}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel5_1.Pm, GenOrder3.pm) annotation (Line(
                points={{-54.57,-14.08},{-48,-14.08},{-48,-15.6878},{-44,-15.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(GenOrder3.w, tGModel5_1.w) annotation (Line(
                points={{-9.02303,7.58636},{0,7.58636},{0,-26},{-86,-26},{-86,-14},{-80,-14},
                    {-80,-14.88},{-79.87,-14.88}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(GenOrder3.pm0, tGModel5_1.w1) annotation (Line(
                points={{-40.6689,-25.6624},{0,-25.6624},{0,18},{-88,18},{-88,-9.52},{-79.98,
                    -9.52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(sine.y, add.u1) annotation (Line(
                points={{39.4,-40},{-16,-40},{-16,-40},{-18,-40},{-18,-40},{-18.4,-40.8}},
                color={0,0,127},
                smooth=Smooth.None));

            connect(sine1.y, add.u2) annotation (Line(
                points={{7.4,-30},{-18,-30},{-18,-31.2},{-18.4,-31.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, tGModel5_1.wref) annotation (Line(
                points={{-36.8,-36},{-88,-36},{-88,-19.2},{-79.87,-19.2}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end TGTypeV_test;

          model TGTypeIV_test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Machines.PSAT.Order3 Generator(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-17.3443,2.6244},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={79.147,14.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={25.8634,14.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              G=0,
              X=0.1,
              R=0.01,
              B=0.001/2) annotation (Placement(visible=true, transformation(
                  origin={51.5,-12},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={54.863,15.3286},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Controls.PSAT.TG.TGTypeIV tGModel4_1(
              Ki=0.105,
              Tg=0.2,
              Tp=0.04,
              delta=0.3,
              sigma=0.05,
              Tr=5,
              vmin=-0.1,
              vmax=0.1,
              gmax=1,
              gmin=0,
              Tw=1,
              a11=0.5,
              a13=1,
              a21=1.5,
              a23=1,
              Kp=1.163,
              Pref=0.080199,
              wref=1) annotation (Placement(transformation(extent={{-82,-14},{-56,
                      6}})));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={26.863,-12.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Buses.InfiniteBus infiniteBus(V_0=1, angle_0=0)
              annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={77,-11})));
            inner RapidTest.Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{0,60},{46,80}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={79.076,17.3286},
                points={{-12.5463,-2},{-12.5463,-2},{0.071,-2},{0.071,8}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={39.1134,16.8286},
                points={{-1.58333,-2.5},{4.75,-2.5},{4.75,-1.5},{4.08293,-1.5}}));
            connect(Generator.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={11.2254,11.7135},
                points={{-10.2484,-9.00658},{1.638,-9.00658},{1.638,2.6151},{2.97133,
                    2.6151}}));
            connect(Generator.vf0, Generator.vf) annotation (Line(
                points={{-30.6689,20.9112},{8,20.9112},{8,26},{-44,26},{-44,10.9366},{-34,
                    10.9366}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Generator.w, tGModel4_1.w) annotation (Line(
                points={{0.97697,17.5864},{0.97697,-6},{8,-6},{8,-20},{-90,-20},{-90,-4.2},
                    {-84.34,-4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel4_1.Pm, Generator.pm) annotation (Line(
                points={{-54.7,-4},{-56,-4},{-56,-5.6878},{-34,-5.6878}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(pwLine1.p, pwLine2.p) annotation (Line(
                points={{15.1963,-12.6714},{16,-12.6714},{16,14.3286},{14.1967,14.3286}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(pwLine2.n, pwLine1.n) annotation (Line(
                points={{37.5301,14.3286},{38,14.3286},{38,-12.6714},{38.5297,-12.6714}},
                color={0,0,255},
                smooth=Smooth.None));

            connect(pwLine1.n, pwLine3.p) annotation (Line(
                points={{38.5297,-12.6714},{44,-12.6714},{44,-12},{39.8333,-12}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pwLine3.n, infiniteBus.p) annotation (Line(
                points={{63.1667,-12},{72,-12},{72,-11},{82.5,-11}},
                color={0,0,255},
                smooth=Smooth.None));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}}), graphics={Text(
                    extent={{-96,42},{-22,30}},
                    lineColor={0,0,255},
                    textString="Wref perturbation with sine signal 5-10s"),Text(
                    extent={{68,-18},{92,-24}},
                    lineColor={0,0,255},
                    textString="Infinite bus"),Text(
                    extent={{70,32},{84,20}},
                    lineColor={0,0,255},
                    textString="PQ load")}), Documentation);
          end TGTypeIV_test;

          model TGTypeVI_test
            extends Modelica.Icons.Example;
            RapidTest.Electrical.Controls.PSAT.TG.TGTypeVI tGModel6_1(
              Ka=3.33333,
              Ta=0.07,
              vmin=-0.1,
              vmax=0.1,
              gmax=0.97518,
              gmin=0.01,
              Rp=0.05,
              Kp=1.163,
              Ki=0.105,
              Kd=0,
              Td=0.01,
              beta=0.1,
              Tw=2.67,
              dref=0,
              po=0.16074) annotation (Placement(transformation(extent={{-44,16},
                      {-10,50}})));
            RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
              P_0=0.16041,
              Q_0=0.12012,
              V_b=400,
              V_0=1,
              angle_0=0,
              Sn=20,
              Vn=400,
              ra=0.001,
              xd1=0.302,
              M=10,
              D=0,
              xd=1.9,
              Td10=8,
              xq=1.7) annotation (Placement(visible=true, transformation(
                  origin={-25.3443,-17.3756},
                  extent={{-16.6557,-16.6244},{16.6557,16.6244}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={63.147,-19.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={17.8634,-37.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={17.8634,-17.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine3(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={39.5,-38},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Branches.PwLine pwLine4(
              B=0.001/2,
              G=0,
              R=0.01,
              X=0.1) annotation (Placement(visible=true, transformation(
                  origin={40.8634,-18.6714},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
              P_0=0.08,
              Q_0=0.06,
              V_0=1,
              angle_0=0) annotation (Placement(visible=true, transformation(
                  origin={63.5,-38},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Sources.Sine sine3(
              freqHz=0.2,
              startTime=10,
              amplitude=-0.001,
              offset=0) annotation (Placement(visible=true, transformation(
                  origin={-90.0594,49.8126},
                  extent={{-5.9406,-5.8126},{5.9406,5.8126}},
                  rotation=0)));
            Modelica.Blocks.Math.Add Perturbation(k2=+1) annotation (Placement(visible=
                    true, transformation(
                  origin={-64.3229,61.327},
                  extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                  rotation=0)));
            Modelica.Blocks.Sources.Sine sine4(
              freqHz=0.2,
              startTime=5,
              amplitude=0.001,
              offset=1) annotation (Placement(visible=true, transformation(
                  origin={-90.2599,69.8051},
                  extent={{-5.7401,-5.8051},{5.7401,5.8051}},
                  rotation=0)));
            inner RapidTest.Electrical.SystemBase SysData
              annotation (Placement(transformation(extent={{0,80},{60,100}})));
          equation
            connect(pwLine4.n, pwLoadPQ1.p) annotation (Line(
                visible=true,
                origin={63.076,-14.6714},
                points={{-10.5459,-4},{-10.5459,6},{0.071,6}}));
            connect(pwLine3.n, pwLoadPQ2.p) annotation (Line(
                visible=true,
                origin={67,-51.5},
                points={{-15.8333,13.5},{-3.5,13.5},{-3.5,24.5}}));
            connect(pwLine2.n, pwLine4.p) annotation (Line(
                visible=true,
                origin={23.1134,-15.1714},
                points={{6.41667,-2.5},{4.75,-2.5},{4.75,-3.5},{6.08333,-3.5}}));
            connect(pwLine1.n, pwLine3.p) annotation (Line(
                visible=true,
                origin={23.0909,-44.8357},
                points={{6.43917,7.1643},{5.4091,7.1643},{5.4091,6.8357},{4.74243,6.8357}}));
            connect(pwLine1.n, pwLine2.n) annotation (Line(
                visible=true,
                origin={24.8634,-27.6714},
                points={{4.66667,-10},{4.66667,-6},{4,-6},{4,0},{4.66667,0},{4.66667,10}}));
            connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
                visible=true,
                origin={3.2254,-20.2865},
                points={{-10.2484,2.99342},{1.638,2.99342},{1.638,2.6151},{2.97133,2.6151}}));
            connect(pwLine2.p, pwLine1.p) annotation (Line(
                visible=true,
                origin={10.8634,-27.6714},
                points={{-4.66667,10},{-4.66667,5},{-3.55272e-015,5},{-3.55272e-015,0},{-4.66667,
                    0},{-4.66667,-10}}));
            connect(order3_Inputs_Outputs1.w, tGModel6_1.we) annotation (Line(
                points={{-7.02303,-2.41364},{-7.02303,-40},{-58,-40},{-58,35.72},{-46.72,
                    35.72}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.vf0, tGModel6_1.Pe) annotation (Line(
                points={{-38.6689,0.91124},{6,0.91124},{6,-46},{-66,-46},{-66,29.26},{-46.72,
                    29.26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(order3_Inputs_Outputs1.vf0, order3_Inputs_Outputs1.vf) annotation (
                Line(
                points={{-38.6689,0.91124},{0,0.91124},{0,6},{-52,6},{-52,-9.0634},{-42,-9.0634}},
                color={0,0,127},
                smooth=Smooth.None));

            connect(order3_Inputs_Outputs1.pm0, tGModel6_1.Pref) annotation (Line(
                points={{-38.6689,-35.6624},{8,-35.6624},{8,12},{-56,12},{-56,22.12},{-46.72,
                    22.12}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(tGModel6_1.Pm, order3_Inputs_Outputs1.pm) annotation (Line(
                points={{-7.79,35.89},{-4,35.89},{-4,52},{-78,52},{-78,-25.6878},{-42,-25.6878}},
                color={0,0,127},
                smooth=Smooth.None));

            connect(Perturbation.u2, sine3.y) annotation (Line(
                visible=true,
                origin={-78.886,58.468},
                points={{6.97562,-0.93474},{2.886,-0.93474},{2.886,-4.4679},{-4.63874,-4.4679},
                    {-4.63874,-8.6554}},
                color={0,0,127}));
            connect(sine4.y, Perturbation.u1) annotation (Line(
                points={{-83.9458,69.8051},{-82,69.8051},{-82,65.1207},{-71.9104,65.1207}},
                color={0,0,127},
                smooth=Smooth.None));

            connect(Perturbation.y, tGModel6_1.wref) annotation (Line(
                points={{-57.3677,61.327},{-52,61.327},{-52,42.86},{-46.72,42.86}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-80},{80,
                      120}})),
              Icon(coordinateSystem(extent={{-120,-80},{80,120}})),
              Documentation);
          end TGTypeVI_test;
        annotation (Documentation);
        end TG;
      annotation (Documentation);
      end PSAT;

      package CGMES
        package ES
          model ExcSEXS "SMIB model example of GENROU with Excitation System ExcSEXS"
            extends RapidTest.Examples.SMIBpartial;
            Modelica.Blocks.Sources.Constant const2(k=0)
              annotation (Placement(transformation(extent={{-110,166},{-94,182}})));
            RapidTest.Electrical.Machines.PSSE.GENROU gENROE(
              M_b=100,
              Tpd0=5,
              Tppd0=0.07,
              Tpq0=0.9,
              Tppq0=0.09,
              D=0,
              Xd=1.84,
              Xq=1.75,
              Xpd=0.41,
              Xpq=0.6,
              Xppd=0.2,
              Xl=0.12,
              S10=0.11,
              S12=0.39,
              V_0=1,
              P_0=40,
              angle_0=4.046276,
              Q_0=5.416582,
              Xppq=0.2,
              R_a=0,
              Xpp=0.2,
              H=4.28) annotation (Placement(transformation(extent={{-110,-20},{
                      -70,20}})));
            Electrical.Controls.CGMES.ES.ExcSEXS sEXS(
              T_AT_B=0.1,
              T_B=1,
              K=100,
              T_E=0.1,
              E_MIN=-10,
              E_MAX=10,
              K_C=0.08,
              EFD_MAX=5,
              EFD_MIN=-5,
              T_C=1) annotation (Placement(transformation(extent={{-70,-54},{-108,-26}})));
            Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(
                  transformation(
                  extent={{4,-4},{-4,4}},
                  rotation=0,
                  origin={-50,-40})));
          equation
            connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-109.6,10},{-114,
                    10},{-114,26},{-60,26},{-60,-6},{-68.4,-6}}, color={0,0,127}));
            connect(gENROE.EFD0, sEXS.EFD0) annotation (Line(points={{-68.4,-14},{-60,-14},
                    {-60,-48.5556},{-70,-48.5556}}, color={0,0,127}));
            connect(gENROE.ETERM, sEXS.ECOMP) annotation (Line(points={{-68.4,10},{-64,10},
                    {-64,-38.4444},{-70,-38.4444}}, color={0,0,127}));
            connect(sEXS.VOEL, const.y) annotation (Line(points={{-82.35,-54},{-68,-54},{
                    -68,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VOTHSG, const.y) annotation (Line(points={{-70,-31.4444},{-64,-31.4444},
                    {-64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.VUEL, const.y) annotation (Line(points={{-76.65,-54},{-64,-54},{
                    -64,-40},{-54.4,-40}}, color={0,0,127}));
            connect(sEXS.EFD, gENROE.EFD) annotation (Line(points={{-108.95,-38.4444},{-114,
                    -38.4444},{-114,-10},{-109.6,-10}}, color={0,0,127}));
            connect(gENROE.p, GEN1.p)
              annotation (Line(points={{-68,0},{-40,0},{-40,0}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{
                      120,100}})),
              Documentation,
              Icon(coordinateSystem(extent={{-120,-100},{120,100}})));
          end ExcSEXS;
        annotation (Icon(graphics={Rectangle(
                lineColor={200,200,200},
                fillColor={248,248,248},
                fillPattern=FillPattern.HorizontalCylinder,
                extent={{-100,-100},{100,100}},
                radius=25.0),Polygon(
                origin={18,24},
                lineColor={78,138,73},
                fillColor={78,138,73},
                pattern=LinePattern.None,
                fillPattern=FillPattern.Solid,
                points={{-58.0,46.0},{42.0,-14.0},{-58.0,-74.0},{-58.0,46.0}})}),
            Documentation);
        end ES;
      annotation (Icon(graphics={Rectangle(
              lineColor={200,200,200},
              fillColor={248,248,248},
              fillPattern=FillPattern.HorizontalCylinder,
              extent={{-100,-100},{100,100}},
              radius=25.0),Polygon(
              origin={18,24},
              lineColor={78,138,73},
              fillColor={78,138,73},
              pattern=LinePattern.None,
              fillPattern=FillPattern.Solid,
              points={{-58.0,46.0},{42.0,-14.0},{-58.0,-74.0},{-58.0,46.0}})}),
          Documentation);
      end CGMES;
    annotation (Documentation);
    end Controls;

    package Loads
    extends Modelica.Icons.ExamplesPackage;

      package PSAT
      extends Modelica.Icons.ExamplesPackage;

        model Loadtestpq
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.LOADPQ LOADPQ1(
            Sn=10,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={122.1536,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{50,80},{75,100}})));
        equation
          connect(pwLine4.n, LOADPQ1.p) annotation (Line(
              visible=true,
              origin={101.5768,-15.0},
              points={{-4.91013,0},{20.5768,0},{20.5768,11}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestpq;

        model Loadtestexponentialrecovery
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.ExponentialRecovery exponentialRecovery1(
            V_0=0.993325452568749,
            alpha_t=1.5,
            beta_t=1.5,
            Sn=10,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-17.844},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine4.n, exponentialRecovery1.p) annotation (Line(
              visible=true,
              origin={107.0,-16.422},
              points={{-10.3333,1.422},{4,1.422},{4,9.578},{18,9.578}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestexponentialrecovery;

        model Loadtestvoltagedependantload
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.VoltDependant voltDepend1(
            Sn=10,
            V_0=0.993325452568749,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-45.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine3.n, voltDepend1.p) annotation (Line(
              visible=true,
              origin={107.0,-40.0},
              points={{-10.3333,5},{4,5},{4,6},{18,6}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestvoltagedependantload;

        model Loadtestzip
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.ZIP ZIP1(
            Sn=10,
            V_0=0.993325452568749,
            Pz=0.5,
            Pi=0.3,
            Qz=0.5,
            Qi=0.3,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={123.3697,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine4.n, ZIP1.p) annotation (Line(
              visible=true,
              origin={105.7773,-12.5},
              points={{-9.11063,-2.5},{3.5924,-2.5},{3.5924,13.5},{17.5924,13.5}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestzip;

        model Loadtestfreq
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.FrequencyDependentLoad frequencyDependentLoad1(
            alpha_p=0,
            beta_p=1,
            beta_q=1,
            Sn=10,
            V_0=0.993325452568749,
            angle_0=-0.00746932024404292,
            alpha_q=0,
            Tf=0.1,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={123.3697,-45.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(pwLine3.n, frequencyDependentLoad1.p) annotation (Line(
              visible=true,
              origin={105.7773,-40.0},
              points={{-9.11063,5},{3.5924,5},{3.5924,6},{17.5924,6}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestfreq;

        model Loadtestmixed
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.Mixed_Load mixed_Load1(
            V_0=0.993325452568749,
            Sn=10,
            Tpv=0.1,
            Tqv=0.1,
            Tfv=0.1,
            Tft=0.1,
            Kpf=1,
            Kqf=1,
            alpha=1,
            beta=1,
            angle_0=-0.00746932024404292,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-40.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{100,80},{125,100}})));
        equation
          connect(mixed_Load1.p, pwLine3.n) annotation (Line(
              visible=true,
              origin={100.5,-37.5},
              points={{24.5,8.5},{-2.5,8.5},{-2.5,2.5},{-3.83333,2.5}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestmixed;

        model Loadtestzipjimma
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            X=0.1,
            R=0.01,
            G=0,
            B=0.001/2) annotation (Placement(visible=true, transformation(
                origin={39.8634,-35.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={39.8634,-15.6714},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-35.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={85.0,-15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,13.9829},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,34.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(height=0.0005, startTime=2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,40.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(height=-0.0005, startTime=2.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,25.985},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine3(
            amplitude=0.001,
            freqHz=0.2,
            startTime=10) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-76.5048},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-56.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine4(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.7833,-60.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step3(height=-0.0005, startTime=7.1) annotation (
             Placement(visible=true, transformation(
                origin={-107.7833,-45.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step4(height=0.0005, startTime=7) annotation (
              Placement(visible=true, transformation(
                origin={-107.7833,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,-36.3229},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Math.Add3 add32 annotation (Placement(visible=true,
                transformation(
                origin={-45.0,-57.0021},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order3_Inputs_Outputs1(
            P_0=0.0800989878477798,
            Q_0=0.0570163388727956,
            Sn=20,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={3.3113,-20.7513},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.ZIP_Jimma ZIP_Jimma1(
            V_0=0.993325565105317,
            Sn=10,
            Tf=0.1,
            P_0=0.8,
            Q_0=0.6) annotation (Placement(visible=true, transformation(
                origin={125.0,-5.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{100,80},{135,100}})));
        equation
          connect(pwLine4.n, ZIP_Jimma1.p) annotation (Line(
              visible=true,
              origin={107.0,-10.0},
              points={{-10.3333,-5},{4,-5},{4,16},{18,16}}));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              visible=true,
              origin={92.0,-25.0},
              points={{4.66667,10},{4.66667,5},{5,5},{5,0},{4.66667,0},{4.66667,-10}}));
          connect(pwLine3.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={78.0,-25.0},
              points={{-4.66667,-10},{-4.66667,-5},{-5,-5},{-5,0},{-4.66667,0},{-4.66667,
                  10}}));
          connect(pwLine1.n, pwLine3.p) annotation (Line(
              visible=true,
              origin={67.2159,-35.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(pwLine2.n, pwLine4.p) annotation (Line(
              visible=true,
              origin={67.2159,-15.3357},
              points={{-15.6858,-0.3357},{4.7841,-0.3357},{4.7841,0.3357},{6.11743,
                  0.3357}}));
          connect(order3_Inputs_Outputs1.pm0, add32.u3) annotation (Line(
              visible=true,
              origin={-19.0108,-51.4898},
              points={{14.3221,19.7385},{41.1619,19.7385},{41.1619,-23.5102},{-38.8284,
                  -23.5102},{-38.8284,-13.5123},{-37.9892,-13.5123}},
              color={0,0,127}));
          connect(order3_Inputs_Outputs1.vf0, add31.u3) annotation (Line(
              visible=true,
              origin={-21.3443,-2.9483},
              points={{16.6556,-6.803},{38.6557,-6.803},{38.6557,-0.1282},{-38.6557,-0.1282},
                  {-38.6557,8.9312},{-35.6557,8.9312}},
              color={0,0,127}));
          connect(add31.y, order3_Inputs_Outputs1.vf) annotation (Line(
              visible=true,
              origin={-28.1135,-5.371},
              points={{-5.8865,19.3539},{-2.8865,19.3539},{-2.8865,-9.629},{-3.8826,-9.629},
                  {-3.8826,-10.3803},{21.4248,-10.3803}},
              color={0,0,127}));
          connect(add32.y, order3_Inputs_Outputs1.pm) annotation (Line(
              visible=true,
              origin={-28.216,-45.5845},
              points={{-5.784,-11.4176},{-2.784,-11.4176},{-2.784,-9.4155},{-4.0877,-9.4155},
                  {-4.0877,19.8332},{21.5273,19.8332}},
              color={0,0,127}));
          connect(step3.y, add4.u2) annotation (Line(
              visible=true,
              origin={-92.0911,-42.5583},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(add3.y, add32.u2) annotation (Line(
              visible=true,
              origin={-62.2878,-56.6625},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(step4.y, add4.u1) annotation (Line(
              visible=true,
              origin={-92.0911,-31.2646},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add4.y, add32.u1) annotation (Line(
              visible=true,
              origin={-62.2878,-42.6625},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add3.u2, sine3.y) annotation (Line(
              visible=true,
              origin={-95.6692,-69.1821},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(sine4.y, add3.u1) annotation (Line(
              visible=true,
              origin={-93.5606,-55.5207},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29448,-4.9991},{-1.4394,-0.9841},{3.8669,2.9916},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(step2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-92.0911,28.4267},
              points={{-10.1922,-2.4417},{2.3974,-2.4417},{2.3974,2.44166},{5.39742,
                  2.44166}},
              color={0,0,127}));
          connect(step1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-92.0911,39.7204},
              points={{-10.1922,1.2646},{2.3974,1.2646},{2.3974,-1.26456},{5.39742,-1.26456}},
              color={0,0,127}));

          connect(add1.y, add31.u1) annotation (Line(
              visible=true,
              origin={-62.2878,28.3225},
              points={{-9.86321,6.3396},{2.2878,6.3396},{2.2878,-6.3396},{5.2878,-6.3396}},
              color={0,0,127}));

          connect(add2.y, add31.u2) annotation (Line(
              visible=true,
              origin={-62.2878,14.3225},
              points={{-9.86321,0.3396},{2.2878,0.3396},{2.2878,-0.3396},{5.2878,-0.3396}},
              color={0,0,127}));

          connect(order3_Inputs_Outputs1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={25.2254,-18.2865},
              points={{-10.9141,-2.41516},{1.638,-2.41516},{1.638,2.6151},{2.97133,
                  2.6151}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={46.8634,-25.6714},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={32.8634,-25.6714},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={39.8634,3.4703},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end Loadtestzipjimma;
      annotation (Documentation);
      end PSAT;
    annotation (Documentation);
    end Loads;

    package Solar
    extends Modelica.Icons.ExamplesPackage;

      package PSAT
      extends Modelica.Icons.ExamplesPackage;

        model SolarPQtest
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Solar.PSAT.ConstantPQPV.PQ1 PQ11(
            P_0=0.4,
            Q_0=0.3,
            V_0=1.00018548610126,
            angle_0=-0.0000253046024029618) annotation (Placement(visible=true,
                transformation(
                origin={35.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70.0,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Events.PwFault pwFault1(
            R=20,
            X=1,
            t1=3,
            t2=3.1) annotation (Placement(visible=true, transformation(
                origin={20.0,-57.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            t1=8,
            t2=8.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={15.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order31(
            Sn=20,
            P_0=0.0401256732154526,
            Q_0=0.0262725307404601,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={-110.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus1 annotation (Placement(visible=
                  true, transformation(
                origin={-87.5421,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus2 annotation (Placement(visible=
                  true, transformation(
                origin={-46.7243,11.8063},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus3 annotation (Placement(visible=
                  true, transformation(
                origin={5.0,12.1033},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus4 annotation (Placement(visible=
                  true, transformation(
                origin={-3.3112,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{50,50},{75,70}})));
        equation
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={-77.0,0.0},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={-63.0,0.0},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-32.0,7.5},
              points={{0.0,7.5},{0.0,-7.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-18.0,7.5},
              points={{0.0,-7.5},{0.0,7.5}}));
          connect(bus1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={-82.2711,10.0},
              points={{-5.271,0},{0.604433,0}}));
          connect(pwLine2.n, bus2.p) annotation (Line(
              visible=true,
              origin={-52.1495,10.6021},
              points={{-6.18383,-0.6021},{5.4252,-0.6021},{5.4252,1.2042}}));
          connect(bus2.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={-41.8162,13.9354},
              points={{-4.9081,-2.1291},{-4.9081,1.0646},{5.14953,1.0646}}));
          connect(bus2.p, pwLine3.p) annotation (Line(
              visible=true,
              origin={-41.8162,-16.0646},
              points={{-4.9081,27.8709},{-4.9081,-13.9354},{5.14953,-13.9354}}));
          connect(pwLine4.n, bus3.p) annotation (Line(
              visible=true,
              origin={-7.25,13.5517},
              points={{-6.08333,1.4483},{-0.75,1.4483},{-0.75,-1.4484},{12.25,-1.4484}}));
          connect(pwLine3.n, bus4.p) annotation (Line(
              visible=true,
              origin={-10.6556,-30.0},
              points={{-2.67773,0},{7.3444,0}}));
          connect(bus4.p, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={0.4592,-29.3333},
              points={{-3.7704,-0.6667},{-3.7704,10.3333},{14.5408,10.3333}}));
          connect(bus4.p, pwFault1.p) annotation (Line(
              visible=true,
              origin={2.1259,-47.5333},
              points={{-5.4371,17.5333},{-5.4371,-9.7667},{6.20743,-9.7667}}));
          connect(bus1.p, order31.p) annotation (Line(
              visible=true,
              origin={-91.3614,9.8998},
              points={{3.8193,0.1002},{3.8193,0.14984},{-7.6386,0.14984}}));
          connect(PQ11.p, bus3.p) annotation (Line(
              visible=true,
              origin={17.4388,13.7927},
              points={{6.5612,-3.7927},{6.2194,-1.6893},{-12.4388,-1.6894}}));
          connect(order31.vf0, order31.vf) annotation (Line(points={{-118,21},{-118,25},
                  {-125,25},{-125,15},{-120,15}}, color={0,0,127}));
          connect(order31.pm, order31.pm0) annotation (Line(points={{-120,5},{-125,5},{
                  -125,-5},{-118,-5},{-118,-1}}, color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5})), Documentation);
        end SolarPQtest;

        model SolarPVtest
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70.0,-10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Events.PwFault pwFault1(
            R=20,
            X=1,
            t1=3,
            t2=3.1) annotation (Placement(visible=true, transformation(
                origin={20.0,-57.3},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLinewithOpening1(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1,
            t1=8,
            t2=8.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-70.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={-25.0,15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
            P_0=0.08,
            Q_0=0.06,
            V_0=1,
            angle_0=0) annotation (Placement(visible=true, transformation(
                origin={15.0,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order3 order31(
            Sn=20,
            P_0=0.0401256732154526,
            Q_0=0.0262725307404601,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10,
            D=0,
            xd=1.9,
            Td10=8,
            xq=1.7) annotation (Placement(visible=true, transformation(
                origin={-110.0,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus1 annotation (Placement(visible=
                  true, transformation(
                origin={-87.5421,10.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus2 annotation (Placement(visible=
                  true, transformation(
                origin={-46.7243,11.8063},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus3 annotation (Placement(visible=
                  true, transformation(
                origin={5.0,12.1033},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.Bus bus4 annotation (Placement(visible=
                  true, transformation(
                origin={-3.3112,-30.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Solar.PSAT.ConstantPQPV.PV1 PV11(
            Q_0=0.283430554716626,
            angle_0=-0.00000839852213846341,
            V_0=1.00002,
            vref=1.00002,
            P_0=0.4) annotation (Placement(visible=true, transformation(
                origin={30.0,12.1033},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{55,50},{80,70}})));
        equation
          connect(bus3.p, PV11.p) annotation (Line(
              visible=true,
              origin={12.0,12.1033},
              points={{-7,0},{7,0}}));
          connect(pwLine2.p, pwLine1.p) annotation (Line(
              visible=true,
              origin={-77.0,0.0},
              points={{-4.66667,10},{-4.66667,5},{-5,5},{-5,0},{-4.66667,0},{-4.66667,-10}}));
          connect(pwLine1.n, pwLine2.n) annotation (Line(
              visible=true,
              origin={-63.0,0.0},
              points={{4.66667,-10},{4.66667,-5},{5,-5},{5,0},{4.66667,0},{4.66667,10}}));
          connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(
              visible=true,
              origin={-32.0,7.5},
              points={{0.0,7.5},{0.0,-7.5}}));
          connect(pwLinewithOpening1.n, pwLine4.n) annotation (Line(
              visible=true,
              origin={-18.0,7.5},
              points={{0.0,-7.5},{0.0,7.5}}));
          connect(bus1.p, pwLine2.p) annotation (Line(
              visible=true,
              origin={-82.2711,10.0},
              points={{-5.271,0},{0.604433,0}}));
          connect(pwLine2.n, bus2.p) annotation (Line(
              visible=true,
              origin={-52.1495,10.6021},
              points={{-6.18383,-0.6021},{5.4252,-0.6021},{5.4252,1.2042}}));
          connect(bus2.p, pwLine4.p) annotation (Line(
              visible=true,
              origin={-41.8162,13.9354},
              points={{-4.9081,-2.1291},{-4.9081,1.0646},{5.14953,1.0646}}));
          connect(bus2.p, pwLine3.p) annotation (Line(
              visible=true,
              origin={-41.8162,-16.0646},
              points={{-4.9081,27.8709},{-4.9081,-13.9354},{5.14953,-13.9354}}));
          connect(pwLine4.n, bus3.p) annotation (Line(
              visible=true,
              origin={-7.25,13.5517},
              points={{-6.08333,1.4483},{-0.75,1.4483},{-0.75,-1.4484},{12.25,-1.4484}}));
          connect(pwLine3.n, bus4.p) annotation (Line(
              visible=true,
              origin={-10.6556,-30.0},
              points={{-2.67773,0},{7.3444,0}}));
          connect(bus4.p, pwLoadPQ2.p) annotation (Line(
              visible=true,
              origin={0.4592,-29.3333},
              points={{-3.7704,-0.6667},{-3.7704,10.3333},{14.5408,10.3333}}));
          connect(bus4.p, pwFault1.p) annotation (Line(
              visible=true,
              origin={2.1259,-47.5333},
              points={{-5.4371,17.5333},{-5.4371,-9.7667},{6.20743,-9.7667}}));
          connect(bus1.p, order31.p) annotation (Line(
              visible=true,
              origin={-91.3614,9.8998},
              points={{3.8193,0.1002},{3.8193,0.14984},{-7.6386,0.14984}}));
          connect(order31.vf0, order31.vf) annotation (Line(points={{-118,21},{-118,25},
                  {-130,25},{-130,15},{-120,15}}, color={0,0,127}));
          connect(order31.pm, order31.pm0) annotation (Line(points={{-120,5},{-130,5},{
                  -130,-5},{-118,-5},{-118,-1}}, color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=false,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={-70.0,29.1417},
                  fillPattern=FillPattern.Solid,
                  extent={{-35.0,-5.8583},{35.0,5.8583}},
                  textString="SystemSbase=100 MVA",
                  fontName="Arial")}), Documentation);
        end SolarPVtest;

        model testTemperature
          extends Modelica.Icons.Example;
          Modelica.Blocks.Sources.Constant const(k=1000) annotation (Placement(visible=
                  true, transformation(
                origin={-73.3987,11.6013},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const1(k=25) annotation (Placement(visible=
                  true, transformation(
                origin={-85.0,-8.3987},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine13(
            B=0,
            G=0,
            R=0,
            X=0.04*1/0.63) annotation (Placement(visible=true, transformation(
                origin={49.0376,0.0024},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine14(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true,
                transformation(
                origin={83.1777,5.4501},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.InfiniteBus infiniteBus8(angle_0=0, V_0=1)
            annotation (Placement(visible=true, transformation(
                origin={117.9874,-1.1504},
                extent={{10.0,-10.0},{-10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine15(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true,
                transformation(
                origin={83.2752,-9.5499},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-50.0,-16.424},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(startTime=0.3, height=15) annotation (
              Placement(visible=true, transformation(
                origin={-110.8976,-31.3287},
                extent={{-4.1024,-4.1024},{4.1024,4.1024}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(startTime=0.7, height=-15) annotation (
              Placement(visible=true, transformation(
                origin={-110.0,-61.3488},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2 annotation (Placement(visible=true,
                transformation(
                origin={-82.1332,-43.3987},
                extent={{-2.8669,-2.8669},{2.8669,2.8669}},
                rotation=0)));
          RapidTest.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(
            anglev0=0.030372922116265,
            p0=0.44884,
            q0=0.00003,
            v0=1.0003436) annotation (Placement(visible=true, transformation(
                origin={-7.9875,0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{50,50},{70,70}})));
        equation
          connect(add1.y, PFmodel1.T) annotation (Line(
              visible=true,
              origin={-26.2406,-10.712},
              points={{-12.7594,-5.712},{3.2531,-5.712},{3.2531,5.712},{6.2531,5.712}},
              color={0,0,127}));

          connect(const.y, PFmodel1.E) annotation (Line(
              visible=true,
              origin={-33.9057,8.3006},
              points={{-35.7544,3.3007},{10.9182,3.3007},{10.9182,-3.3006},{13.9182,-3.3006}},
              color={0,0,127}));

          connect(PFmodel1.pwPin1, pwLine13.p) annotation (Line(
              visible=true,
              origin={32.2688,0.1454},
              points={{-29.2563,-0.1454},{9.7437,-0.1454},{9.7437,-0.143},{5.10213,-0.143}}));
          connect(const1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-68.3155,-9.4113},
              points={{-12.9459,1.0126},{3.3154,1.0126},{3.3154,-1.0127},{6.3155,-1.0127}},
              color={0,0,127}));

          connect(add2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-73.3198,-29.4155},
              points={{-5.65981,-13.9832},{-5.65981,6.9916},{11.3198,6.9915}},
              color={0,0,127}));
          connect(step1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-92.2764,-36.5036},
              points={{-14.1086,5.1749},{3.7029,5.1749},{3.7029,-5.17496},{6.70292,-5.17496}},
              color={0,0,127}));

          connect(add2.u2, step2.y) annotation (Line(
              visible=true,
              origin={-98.2684,-53.2338},
              points={{12.6949,8.11496},{-3.2317,8.11496},{-3.2317,-8.115},{-6.2316,-8.115}},
              color={0,0,127}));

          connect(pwLine13.n, pwLine14.p) annotation (Line(
              visible=true,
              origin={68.1427,2.7263},
              points={{-7.43843,-2.7239},{2.035,-2.7239},{2.035,2.7238},{3.36833,2.7238}}));
          connect(pwLine14.n, pwLine15.n) annotation (Line(
              visible=true,
              origin={90.2103,-4.5499},
              points={{4.63407,10},{4.63407,-5},{4.73157,-5}}));
          connect(pwLine14.p, pwLine15.p) annotation (Line(
              visible=true,
              origin={76.2102,-4.5499},
              points={{-4.69917,10},{-4.69917,-5},{-4.60167,-5}}));
          connect(infiniteBus8.p, pwLine14.n) annotation (Line(
              visible=true,
              origin={97.3801,2.1498},
              points={{31.6073,-3.3002},{-1.2024,-3.3002},{-1.2024,3.3003},{-2.53573,
                  3.3003}}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={136.1319,30.0},
                  fillPattern=FillPattern.Solid,
                  extent={{-41.1319,-13.2857},{41.1319,13.2857}},
                  textString="VoltageGrid=10000 (1p.u.)",
                  fontName="Arial")}), Documentation);
        end testTemperature;

        model testIrradation
          extends Modelica.Icons.Example;
          Modelica.Blocks.Sources.Constant const(k=25) annotation (Placement(visible=
                  true, transformation(
                origin={-59.5887,-17.0499},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const1(k=1000) annotation (Placement(visible=
                 true, transformation(
                origin={-87.9874,22.9501},
                extent={{-3.3987,-3.3987},{3.3987,3.3987}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine13(
            B=0,
            G=0,
            R=0,
            X=0.04*1/0.63) annotation (Placement(visible=true, transformation(
                origin={49.0376,0.0024},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine14(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true,
                transformation(
                origin={83.1777,5.4501},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Buses.InfiniteBus infiniteBus8(angle_0=0, V_0=1)
            annotation (Placement(visible=true, transformation(
                origin={117.9874,-1.1504},
                extent={{10.0,-10.0},{-10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine15(
            B=0.001884956/2*100,
            G=0,
            R=0,
            X=0.848230016469244/100) annotation (Placement(visible=true,
                transformation(
                origin={83.2752,-9.5499},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add1 annotation (Placement(visible=true,
                transformation(
                origin={-52.9874,14.9248},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step1(startTime=0.3, height=-500) annotation (
              Placement(visible=true, transformation(
                origin={-113.885,0.0201},
                extent={{-4.1024,-4.1024},{4.1024,4.1024}},
                rotation=0)));
          Modelica.Blocks.Sources.Step step2(startTime=0.7, height=500) annotation (
              Placement(visible=true, transformation(
                origin={-112.9874,-30.0},
                extent={{-5.0,-5.0},{5.0,5.0}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2 annotation (Placement(visible=true,
                transformation(
                origin={-85.1206,-12.0499},
                extent={{-2.8669,-2.8669},{2.8669,2.8669}},
                rotation=0)));
          RapidTest.Electrical.Solar.KTH.PFmodelmpptCorrected05MW PFmodel1(
            anglev0=0.030372922116265,
            p0=0.44884,
            q0=0.00003,
            v0=1.00034051839501) annotation (Placement(visible=true,
                transformation(
                origin={-7.9875,0.2883},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{50,50},{75,70}})));
        equation
          connect(const1.y, add1.u1) annotation (Line(
              visible=true,
              origin={-71.3029,21.9375},
              points={{-12.9459,1.0126},{3.3154,1.0126},{3.3154,-1.0127},{6.3155,-1.0127}},
              color={0,0,127}));

          connect(add2.y, add1.u2) annotation (Line(
              visible=true,
              origin={-76.3072,1.9333},
              points={{-5.65981,-13.9832},{-5.65981,6.9915},{11.3198,6.9915}},
              color={0,0,127}));
          connect(step1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-95.2638,-5.1548},
              points={{-14.1086,5.1749},{3.7029,5.1749},{3.7029,-5.17496},{6.70292,-5.17496}},
              color={0,0,127}));

          connect(add2.u2, step2.y) annotation (Line(
              visible=true,
              origin={-101.2558,-21.885},
              points={{12.6949,8.11496},{-3.2317,8.11496},{-3.2317,-8.115},{-6.2316,-8.115}},
              color={0,0,127}));

          connect(pwLine13.n, pwLine14.p) annotation (Line(
              visible=true,
              origin={68.1427,2.7263},
              points={{-7.43843,-2.7239},{2.035,-2.7239},{2.035,2.7238},{3.36833,2.7238}}));
          connect(pwLine14.n, pwLine15.n) annotation (Line(
              visible=true,
              origin={90.2103,-4.5499},
              points={{4.63407,10},{4.63407,-5},{4.73157,-5}}));
          connect(pwLine14.p, pwLine15.p) annotation (Line(
              visible=true,
              origin={76.2102,-4.5499},
              points={{-4.69917,10},{-4.69917,-5},{-4.60167,-5}}));
          connect(infiniteBus8.p, pwLine14.n) annotation (Line(
              visible=true,
              origin={97.3801,2.1498},
              points={{31.6073,-3.3002},{-1.2024,-3.3002},{-1.2024,3.3003},{-2.53573,
                  3.3003}}));
          connect(const.y, PFmodel1.T) annotation (Line(
              visible=true,
              origin={-30.4532,-10.8808},
              points={{-25.3969,-6.1691},{7.4657,-6.1691},{7.4657,6.1691},{10.4657,
                  6.1691}},
              color={0,0,127}));
          connect(PFmodel1.pwPin1, pwLine13.p) annotation (Line(
              visible=true,
              origin={32.2688,0.1454},
              points={{-29.2563,0.1429},{9.7437,0.1429},{9.7437,-0.143},{5.10213,-0.143}}));
          connect(add1.y, PFmodel1.E) annotation (Line(
              visible=true,
              origin={-26.9875,10.1066},
              points={{-14.9999,4.8182},{4,4.8183},{4,-4.8183},{7,-4.8183}},
              color={0,0,127}));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Text(
                  visible=true,
                  origin={136.1319,30.0},
                  fillPattern=FillPattern.Solid,
                  extent={{-41.1319,-13.2857},{41.1319,13.2857}},
                  textString="VoltageGrid=10000 (1p.u.)",
                  fontName="Arial")}), Documentation);
        end testIrradation;
      annotation (Documentation);
      end PSAT;
    annotation (Documentation);
    end Solar;

    package Wind
    extends Modelica.Icons.ExamplesPackage;

      model PSAT_WT_Test
        extends Modelica.Icons.Example;
        RapidTest.Electrical.Wind.PSAT.PSAT_Type_3.PSAT_WT dfig_Turbine1(
          V_b=1,
          angle_0=0.00161587015139445,
          P_0=0.016,
          Q_0=-0.002086945,
          fn=50,
          poles=2,
          vw_base=15,
          Pnom=10,
          ngb=1/89) annotation (Placement(visible=true, transformation(
              origin={46.6515,15.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine5(
          B=0.001,
          G=0,
          R=0.01,
          X=0.1) annotation (Placement(visible=true, transformation(
              origin={6.551,15.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Wind.WindGenerator windGenerator1(
          v0=0.537631527453836,
          typ=3,
          tstop=15,
          sigma=1,
          vmax=25/15,
          wmag=-0.2) annotation (Placement(visible=true, transformation(
              origin={25.0,40.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Buses.InfiniteBus infiniteBus1(V_0=1, angle_0=0)
          annotation (Placement(visible=true, transformation(
              origin={-28.2108,15.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
      equation
        connect(infiniteBus1.p, pwLine5.p) annotation (Line(
            visible=true,
            origin={-8.8299,15.0},
            points={{-30.3809,0},{3.71423,0}},
            color={0,0,255}));
        connect(windGenerator1.Vw, dfig_Turbine1.Wind_Speed) annotation (Line(
            visible=true,
            origin={43.101,34.2663},
            points={{-7.101,5.7337},{3.5505,5.7337},{3.5505,-11.4673}},
            color={0,0,127}));
        connect(pwLine5.n, dfig_Turbine1.pin) annotation (Line(
            visible=true,
            origin={24.6013,15.0},
            points={{-6.38363,0},{11.0502,0}},
            color={0,0,255}));
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})), Documentation);
      end PSAT_WT_Test;

      model GE_WT_Test
        extends Modelica.Icons.Example;
        RapidTest.Electrical.Wind.GE.Type_3.GE_WT GE_WT_init1 annotation (
            Placement(visible=true, transformation(
              origin={75.0,1.7487},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Buses.InfiniteBus infBus2(angle_0=-0.000216626610049175,
            V_0=1.05999999985841) annotation (Placement(visible=true,
              transformation(
              origin={-42.5798,1.9703},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine2(
          R=0.009,
          X=0.065,
          B=0.063,
          G=0) annotation (Placement(visible=true, transformation(
              origin={-1.6888,1.6478},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine3(
          R=0.0006,
          X=0.0333,
          G=0,
          B=0) annotation (Placement(visible=true, transformation(
              origin={16.9703,1.7398},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine4(
          R=0.05,
          X=0.015,
          B=0.045,
          G=0) annotation (Placement(visible=true, transformation(
              origin={35.0,1.6888},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine5(
          R=0.00222,
          X=0.0222,
          G=0,
          B=0) annotation (Placement(visible=true, transformation(
              origin={53.0297,1.8373},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Wind.WindGenerator windGenerator1 annotation (
            Placement(visible=true, transformation(
              origin={50.0,17.493},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine1(
          R=0.013,
          X=0.13,
          G=0,
          B=0) annotation (Placement(visible=true, transformation(
              origin={-20.0,1.7863},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Events.PwFault pwFault1(
          R=1/99999.999,
          t1=10,
          t2=10.1,
          X=1/99999.999) annotation (Placement(visible=true, transformation(
              origin={0.9428,15.0},
              extent={{-14.0572,-11.7143},{14.0572,11.7143}},
              rotation=0)));
      equation
        connect(infBus2.p, pwLine1.p) annotation (Line(
            visible=true,
            origin={-30.0532,1.8477},
            points={{-23.5266,0.1226},{-23.5266,-0.0614},{-1.61347,-0.0614}},
            color={0,0,255}));
        connect(pwLine1.n, pwFault1.p) annotation (Line(
            visible=true,
            origin={-11.6324,11.3764},
            points={{3.29907,-9.5901},{3.29907,3.6236},{-3.82487,3.6236}},
            color={0,0,255}));
        connect(pwLine1.n, pwLine2.p) annotation (Line(
            visible=true,
            origin={-11.5629,1.694},
            points={{3.22957,0.0923},{3.22957,-0.0462},{-1.79257,-0.0462}},
            color={0,0,255}));
        connect(pwLine2.n, pwLine3.p) annotation (Line(
            visible=true,
            origin={6.8642,1.7091},
            points={{3.11367,-0.0613},{3.11367,0.0307},{-1.56057,0.0307}},
            color={0,0,255}));
        connect(windGenerator1.Vw, GE_WT_init1.Wind_Speed) annotation (Line(
            visible=true,
            origin={70.3333,14.8446},
            points={{-9.3333,2.6484},{4.6667,2.6484},{4.6667,-5.29687}},
            color={0,0,127}));
        connect(pwLine5.n, GE_WT_init1.pwPin1) annotation (Line(
            visible=true,
            origin={61.3531,1.7782},
            points={{3.34327,0.0591},{3.34327,-0.0295},{2.6469,-0.0295}},
            color={0,0,255}));
        connect(pwLine4.n, pwLine5.p) annotation (Line(
            visible=true,
            origin={43.3432,1.7878},
            points={{3.32347,-0.099},{3.32347,0.0495},{-1.98017,0.0495}},
            color={0,0,255}));
        connect(pwLine3.n, pwLine4.p) annotation (Line(
            visible=true,
            origin={25.3135,1.7058},
            points={{3.32347,0.034},{3.32347,-0.017},{-1.98017,-0.017}},
            color={0,0,255}));
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105},{148.5,105}},
              preserveAspectRatio=false,
              initialScale=0.1,
              grid={5,5}), graphics), Documentation);
      end GE_WT_Test;

      package PSSE
      extends Modelica.Icons.ExamplesPackage;

        package WT4G
        extends Modelica.Icons.ExamplesPackage;

          model WT4G1_WT4E1
            extends Modelica.Icons.Example;
            constant Real pi=Modelica.Constants.pi;
            parameter Real V1=1.00000;
            parameter Real A1=-1.570655e-005;
            parameter Real V3=0.9999999;
            parameter Real A3=0.02574992;
            parameter Real P1=-1.4988;
            parameter Real Q1=-4.3340;
            parameter Real Zr=0.00000E+0;
            parameter Real Zi=2.00000E-1;
            parameter Real P3=1.500;
            parameter Real Q3=-5.6658;
            parameter Real R1=2.50000E-2;
            parameter Real X1=2.50000E-2;
            parameter Real B1=0.05000;
            parameter Real dyrw[1, 9]=[0.20000E-01, 0.20000E-01, 0.40000, 0.90000, 1.1100,
                1.2000, 2.0000, 2.0000, 0.20000E-01];
            RapidTest.Electrical.Branches.PwLine pwLine(
              R=R1,
              X=X1,
              G=0,
              B=B1/2)
              annotation (Placement(transformation(extent={{30,10},{50,30}})));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              R=R1,
              X=X1,
              G=0,
              B=B1/2) annotation (Placement(transformation(extent={{30,-30},{50,
                      -10}})));
            RapidTest.Electrical.Machines.PSSE.GENCLS gENCLS2_1(
              V_0=V1,
              angle_0=A1,
              P_0=P1,
              Q_0=Q1,
              R_a=Zr,
              X_d=Zi,
              M_b=100) annotation (Placement(transformation(extent={{102,-12},{
                      90,12}})));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              G=0,
              B=0,
              R=2.50000E-3,
              X=2.50000E-3)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            RapidTest.Electrical.Wind.PSSE.WT4G.WT4G1 wT4G1(
              V_0=V3,
              angle_0=A3,
              M_b=100,
              P_0=P3,
              Q_0=Q3,
              T_IQCmd=0.02,
              T_IPCmd=0.02,
              V_LVPL1=0.4,
              V_LVPL2=0.9,
              G_LVPL=1.11,
              V_HVRCR=1.2,
              CUR_HVRCR=2,
              RIp_LVPL=2,
              T_LVPL=0.02) annotation (Placement(transformation(
                  extent={{12,12},{-12,-12}},
                  rotation=180,
                  origin={-52,0})));
            RapidTest.Electrical.Events.PwFault pwFault(
              R=0.5,
              X=0.5,
              t1=1,
              t2=1.5) annotation (Placement(transformation(extent={{20,-60},{40,
                      -40}})));
            RapidTest.Electrical.Wind.PSSE.WT4G.WT4E1 wT4E1_1(
              PFAFLG=false,
              VARFLG=true,
              Tfv=0.15,
              Kpv=18,
              KIV=5,
              Kpp=0.05,
              KIP=0.15,
              Kf=0,
              Tf=0.08,
              QMX=0.48,
              QMN=-0.47,
              IPMAX=1.1,
              TRV=0.1,
              dPMX=0.5,
              dPMN=-0.5,
              T_Power=0.05,
              KQI=0.15,
              VMINCL=0.9,
              VMAXCL=1.1,
              KVI=120,
              Tv=0.05,
              Tp=0.05,
              ImaxTD=1.7,
              Iphl=1.11,
              Iqhl=1.11,
              PQFLAG=false) annotation (Placement(transformation(extent={{-96,
                      12},{-72,-12}})));
            inner RapidTest.Electrical.SystemBase SysData(S_b=100, fn=60)
              annotation (Placement(transformation(extent={{-100,80},{-48,100}})));
            RapidTest.Electrical.Buses.Bus GEN annotation (Placement(
                  transformation(extent={{-40,-10},{-20,10}})));
            RapidTest.Electrical.Buses.Bus BUS1
              annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            RapidTest.Electrical.Buses.Bus INF
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
          equation
            connect(wT4G1.p, GEN.p) annotation (Line(points={{-38.8,-1.77636e-015},{-40,-1.77636e-015},
                    {-40,0},{-30,0}}, color={0,0,255}));
            connect(GEN.p, pwLine2.p)
              annotation (Line(points={{-30,0},{-21.6667,0}}, color={0,0,255}));
            connect(pwLine2.n, BUS1.p) annotation (Line(points={{1.66667,0},{1.66667,0},{
                    10,0}}, color={0,0,255}));
            connect(BUS1.p, pwLine.p) annotation (Line(points={{10,0},{20,0},{20,20},{
                    28.3333,20}}, color={0,0,255}));
            connect(pwLine1.p, pwLine.p) annotation (Line(points={{28.3333,-20},{20,-20},
                    {20,20},{28.3333,20}}, color={0,0,255}));
            connect(pwFault.p, BUS1.p) annotation (Line(points={{18.3333,-50},{14,-50},{
                    14,0},{10,0}}, color={0,0,255}));
            connect(pwLine.n, INF.p) annotation (Line(points={{51.6667,20},{60,20},{60,0},
                    {70,0}}, color={0,0,255}));
            connect(pwLine1.n, INF.p) annotation (Line(points={{51.6667,-20},{60,-20},{60,
                    0},{70,0}}, color={0,0,255}));
            connect(INF.p, gENCLS2_1.p) annotation (Line(points={{70,0},{88.8,0},{88.8,-0.180432}},
                  color={0,0,255}));
            connect(wT4E1_1.WIQCMD, wT4G1.I_qcmd) annotation (Line(points={{-70.8,8.4},{-68,
                    8.4},{-68,9.6},{-62.8,9.6}}, color={0,0,127}));
            connect(wT4E1_1.WIPCMD, wT4G1.I_pcmd) annotation (Line(points={{-70.8,3.6},{-68,
                    3.6},{-68,4.8},{-62.8,4.8}}, color={0,0,127}));
            connect(wT4G1.P, wT4E1_1.P) annotation (Line(points={{-65.2,-4.8},{-68,-4.8},
                    {-68,-2.4},{-73.2,-2.4}}, color={0,0,127}));
            connect(wT4G1.V, wT4E1_1.V) annotation (Line(points={{-65.2,0},{-70,0},{-70,-9.6},
                    {-73.2,-9.6}}, color={0,0,127}));
            connect(wT4G1.Q, wT4E1_1.Q) annotation (Line(points={{-65.2,-9.6},{-68,-9.6},
                    {-68,-6},{-73.2,-6}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end WT4G1_WT4E1;

          model WT4G1
            extends Modelica.Icons.Example;
            constant Real pi=Modelica.Constants.pi;
            parameter Real V1=1.00000;
            parameter Real A1=-1.570655e-005;
            parameter Real V3=0.9999999;
            parameter Real A3=0.02574992;
            parameter Real P1=-1.4988;
            parameter Real Q1=-4.3340;
            parameter Real Zr=0.00000E+0;
            parameter Real Zi=2.00000E-1;
            parameter Real P3=1.500;
            parameter Real Q3=-5.6658;
            parameter Real R1=2.50000E-2;
            parameter Real X1=2.50000E-2;
            parameter Real B1=0.05000;
            parameter Real dyrw[1, 9]=[0.20000E-01, 0.20000E-01, 0.40000, 0.90000, 1.1100,
                1.2000, 2.0000, 2.0000, 0.20000E-01];
            RapidTest.Electrical.Branches.PwLine pwLine(
              R=R1,
              X=X1,
              G=0,
              B=B1/2)
              annotation (Placement(transformation(extent={{30,10},{50,30}})));
            RapidTest.Electrical.Branches.PwLine pwLine1(
              R=R1,
              X=X1,
              G=0,
              B=B1/2) annotation (Placement(transformation(extent={{30,-30},{50,
                      -10}})));
            RapidTest.Electrical.Machines.PSSE.GENCLS gENCLS2_1(
              V_0=V1,
              angle_0=A1,
              P_0=P1,
              Q_0=Q1,
              R_a=Zr,
              X_d=Zi,
              M_b=100) annotation (Placement(transformation(extent={{102,-12},{
                      90,12}})));
            RapidTest.Electrical.Branches.PwLine pwLine2(
              G=0,
              B=0,
              R=2.50000E-3,
              X=2.50000E-3)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            RapidTest.Electrical.Wind.PSSE.WT4G.WT4G1 wT4G1(
              V_0=V3,
              angle_0=A3,
              M_b=100,
              P_0=P3,
              Q_0=Q3,
              T_IQCmd=0.02,
              T_IPCmd=0.02,
              V_LVPL1=0.4,
              V_LVPL2=0.9,
              G_LVPL=1.11,
              V_HVRCR=1.2,
              CUR_HVRCR=2,
              RIp_LVPL=2,
              T_LVPL=0.02) annotation (Placement(transformation(
                  extent={{12,12},{-12,-12}},
                  rotation=180,
                  origin={-52,0})));
            RapidTest.Electrical.Events.PwFault pwFault(
              R=0.5,
              X=0.5,
              t1=1,
              t2=1.5) annotation (Placement(transformation(extent={{20,-60},{40,
                      -40}})));
            inner RapidTest.Electrical.SystemBase SysData(S_b=100, fn=60)
              annotation (Placement(transformation(extent={{-100,80},{-48,100}})));
            RapidTest.Electrical.Buses.Bus GEN annotation (Placement(
                  transformation(extent={{-40,-10},{-20,10}})));
            RapidTest.Electrical.Buses.Bus BUS1
              annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            RapidTest.Electrical.Buses.Bus INF
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
          equation
            connect(wT4G1.p, GEN.p) annotation (Line(points={{-38.8,-1.77636e-015},{-40,-1.77636e-015},
                    {-40,0},{-30,0}}, color={0,0,255}));
            connect(GEN.p, pwLine2.p)
              annotation (Line(points={{-30,0},{-21.6667,0}}, color={0,0,255}));
            connect(pwLine2.n, BUS1.p) annotation (Line(points={{1.66667,0},{1.66667,0},{
                    10,0}}, color={0,0,255}));
            connect(BUS1.p, pwLine.p) annotation (Line(points={{10,0},{20,0},{20,20},{
                    28.3333,20}}, color={0,0,255}));
            connect(pwLine1.p, pwLine.p) annotation (Line(points={{28.3333,-20},{20,-20},
                    {20,20},{28.3333,20}}, color={0,0,255}));
            connect(pwFault.p, BUS1.p) annotation (Line(points={{18.3333,-50},{14,-50},{
                    14,0},{10,0}}, color={0,0,255}));
            connect(pwLine.n, INF.p) annotation (Line(points={{51.6667,20},{60,20},{60,0},
                    {70,0}}, color={0,0,255}));
            connect(pwLine1.n, INF.p) annotation (Line(points={{51.6667,-20},{60,-20},{60,
                    0},{70,0}}, color={0,0,255}));
            connect(INF.p, gENCLS2_1.p) annotation (Line(points={{70,0},{88.8,0},{88.8,-0.180432}},
                  color={0,0,255}));
            connect(wT4G1.I_qcmd, wT4G1.I_qcmd0) annotation (Line(points={{-62.8,9.6},{-66,
                    9.6},{-66,16},{-59.2,16},{-59.2,13.2}}, color={0,0,127}));
            connect(wT4G1.I_pcmd, wT4G1.I_pcmd0) annotation (Line(points={{-62.8,4.8},{-68,
                    4.8},{-68,18},{-54.4,18},{-54.4,13.2}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation);
          end WT4G1;
        annotation (Documentation);
        end WT4G;
      annotation (Documentation);
      end PSSE;
    annotation (Documentation);
    end Wind;

    package Branches
    extends Modelica.Icons.ExamplesPackage;

      package PSAT
      extends Modelica.Icons.ExamplesPackage;

        model TWTPST_smib_test
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Machines.PSAT.Order2 order2_1(
            Sn=100,
            D=5,
            V_0=1,
            angle_0=0,
            Vn=13800,
            V_b=13800,
            P_0=0.050249405357958,
            Q_0=0.010496891745129,
            ra=0.001,
            xd1=0.302,
            M=10) annotation (Placement(transformation(extent={{-122,-10},{-102,
                    10}})));
          RapidTest.Electrical.Loads.PSAT.LOADPQ lOADPQ2(Q_0=0.001, P_0=0.03)
            annotation (Placement(transformation(extent={{34,-44},{54,-24}})));
          RapidTest.Electrical.Branches.PSAT.TwoWindingTransformer twoWindingTransformer(
            Vn=13800,
            x=0.1,
            r=0.01,
            V_b=13800,
            kT=13.8/20)
            annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
          RapidTest.Electrical.Buses.InfiniteBus infiniteBus(V_0=1, angle_0=0)
            annotation (Placement(transformation(extent={{-124,-44},{-104,-24}})));
          RapidTest.Electrical.Branches.PwLine pwLine(
            R=0.01,
            X=0.1,
            G=0,
            B=0.001/2)
            annotation (Placement(transformation(extent={{-22,-4},{-2,16}})));
          RapidTest.Electrical.Branches.PwLine pwLine1(
            R=0.01,
            X=0.1,
            G=0,
            B=0.001)
            annotation (Placement(transformation(extent={{-22,-22},{-2,-2}})));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            R=0.01,
            X=0.1,
            G=0,
            B=0.001/2)
            annotation (Placement(transformation(extent={{52,0},{72,20}})));
          RapidTest.Electrical.Branches.PSAT.PhaseShiftingTransformer.PSTransformer
            pSTransformer
            annotation (Placement(transformation(extent={{54,-22},{74,-2}})));
          RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ1(
            P_0=0.02,
            Q_0=0.01,
            dQ1=0,
            dQ2=0,
            t_start_1=0,
            t_end_1=0,
            t_start_2=0,
            t_end_2=0,
            dP1=0,
            dP2=0)
            annotation (Placement(transformation(extent={{116,-10},{136,10}})));
          RapidTest.Electrical.Buses.Bus bus1 annotation (Placement(
                transformation(extent={{-100,-10},{-80,10}})));
          RapidTest.Electrical.Buses.Bus bus2
            annotation (Placement(transformation(extent={{-56,-10},{-36,10}})));
          RapidTest.Electrical.Buses.Bus bus3
            annotation (Placement(transformation(extent={{16,-10},{36,10}})));
          RapidTest.Electrical.Buses.Bus bus4
            annotation (Placement(transformation(extent={{94,-10},{114,10}})));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{-40,60},{2,80}})));
        equation
          connect(pwLine.n, pwLine1.n) annotation (Line(
              points={{-0.333333,6},{10,6},{10,-12},{-0.333333,-12}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine.p, pwLine1.p) annotation (Line(
              points={{-23.6667,6},{-32,6},{-32,-12},{-23.6667,-12}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(lOADPQ2.p, pwLine1.n) annotation (Line(
              points={{44,-23},{26,-23},{26,-36},{14,-36},{14,-4},{10,-4},{10,-12},{-0.333333,
                  -12}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(infiniteBus.p, order2_1.p) annotation (Line(
              points={{-125,-34},{-98,-34},{-98,0.04964},{-101,0.04964}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pSTransformer.n, pwLine2.n) annotation (Line(
              points={{75,-12},{82,-12},{82,-14},{94,-14},{94,-4},{92,-4},{92,10},{
                  73.6667,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(bus4.p, lOADPQ1.p) annotation (Line(
              points={{104,0},{116,0},{116,11},{126,11}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(bus4.p, pwLine2.n) annotation (Line(
              points={{104,0},{92,0},{92,10},{73.6667,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, bus3.p) annotation (Line(
              points={{50.3333,10},{40,10},{40,0},{26,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pSTransformer.p, bus3.p) annotation (Line(
              points={{52.8,-11.8},{40,-11.8},{40,0},{26,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(bus3.p, pwLine1.n) annotation (Line(
              points={{26,0},{10,0},{10,-12},{-0.333333,-12}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(twoWindingTransformer.n, bus2.p) annotation (Line(
              points={{-59,0},{-46,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(twoWindingTransformer.p, bus1.p) annotation (Line(
              points={{-81,0},{-90,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(bus1.p, order2_1.p) annotation (Line(
              points={{-90,0},{-98,0},{-98,0.04964},{-101,0.04964}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(bus2.p, pwLine1.p) annotation (Line(
              points={{-46,0},{-32,0},{-32,-12},{-23.6667,-12}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pSTransformer.pk, pSTransformer.u) annotation (Line(
              points={{75,-16},{80,-16},{80,0},{46,0},{46,-6.4},{51.6,-6.4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order2_1.vf0, order2_1.vf) annotation (Line(points={{-120,11},{-120,
                  14},{-130,14},{-130,5},{-122,5}}, color={0,0,127}));
          connect(order2_1.pm, order2_1.pm0) annotation (Line(points={{-122,-5},{-130,-5},
                  {-130,-16},{-120,-16},{-120,-11}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-140,-100},{
                    140,100}})),
            Documentation,
            Icon(coordinateSystem(extent={{-140,-100},{140,100}})));
        end TWTPST_smib_test;

        model PhaseShiftingTransformer_Test
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Loads.PSAT.LOADPQ lOADPQ2(Q_0=0.001, P_0=0.03)
            annotation (Placement(transformation(extent={{34,-44},{54,-24}})));
          RapidTest.Electrical.Branches.PwLine pwLine(
            R=0.01,
            X=0.1,
            G=0,
            B=0.001/2)
            annotation (Placement(transformation(extent={{-24,0},{-4,20}})));
          RapidTest.Electrical.Branches.PwLine pwLine1(
            R=0.01,
            X=0.1,
            G=0,
            B=0.001)
            annotation (Placement(transformation(extent={{-22,-20},{-2,0}})));
          RapidTest.Electrical.Branches.PwLine pwLine2(
            R=0.01,
            X=0.1,
            G=0,
            B=0.001/2)
            annotation (Placement(transformation(extent={{52,0},{72,20}})));
          RapidTest.Electrical.Branches.PSAT.PhaseShiftingTransformer.PSTransformer
            pSTransformer
            annotation (Placement(transformation(extent={{54,-22},{74,-2}})));
          RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ1(
            P_0=0.02,
            Q_0=0.01,
            t_start_1=5,
            t_end_1=7.99,
            t_start_2=8,
            t_end_2=12,
            dQ1=0.01,
            dQ2=-0.01,
            dP1=0.02,
            dP2=-0.02)
            annotation (Placement(transformation(extent={{110,-10},{130,10}})));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-135.783,37.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-113.106,30.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-135.382,20.4802},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order2 Gen1(
            D=5,
            Sn=100,
            Vn=13800,
            V_b=13800,
            V_0=1,
            P_0=0.050249405357958,
            Q_0=0.010496891745129,
            angle_0=0,
            ra=0.001,
            xd1=0.302,
            M=10)
            annotation (Placement(transformation(extent={{-101,-11},{-81,9}})));
          Modelica.Blocks.Math.Add add
            annotation (Placement(transformation(extent={{-97,20},{-77,40}})));
          RapidTest.Electrical.Branches.PSAT.TwoWindingTransformer twoWindingTransformer(
            Vn=13800,
            x=0.1,
            r=0.01,
            V_b=13800,
            kT=13.8/20)
            annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          RapidTest.Electrical.Buses.Bus B1
            annotation (Placement(transformation(extent={{-78,-10},{-58,10}})));
          RapidTest.Electrical.Buses.Bus B2
            annotation (Placement(transformation(extent={{-42,-10},{-22,10}})));
          RapidTest.Electrical.Buses.Bus B3
            annotation (Placement(transformation(extent={{14,-10},{34,10}})));
          RapidTest.Electrical.Buses.Bus B4
            annotation (Placement(transformation(extent={{88,-10},{108,10}})));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{-40,60},{2,80}})));
        equation
          connect(pwLine.n, pwLine1.n) annotation (Line(
              points={{-2.33333,10},{10,10},{10,-10},{-0.333333,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine.p, pwLine1.p) annotation (Line(
              points={{-25.6667,10},{-26,10},{-26,-10},{-23.6667,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pSTransformer.pk, pSTransformer.u) annotation (Line(
              points={{75,-16},{84,-16},{84,4},{44,4},{44,-6.4},{51.6,-6.4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pSTransformer.n, pwLine2.n) annotation (Line(
              points={{75,-12},{92,-12},{92,10},{73.6667,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(sine1.y, add2.u1) annotation (Line(
              points={{-130.855,37.4652},{-127.427,37.4652},{-127.427,34.4558},{-120.693,
                  34.4558}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(sine2.y, add2.u2) annotation (Line(
              points={{-130.454,20.4802},{-127.227,20.4802},{-127.227,26.8684},{-120.693,
                  26.8684}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add2.y, add.u1) annotation (Line(
              points={{-106.151,30.6621},{-102.076,30.6621},{-102.076,36},{-99,36}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add.y, Gen1.vf) annotation (Line(
              points={{-76,30},{-72,30},{-72,14},{-118,14},{-118,4},{-101,4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Gen1.pm0, Gen1.pm) annotation (Line(
              points={{-99,-12},{-72,-12},{-72,8},{-70,8},{-70,-22},{-108,-22},{-108,-6},
                  {-101,-6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Gen1.vf0, add.u2) annotation (Line(
              points={{-99,10},{-78,10},{-78,18},{-106,18},{-106,24},{-99,24}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Gen1.p, B1.p) annotation (Line(
              points={{-80,-0.95036},{-74,-0.95036},{-74,0},{-68,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B1.p, twoWindingTransformer.p) annotation (Line(
              points={{-68,0},{-61,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(twoWindingTransformer.n, B2.p) annotation (Line(
              points={{-39,0},{-32,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B2.p, pwLine1.p) annotation (Line(
              points={{-32,0},{-26,0},{-26,-10},{-23.6667,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B3.p, pwLine1.n) annotation (Line(
              points={{24,0},{10,0},{10,-10},{-0.333333,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B3.p, lOADPQ2.p) annotation (Line(
              points={{24,0},{44,0},{44,-23}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine2.p, lOADPQ2.p) annotation (Line(
              points={{50.3333,10},{40,10},{40,0},{44,0},{44,-23}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pSTransformer.p, lOADPQ2.p) annotation (Line(
              points={{52.8,-11.8},{40,-11.8},{40,0},{44,0},{44,-23}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B4.p, lOADPQ1.p) annotation (Line(
              points={{98,0},{110,0},{110,11},{120,11}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B4.p, pwLine2.n) annotation (Line(
              points={{98,0},{92,0},{92,10},{73.6667,10}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-140,-100},{140,
                    100}}), graphics),
            Icon(coordinateSystem(extent={{-140,-100},{140,100}})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end PhaseShiftingTransformer_Test;

        model ULTC_Test
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={30,-10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={30,10},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-132.783,10.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-109.106,-0.3379},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-132.382,-10.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs(
            Sn=370,
            P_0=0.081032877181982,
            Q_0=0.058523044412627,
            D=5,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10)
            annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
          Modelica.Blocks.Math.Add add
            annotation (Placement(transformation(extent={{-85,-10},{-65,10}})));
          RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(
            P_0=0.08,
            Q_0=0.06,
            t_start_1=5,
            t_end_1=8,
            t_start_2=8,
            t_end_2=12,
            dP1=0,
            dP2=0,
            dQ1=-0.05,
            dQ2=0.05)
            annotation (Placement(transformation(extent={{115,-10},{135,10}})));
          RapidTest.Electrical.Branches.PSAT.ULTC_VoltageControl uLTC_VoltageControl
            annotation (Placement(transformation(extent={{70,-10},{90,10}})));
          RapidTest.Electrical.Buses.Bus B1
            annotation (Placement(transformation(extent={{-5,-10},{15,10}})));
          RapidTest.Electrical.Buses.Bus B2
            annotation (Placement(transformation(extent={{45,-10},{65,10}})));
          RapidTest.Electrical.Buses.Bus B3
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{0,50},{45,70}})));
        equation
          connect(add.y, order2_Inputs_Outputs.vf) annotation (Line(
              points={{-64,0},{-50,0},{-50,5},{-40,5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation (Line(
              points={{-38,-11},{-10,-11},{-10,-30},{-50,-30},{-50,-5},{-40,-5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              points={{41.6667,10},{45,10},{45,-10},{41.6667,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(sine1.y, add2.u1) annotation (Line(
              points={{-127.855,10.4652},{-116.693,10.4652},{-116.693,3.45584}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(sine2.y, add2.u2) annotation (Line(
              points={{-127.454,-10.5198},{-116.693,-10.5198},{-116.693,-4.13164}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwLine4.p, pwLine3.p) annotation (Line(
              points={{18.3333,10},{15,10},{15,-10},{18.3333,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(order2_Inputs_Outputs.vf0, add.u2) annotation (Line(
              points={{-38,11},{0,11},{0,-35},{-100,-35},{-100,-6},{-87,-6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(order2_Inputs_Outputs.p, B1.p) annotation (Line(
              points={{-19,0.04964},{-7,0.04964},{-7,0},{5,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B1.p, pwLine3.p) annotation (Line(
              points={{5,0},{15,0},{15,-10},{18.3333,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B2.p, pwLine3.n) annotation (Line(
              points={{55,0},{45,0},{45,-10},{41.6667,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(uLTC_VoltageControl.n, B3.p) annotation (Line(
              points={{91,0},{100,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(lOADPQ.p, B3.p) annotation (Line(
              points={{125,11},{115,11},{115,0},{100,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(B2.p, uLTC_VoltageControl.p) annotation (Line(
              points={{55,0},{69,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(add2.y, add.u1) annotation (Line(
              points={{-102.151,-0.3379},{-95,-0.3379},{-95,6},{-87,6}},
              color={0,0,127},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ULTC_Test;

        model ThreeWindingTransformer_Test
          extends Modelica.Icons.Example;
          RapidTest.Electrical.Branches.PwLine pwLine3(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={40,0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Branches.PwLine pwLine4(
            B=0.001/2,
            G=0,
            R=0.01,
            X=0.1) annotation (Placement(visible=true, transformation(
                origin={40,20},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine1(amplitude=0.001, freqHz=0.2) annotation (
              Placement(visible=true, transformation(
                origin={-107.783,15.4652},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                transformation(
                origin={-79.1062,14.6621},
                extent={{-6.3229,-6.3229},{6.3229,6.3229}},
                rotation=0)));
          Modelica.Blocks.Sources.Sine sine2(
            amplitude=0.001,
            freqHz=0.2,
            startTime=5) annotation (Placement(visible=true, transformation(
                origin={-107.3823,-5.5198},
                extent={{-4.4802,-4.4802},{4.4802,4.4802}},
                rotation=0)));
          RapidTest.Electrical.Machines.PSAT.Order2 Gen1(
            Sn=370,
            D=5,
            P_0=0.080124489663871,
            Q_0=0.059251697676828,
            V_b=400,
            V_0=1,
            angle_0=0,
            Vn=400,
            ra=0.001,
            xd1=0.302,
            M=10)
            annotation (Placement(transformation(extent={{-20,0},{0,20}})));
          Modelica.Blocks.Math.Add add
            annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
          RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(
            t_start_1=5,
            t_end_1=8,
            t_start_2=8,
            t_end_2=12,
            dP1=0,
            dP2=0,
            P_0=0.04,
            Q_0=0.02,
            dQ1=0.01,
            dQ2=-0.01)
            annotation (Placement(transformation(extent={{115,15},{135,35}})));
          RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ1(
            P_0=0.04,
            Q_0=0.04,
            t_start_1=0,
            t_end_1=0,
            t_start_2=0,
            t_end_2=0,
            dP1=0,
            dQ1=0,
            dP2=0,
            dQ2=0)
            annotation (Placement(transformation(extent={{115,-20},{135,0}})));
          RapidTest.Electrical.Branches.PSAT.ThreeWindingTransformer.ThreeWindingTransformer
            threeWindingTransformer
            annotation (Placement(transformation(extent={{70,0},{90,20}})));
          RapidTest.Electrical.Buses.Bus Bus1
            annotation (Placement(transformation(extent={{10,0},{30,20}})));
          RapidTest.Electrical.Buses.Bus Bus2
            annotation (Placement(transformation(extent={{50,0},{70,20}})));
          RapidTest.Electrical.Buses.Bus Bus3
            annotation (Placement(transformation(extent={{95,15},{115,35}})));
          RapidTest.Electrical.Buses.Bus Bus4
            annotation (Placement(transformation(extent={{95,-20},{115,0}})));
          inner RapidTest.Electrical.SystemBase SysData
            annotation (Placement(transformation(extent={{-50,50},{-5,70}})));
        equation
          connect(sine1.y, add2.u1) annotation (Line(
              visible=true,
              origin={-93.5606,15.4643},
              points={{-9.29418,0.0009},{-1.4394,0.0009},{6.86692,0.0009},{6.86692,
                  2.99154}},
              color={0,0,127}));
          connect(add2.u2, sine2.y) annotation (Line(
              visible=true,
              origin={-95.6692,1.8029},
              points={{8.97552,9.06546},{2.2971,9.06546},{2.2971,-5.4041},{-6.78488,-5.4041},
                  {-6.78488,-7.3227}},
              color={0,0,127}));
          connect(add2.y, add.u1) annotation (Line(
              points={{-72.151,14.6621},{-66.0755,14.6621},{-66.0755,16},{-62,16}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add.y, Gen1.vf) annotation (Line(
              points={{-39,10},{-30,10},{-30,15},{-20,15}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Gen1.vf0, add.u2) annotation (Line(
              points={{-18,21},{5,21},{5,-15},{-70,-15},{-70,4},{-62,4}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(Gen1.pm0, Gen1.pm) annotation (Line(
              points={{-18,-1},{15,-1},{15,-30},{-30,-30},{-30,5},{-20,5}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(pwLine4.n, pwLine3.n) annotation (Line(
              points={{51.6667,20},{55,20},{55,0},{51.6667,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(pwLine4.p, pwLine3.p) annotation (Line(
              points={{28.3333,20},{25,20},{25,0},{28.3333,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Gen1.p, Bus1.p) annotation (Line(
              points={{1,10.0496},{10.5,10.0496},{10.5,10},{20,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Bus1.p, pwLine3.p) annotation (Line(
              points={{20,10},{25,10},{25,0},{28.3333,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Bus2.p, pwLine3.n) annotation (Line(
              points={{60,10},{55,10},{55,0},{51.6667,0}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Bus2.p, threeWindingTransformer.b1) annotation (Line(
              points={{60,10},{69,10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(threeWindingTransformer.b2, Bus3.p) annotation (Line(
              points={{91,13},{95,13},{95,25},{105,25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(lOADPQ.p, Bus3.p) annotation (Line(
              points={{125,36},{115,36},{115,25},{105,25}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(threeWindingTransformer.b3, Bus4.p) annotation (Line(
              points={{91,7},{95,7},{95,-10},{105,-10}},
              color={0,0,255},
              smooth=Smooth.None));
          connect(Bus4.p, lOADPQ1.p) annotation (Line(
              points={{105,-10},{115,-10},{115,1},{125,1}},
              color={0,0,255},
              smooth=Smooth.None));
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105},{148.5,105}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics), Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ThreeWindingTransformer_Test;
      annotation (Documentation);
      end PSAT;
    annotation (Documentation);
    end Branches;

    package FACTS
    extends Modelica.Icons.ExamplesPackage;

      model StatcomCode_Test
        import Modelica.Constants.pi;
        extends Modelica.Icons.Example;
        RapidTest.Electrical.Branches.PwLine pwLine4(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1) annotation (Placement(visible=true, transformation(
              origin={-13,13},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine2(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1) annotation (Placement(visible=true, transformation(
              origin={-15,-17},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Machines.PSAT.Order2 Syn2(
          D=1,
          Sn=370,
          V_0=1.027606413803688,
          V_b=400,
          ra=0.001,
          xd1=0.302,
          M=10,
          angle_0=0.036282466109908*180/pi,
          P_0=0.800000000076548*SysData.S_b,
          Q_0=0.500000000133379*SysData.S_b,
          Vn=400) annotation (Placement(transformation(
              extent={{-15,-16},{15,16}},
              rotation=180,
              origin={123,0})));
        RapidTest.Electrical.Branches.PwLine pwLine1(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1) annotation (Placement(visible=true, transformation(
              origin={53,17},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Branches.PwLine pwLine3(
          B=0.001/2,
          G=0,
          R=0.01,
          X=0.1) annotation (Placement(visible=true, transformation(
              origin={55,-17},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        RapidTest.Electrical.Machines.PSAT.Order2 order2_Inputs_Outputs(
          Sn=370,
          D=5,
          V_b=400,
          V_0=1,
          angle_0=0,
          Vn=400,
          ra=0.001,
          xd1=0.302,
          M=10,
          P_0=0.004219210312137*SysData.S_b,
          Q_0=-0.001421467052118*SysData.S_b)
          annotation (Placement(transformation(extent={{-78,-8},{-58,12}})));
        Modelica.Blocks.Sources.Pulse pulse(
          period=10,
          startTime=4.2,
          amplitude=0.045,
          width=58,
          nperiod=-1,
          offset=0.999885177318814)
          annotation (Placement(transformation(extent={{-158,14},{-138,34}})));
        Modelica.Blocks.Sources.Pulse pulse1(
          period=10,
          amplitude=-0.045,
          width=42,
          startTime=0,
          nperiod=-1)
          annotation (Placement(transformation(extent={{-156,-22},{-136,-2}})));
        Modelica.Blocks.Math.Add3 add3_1(
          k3=0,
          k1=1,
          k2=1) annotation (Placement(transformation(extent={{-118,-10},{-98,10}})));
        RapidTest.Electrical.FACTS.PSAT.STATCOM sTATCOM3_1(V_0=1, angle_0=-0.000213067852480
              *180/pi)
          annotation (Placement(transformation(extent={{-14,-54},{6,-34}})));
        RapidTest.Electrical.Buses.Bus bus
          annotation (Placement(transformation(extent={{4,-8},{24,12}})));
        RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(
          t_start_1=7,
          t_end_1=7.001,
          dP1=0,
          t_start_2=8,
          dP2=0,
          P_0=0.8*SysData.S_b,
          Q_0=0.6*SysData.S_b,
          t_end_2=50,
          angle_0=-0.000213067852480*180/pi,
          dQ1=0.1*SysData.S_b,
          dQ2=0.42*SysData.S_b)
          annotation (Placement(transformation(extent={{38,-52},{58,-32}})));
        inner RapidTest.Electrical.SystemBase SysData
          annotation (Placement(transformation(extent={{-116,60},{-76,80}})));
      equation
        connect(pwLine1.n, pwLine3.n) annotation (Line(
            points={{64.6667,17},{78,17},{78,-17},{66.6667,-17}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(bus.p, lOADPQ.p) annotation (Line(
            points={{14,2},{24,2},{24,-31},{48,-31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(sTATCOM3_1.p, lOADPQ.p) annotation (Line(
            points={{7,-44},{20,-44},{20,2},{24,2},{24,-31},{48,-31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine3.p, lOADPQ.p) annotation (Line(
            points={{43.3333,-17},{38,-17},{38,2},{24,2},{24,-31},{48,-31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine1.p, lOADPQ.p) annotation (Line(
            points={{41.3333,17},{38,17},{38,2},{24,2},{24,-31},{48,-31}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(Syn2.p, pwLine3.n) annotation (Line(
            points={{106.5,-0.079424},{78,-0.079424},{78,-17},{66.6667,-17}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine2.n, bus.p) annotation (Line(
            points={{-3.33333,-17},{0,-17},{0,2},{14,2}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine4.n, bus.p) annotation (Line(
            points={{-1.33333,13},{0,13},{0,2},{14,2}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(pwLine4.p, pwLine2.p) annotation (Line(
            points={{-24.6667,13},{-28,13},{-28,-17},{-26.6667,-17}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(order2_Inputs_Outputs.p, pwLine2.p) annotation (Line(
            points={{-57,2.04964},{-28,2.04964},{-28,-17},{-26.6667,-17}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(add3_1.y, order2_Inputs_Outputs.vf) annotation (Line(
            points={{-97,0},{-92,0},{-92,7},{-78,7}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(order2_Inputs_Outputs.vf0, add3_1.u3) annotation (Line(
            points={{-76,13},{-48,13},{-48,-22},{-120,-22},{-120,-8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pulse1.y, add3_1.u2) annotation (Line(
            points={{-135,-12},{-126,-12},{-126,0},{-120,0}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pulse.y, add3_1.u1) annotation (Line(
            points={{-137,24},{-130,24},{-130,8},{-120,8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(order2_Inputs_Outputs.pm0, order2_Inputs_Outputs.pm) annotation (Line(
            points={{-76,-9},{-54,-9},{-54,-16},{-90,-16},{-90,-3},{-78,-3}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Syn2.pm, Syn2.pm0) annotation (Line(points={{138,8},{148,8},{148,26},
                {135,26},{135,17.6}}, color={0,0,127}));
        connect(Syn2.vf0, Syn2.vf) annotation (Line(points={{135,-17.6},{135,-26},{
                152,-26},{152,-8},{138,-8}}, color={0,0,127}));
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-160,-100},{
                  160,100}})),
          Icon(coordinateSystem(extent={{-160,-100},{160,100}})),
          Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end StatcomCode_Test;

      model TCSC_Reactance_Test
        extends Modelica.Icons.Example;
        RapidTest.Electrical.Machines.PSAT.Order2 Gen1(
          Sn=370,
          P_0=0.080101913348342,
          Q_0=0.060948619430301,
          D=5,
          V_b=400,
          V_0=1,
          angle_0=0,
          Vn=400,
          ra=0.001,
          xd1=0.302,
          M=10)
          annotation (Placement(transformation(extent={{-22,-10},{-2,10}})));
        Modelica.Blocks.Sources.Pulse pulse(
          period=10,
          startTime=4.2,
          amplitude=0.045,
          width=58,
          offset=1.005017533847740,
          nperiod=2)
          annotation (Placement(transformation(extent={{-116,10},{-96,30}})));
        Modelica.Blocks.Sources.Pulse pulse1(
          period=10,
          amplitude=-0.045,
          width=42,
          startTime=0,
          nperiod=2)
          annotation (Placement(transformation(extent={{-118,-26},{-98,-6}})));
        Modelica.Blocks.Math.Add3 add3_1(
          k3=0,
          k1=1,
          k2=1) annotation (Placement(transformation(extent={{-58,-10},{-38,10}})));
        RapidTest.Electrical.Branches.PwLine pwLine1(
          R=0.01,
          X=0.1,
          G=0,
          B=0.001/2)
          annotation (Placement(transformation(extent={{62,-10},{82,10}})));
        RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(
          P_0=0.08,
          Q_0=0.06,
          t_start_1=2,
          t_end_1=10,
          t_start_2=12,
          t_end_2=20,
          dP1=0,
          dQ1=0.01,
          dP2=0,
          dQ2=-0.01)
          annotation (Placement(transformation(extent={{96,-10},{116,10}})));
        RapidTest.Electrical.FACTS.PSAT.TCSCReactance tCSCReactance
          annotation (Placement(transformation(extent={{26,-10},{46,10}})));
        inner RapidTest.Electrical.SystemBase SysData
          annotation (Placement(transformation(extent={{-100,60},{-76,80}})));
      equation
        connect(pulse1.y, add3_1.u2) annotation (Line(
            points={{-97,-16},{-68,-16},{-68,0},{-60,0}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pulse.y, add3_1.u1) annotation (Line(
            points={{-95,20},{-70,20},{-70,8},{-60,8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pwLine1.n, lOADPQ.p) annotation (Line(
            points={{83.6667,0},{92,0},{92,11},{106,11}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(add3_1.y, Gen1.vf) annotation (Line(
            points={{-37,0},{-32,0},{-32,5},{-22,5}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation (Line(
            points={{-20,-11},{8,-11},{8,-20},{-32,-20},{-32,-5},{-22,-5}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Gen1.vf0, add3_1.u3) annotation (Line(
            points={{-20,11},{4,11},{4,22},{-36,22},{-36,-20},{-60,-20},{-60,-8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(tCSCReactance.n, pwLine1.p) annotation (Line(
            points={{47,0},{60.3333,0}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(Gen1.p, tCSCReactance.p) annotation (Line(
            points={{-1,0.04964},{11.5,0.04964},{11.5,0.2},{25.1,0.2}},
            color={0,0,255},
            smooth=Smooth.None));
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-140,-100},{120,
                  100}}), graphics),
          Icon(coordinateSystem(extent={{-140,-100},{120,100}})),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end TCSC_Reactance_Test;

      model TCSC_Alpha_Test
        extends Modelica.Icons.Example;
        RapidTest.Electrical.Machines.PSAT.Order2 Gen1(
          Sn=370,
          P_0=0.080101913348342,
          Q_0=0.060948619430301,
          D=5,
          angle_0=0,
          V_0=1,
          Vn=400,
          ra=0.001,
          xd1=0.302,
          M=10)
          annotation (Placement(transformation(extent={{-24,-10},{-4,10}})));
        Modelica.Blocks.Sources.Pulse pulse(
          period=10,
          startTime=4.2,
          amplitude=0.045,
          width=58,
          offset=1.005017533847740,
          nperiod=2)
          annotation (Placement(transformation(extent={{-126,6},{-106,26}})));
        Modelica.Blocks.Sources.Pulse pulse1(
          period=10,
          amplitude=-0.045,
          width=42,
          startTime=0,
          nperiod=2)
          annotation (Placement(transformation(extent={{-128,-28},{-108,-8}})));
        Modelica.Blocks.Math.Add3 add3_1(
          k3=0,
          k1=1,
          k2=1) annotation (Placement(transformation(extent={{-78,-10},{-58,10}})));
        RapidTest.Electrical.Branches.PwLine pwLine1(
          R=0.01,
          G=0,
          B=0.001/2,
          X=0.1)
          annotation (Placement(transformation(extent={{56,-10},{76,10}})));
        RapidTest.Electrical.Loads.PSAT.LOADPQ_variation lOADPQ(
          P_0=0.08,
          Q_0=0.06,
          t_start_1=2,
          t_end_1=10,
          dP1=0.01,
          dQ1=0.01,
          t_start_2=12,
          t_end_2=20,
          dP2=-0.01,
          dQ2=-0.01)
          annotation (Placement(transformation(extent={{94,-10},{114,10}})));
        RapidTest.Electrical.FACTS.PSAT.TCSCAlpha tCSCAlpha
          annotation (Placement(transformation(extent={{18,-10},{38,10}})));
        inner RapidTest.Electrical.SystemBase SysData
          annotation (Placement(transformation(extent={{-120,60},{-96,80}})));
      equation
        connect(pulse1.y, add3_1.u2) annotation (Line(
            points={{-107,-18},{-92,-18},{-92,0},{-80,0}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pulse.y, add3_1.u1) annotation (Line(
            points={{-105,16},{-94,16},{-94,8},{-80,8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(pwLine1.n, lOADPQ.p) annotation (Line(
            points={{77.6667,0},{88,0},{88,11},{104,11}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(add3_1.y, Gen1.vf) annotation (Line(
            points={{-57,0},{-32,0},{-32,5},{-24,5}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Gen1.vf0, add3_1.u3) annotation (Line(
            points={{-22,11},{2,11},{2,22},{-42,22},{-42,-16},{-86,-16},{-86,-8},{-80,
                -8}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(Gen1.pm0, Gen1.pm) annotation (Line(
            points={{-22,-11},{4,-11},{4,-20},{-32,-20},{-32,-5},{-24,-5}},
            color={0,0,127},
            smooth=Smooth.None));
        connect(tCSCAlpha.n, pwLine1.p) annotation (Line(
            points={{39,0},{54.3333,0}},
            color={0,0,255},
            smooth=Smooth.None));
        connect(Gen1.p, tCSCAlpha.p) annotation (Line(
            points={{-3,0.04964},{7.5,0.04964},{7.5,0},{17.1,0}},
            color={0,0,255},
            smooth=Smooth.None));
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-140,-100},{120,
                  100}}), graphics),
          Icon(coordinateSystem(extent={{-140,-100},{120,100}})),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>KTH own Model, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end TCSC_Alpha_Test;
    annotation (Documentation);
    end FACTS;

    model TwoWindingTransformer "SMIB system with one load and GENROE model"
      extends Modelica.Icons.Example;
      RapidTest.Electrical.Branches.PwLine pwLine1(
        R=0.001,
        X=0.2,
        G=0,
        B=0) annotation (Placement(transformation(extent={{40,20},{60,40}})));
      RapidTest.Electrical.Branches.PwLine pwLine3(
        t2=100,
        R=0.0005,
        X=0.1,
        G=0,
        B=0,
        t1=100)
        annotation (Placement(transformation(extent={{20,-40},{40,-20}})));
      RapidTest.Electrical.Branches.PwLine pwLine4(
        t2=100,
        t1=100,
        R=0.0005,
        X=0.1,
        G=0,
        B=0) annotation (Placement(transformation(extent={{60,-40},{80,-20}})));
      RapidTest.Electrical.Machines.PSSE.GENCLS gENCLS(
        M_b=100,
        D=0,
        V_0=1,
        angle_0=0,
        X_d=0.2,
        H=0,
        P_0=10.0278,
        Q_0=32.05072)
        annotation (Placement(transformation(extent={{118,-12},{106,12}})));
      RapidTest.Electrical.Loads.PSSE.Load_variation constantLoad(
        d_t=0,
        d_P=0,
        t1=0,
        V_0=0.9679495,
        angle_0=-0.5840921,
        P_0=50,
        Q_0=10)
        annotation (Placement(transformation(extent={{-4,-52},{8,-40}})));
      RapidTest.Electrical.Events.PwFault pwFault(
        t1=2,
        t2=2.15,
        R=0.1,
        X=0.1) annotation (Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=-90,
            origin={54,-58})));
      RapidTest.Electrical.Machines.PSSE.GENSAL gENROE(
        M_b=100,
        Tpd0=5,
        D=0,
        Xppd=0.2,
        Xl=0.12,
        Xppq=0.2,
        Tppd0=0.05,
        Tppq0=0.1,
        H=4,
        Xd=1.41,
        Xq=1.35,
        Xpd=0.3,
        S10=0.1,
        S12=0.5,
        R_a=0.002,
        V_b=14.7,
        V_0=1,
        angle_0=4.747869,
        P_0=40,
        Q_0=-16.46028)
        annotation (Placement(transformation(extent={{-92,-20},{-58,20}})));
      RapidTest.Electrical.Branches.PSSE.TwoWindingTransformer twoWindingTransformer(
        CZ=1,
        R=0.001,
        X=0.2,
        G=0,
        B=0,
        S_n=1,
        ANG1=1,
        VB1=14.7,
        VB2=130,
        t1=0.8085,
        VNOM1=20,
        t2=1.02,
        VNOM2=130,
        CW=3) annotation (Placement(transformation(extent={{-26,-4},{-14,4}})));
      RapidTest.Electrical.Buses.Bus BUS01
        annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
      RapidTest.Electrical.Buses.Bus BUS02
        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
      RapidTest.Electrical.Buses.Bus BUS03
        annotation (Placement(transformation(extent={{40,-40},{60,-20}})));
      RapidTest.Electrical.Buses.Bus BUS1
        annotation (Placement(transformation(extent={{80,-10},{100,10}})));
      inner RapidTest.Electrical.SystemBase SysData(S_b=100, fn=50)
        annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
    equation
      connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-91.66,10},{-98,
              10},{-98,26},{-50,26},{-50,-6},{-56.64,-6}}, color={0,0,127}));
      connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-91.66,-10},{-98,-10},
              {-98,-24},{-50,-24},{-50,-14},{-56.64,-14}}, color={0,0,127}));
      connect(gENROE.p, BUS01.p)
        annotation (Line(points={{-56.3,0},{-40,0}}, color={0,0,255}));
      connect(BUS01.p, twoWindingTransformer.p)
        annotation (Line(points={{-40,0},{-27,0}}, color={0,0,255}));
      connect(twoWindingTransformer.n, BUS02.p)
        annotation (Line(points={{-13,0},{0,0}}, color={0,0,255}));
      connect(pwLine1.p, BUS02.p) annotation (Line(points={{38.3333,30},{4,30},{4,0},
              {0,0}}, color={0,0,255}));
      connect(pwLine3.p, BUS02.p) annotation (Line(points={{18.3333,-30},{4,-30},{4,
              0},{0,0}}, color={0,0,255}));
      connect(constantLoad.p, BUS02.p)
        annotation (Line(points={{2,-39.4},{2,0},{0,0}}, color={0,0,255}));
      connect(pwLine3.n, BUS03.p) annotation (Line(points={{41.6667,-30},{41.6667,-30},
              {50,-30}}, color={0,0,255}));
      connect(BUS03.p, pwLine4.p)
        annotation (Line(points={{50,-30},{58.3333,-30}}, color={0,0,255}));
      connect(BUS1.p, gENCLS.p) annotation (Line(points={{90,0},{104.8,0},{104.8,-0.180432}},
            color={0,0,255}));
      connect(pwLine1.n, BUS1.p) annotation (Line(points={{61.6667,30},{86,30},{86,
              0},{90,0}}, color={0,0,255}));
      connect(pwLine4.n, BUS1.p) annotation (Line(points={{81.6667,-30},{86,-30},{
              86,0},{90,0}}, color={0,0,255}));
      connect(pwFault.p, BUS03.p)
        annotation (Line(points={{54,-51},{54,-30},{50,-30}}, color={0,0,255}));
      annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                -100},{100,100}})), Documentation);
    end TwoWindingTransformer;

    partial model SMIBpartial "SMIB system with one load"
      extends Modelica.Icons.Example;
      RapidTest.Electrical.Branches.PwLine pwLine(
        R=0.001,
        X=0.2,
        G=0,
        B=0) annotation (Placement(transformation(extent={{-26,-4},{-14,4}})));
      RapidTest.Electrical.Branches.PwLine pwLine1(
        R=0.001,
        G=0,
        B=0,
        X=0.2) annotation (Placement(transformation(extent={{34,26},{46,34}})));
      RapidTest.Electrical.Branches.PwLine pwLine3(
        R=0.0005,
        X=0.1,
        G=0,
        B=0) annotation (Placement(transformation(extent={{14,-34},{26,-26}})));
      RapidTest.Electrical.Branches.PwLine pwLine4(
        R=0.0005,
        X=0.1,
        G=0,
        B=0) annotation (Placement(transformation(extent={{54,-34},{66,-26}})));
      RapidTest.Electrical.Machines.PSSE.GENCLS gENCLS(
        M_b=100,
        D=0,
        V_0=1,
        angle_0=0,
        X_d=0.2,
        P_0=10.01711,
        Q_0=8.006544,
        H=0) annotation (Placement(transformation(extent={{112,-12},{98,12}})));
      RapidTest.Electrical.Loads.PSSE.Load_variation constantLoad(
        PQBRAK=0.7,
        d_t=0,
        d_P=0,
        V_0=0.9919935,
        angle_0=-0.5762684,
        t1=0,
        characteristic=2,
        P_0=50,
        Q_0=10)
        annotation (Placement(transformation(extent={{-4,-52},{8,-40}})));
      RapidTest.Electrical.Events.PwFault pwFault(
        t1=2,
        t2=2.15,
        R=0,
        X=0) annotation (Placement(transformation(
            extent={{-6,-6},{6,6}},
            rotation=-90,
            origin={44,-60})));
      RapidTest.Electrical.Buses.Bus GEN1
        annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
      inner RapidTest.Electrical.SystemBase SysData
        annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
      RapidTest.Electrical.Buses.Bus LOAD
        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
      RapidTest.Electrical.Buses.Bus GEN2
        annotation (Placement(transformation(extent={{70,-10},{90,10}})));
      RapidTest.Electrical.Buses.Bus FAULT
        annotation (Placement(transformation(extent={{30,-40},{50,-20}})));
    equation
      connect(GEN1.p, pwLine.p)
        annotation (Line(points={{-40,0},{-40,0},{-25.4,0}},
                                                           color={0,0,255}));
      connect(pwLine.n, LOAD.p)
        annotation (Line(points={{-14.6,0},{-14.6,0},{0,0}},
                                                          color={0,0,255}));
      connect(pwLine3.p, LOAD.p)
        annotation (Line(points={{14.6,-30},{4,-30},{4,0},{0,0}},
                                                                color={0,0,255}));
      connect(constantLoad.p, LOAD.p)
        annotation (Line(points={{2,-40},{2,0},{0,0}},   color={0,0,255}));
      connect(pwLine1.p, LOAD.p)
        annotation (Line(points={{34.6,30},{4,30},{4,0},{0,0}},
                                                              color={0,0,255}));
      connect(GEN2.p, gENCLS.p) annotation (Line(points={{80,0},{98,0},{98,0}},
            color={0,0,255}));
      connect(pwLine4.n, GEN2.p) annotation (Line(points={{65.4,-30},{76,-30},{
              76,0},{80,0}},
                       color={0,0,255}));
      connect(pwLine1.n, GEN2.p)
        annotation (Line(points={{45.4,30},{76,30},{76,0},{80,0}},
                                                                 color={0,0,255}));
      connect(FAULT.p, pwLine4.p)
        annotation (Line(points={{40,-30},{54.6,-30}},
                                                     color={0,0,255}));
      connect(FAULT.p, pwLine3.n)
        annotation (Line(points={{40,-30},{25.4,-30}},
                                                     color={0,0,255}));
      connect(pwFault.p, pwLine4.p)
        annotation (Line(points={{44,-53},{44,-30},{54.6,-30}},
                                                              color={0,0,255}));
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                100,100}})),
        Documentation,
        experiment(StopTime=10));
    end SMIBpartial;

    partial model BaseTest
      extends Modelica.Icons.Example;
      Electrical.Branches.PwLine pwLine1(
        X=0.1,
        R=0.01,
        G=0,
        B=0.0005) annotation (Placement(visible=true, transformation(
            origin={20,-12},
            extent={{-6,-6},{6,6}},
            rotation=0)));
      Electrical.Branches.PwLine pwLinewithOpening1(
        G=0,
        R=0.01,
        X=0.1,
        opening=1,
        B=0.0005,
        t1=2,
        t2=2.15) annotation (Placement(visible=true, transformation(
            origin={60,12},
            extent={{-6,-6},{6,6}},
            rotation=0)));
      Electrical.Branches.PwLine pwLine2(
        G=0,
        R=0.01,
        X=0.1,
        B=0.0005) annotation (Placement(visible=true, transformation(
            origin={20,12},
            extent={{-6,-6},{6,6}},
            rotation=0)));
      Electrical.Branches.PwLine pwLine3(
        G=0,
        R=0.01,
        X=0.1,
        B=0.0005) annotation (Placement(visible=true, transformation(
            origin={62,-14},
            extent={{-6,-6},{6,6}},
            rotation=0)));
      Electrical.Branches.PwLine pwLine4(
        G=0,
        R=0.01,
        X=0.1,
        B=0.0005) annotation (Placement(visible=true, transformation(
            origin={60,36},
            extent={{-5.99999,-5.99998},{5.99999,6}},
            rotation=0)));
      Electrical.Loads.PSAT.LOADPQ pwLoadPQ1(
        P_0=8,
        Q_0=6,
        V_0=1,
        angle_0=0) annotation (Placement(visible=true, transformation(
            origin={94,24},
            extent={{-6,-6},{6,6}},
            rotation=90)));
      Electrical.Loads.PSAT.LOADPQ pwLoadPQ2(
        P_0=8,
        Q_0=6,
        V_0=1,
        angle_0=0) annotation (Placement(visible=true, transformation(
            origin={94.0335,-14.2889},
            extent={{-6.2889,-6.0335},{6.2889,6.0335}},
            rotation=90)));
      inner Electrical.SystemBase SysData
        annotation (Placement(transformation(extent={{-100,80},{-40,100}})));
      Electrical.Buses.Bus bus
        annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
      Electrical.Buses.Bus bus1
        annotation (Placement(transformation(extent={{30,-10},{50,10}})));
      Electrical.Buses.Bus bus2
        annotation (Placement(transformation(extent={{70,14},{90,34}})));
      Electrical.Buses.Bus bus3
        annotation (Placement(transformation(extent={{70,-24},{90,-4}})));
    equation
      connect(pwLine2.p, pwLine1.p) annotation (Line(points={{14.6,12},{6,12},{6,-12},
              {14.6,-12}}, color={0,0,255}));
      connect(pwLine2.n, pwLine1.n) annotation (Line(points={{25.4,12},{34,12},{34,
              -12},{25.4,-12}}, color={0,0,255}));
      connect(pwLine4.p, pwLinewithOpening1.p) annotation (Line(points={{54.6,36},{
              48,36},{48,12},{54.6,12}}, color={0,0,255}));
      connect(pwLine4.n, pwLinewithOpening1.n) annotation (Line(points={{65.4,36},{
              72,36},{72,12},{65.4,12}}, color={0,0,255}));
      connect(bus.p, pwLine1.p) annotation (Line(points={{0,0},{6,0},{6,-12},{14.6,
              -12}}, color={0,0,255}));
      connect(bus1.p, pwLine1.n) annotation (Line(points={{40,0},{34,0},{34,-12},{
              25.4,-12}}, color={0,0,255}));
      connect(bus1.p, pwLinewithOpening1.p) annotation (Line(points={{40,0},{44,0},
              {44,20},{48,20},{48,12},{54.6,12}}, color={0,0,255}));
      connect(pwLine3.p, pwLinewithOpening1.p) annotation (Line(points={{56.6,-14},
              {44,-14},{44,20},{48,20},{48,12},{54.6,12}}, color={0,0,255}));
      connect(bus2.p, pwLoadPQ1.p)
        annotation (Line(points={{80,24},{84,24},{87.4,24}}, color={0,0,255}));
      connect(bus2.p, pwLinewithOpening1.n) annotation (Line(points={{80,24},{72,24},
              {72,12},{65.4,12}}, color={0,0,255}));
      connect(bus3.p, pwLoadPQ2.p) annotation (Line(points={{80,-14},{87.3966,-14},
              {87.3966,-14.2889}}, color={0,0,255}));
      connect(pwLine3.n, bus3.p) annotation (Line(points={{67.4,-14},{67.4,-14},{80,
              -14}}, color={0,0,255}));
      annotation (
        Icon(coordinateSystem(preserveAspectRatio=false)),
        Diagram(coordinateSystem(preserveAspectRatio=false)),
        Documentation);
    end BaseTest;
  annotation (Documentation);
  end Examples;

  package Electrical
    record SystemBase "System Base Definition"
      parameter RapidTest.Types.ApparentPowerMega S_b=100 "System base";
      parameter Modelica.SIunits.Frequency fn=50 "System Frequency";
      annotation (
        Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-120,-100},{120,100}},
            initialScale=0.1), graphics={
            Rectangle(extent={{-120,100},{120,-100}}, lineColor={28,108,200}),
            Text(
              extent={{-100,40},{100,0}},
              lineColor={28,108,200},
              horizontalAlignment=TextAlignment.Left,
              textString="System Base: %S_b MVA"),
            Text(
              extent={{-100,-20},{100,-60}},
              lineColor={28,108,200},
              horizontalAlignment=TextAlignment.Left,
              textString="Frequency: %fn Hz"),
            Text(
              extent={{-100,100},{100,60}},
              lineColor={28,108,200},
              horizontalAlignment=TextAlignment.Center,
              textString="System Data")}),
        defaultComponentName="SysData",
        defaultAttributes="inner",
