        missingInnerMessage="
No 'System Data' component is defined. A default component will be used, and generate a system base of 100 MVA, and a frequency of 50 Hz",
        Diagram(coordinateSystem(
            extent={{-120,-100},{120,100}},
            preserveAspectRatio=false,
            initialScale=0.1)),
        defaultComponentPrefixes="inner",
        Documentation);

    end SystemBase;

    package Buses
      model Bus "Bus model (2014/03/10)"
        extends RapidTest.Electrical.Essentials.pfComponent;
        RapidTest.Interfaces.PwPin p(vr(start=V_0*cos(angle_0*Modelica.Constants.pi
                /180)), vi(start=V_0*sin(angle_0*Modelica.Constants.pi/180)))
          annotation (Placement(
            visible=true,
            transformation(
              origin={0,0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0),
            iconTransformation(
              origin={0,0},
              extent={{-10,-10},{10,10}},
              rotation=0)));
        Real V(start=V_0) "Bus voltage magnitude (pu)";
        Modelica.SIunits.Conversions.NonSIunits.Angle_deg angle(start=angle_0)
          "Bus voltage angle";
        parameter Boolean displayPF=true "Display voltage values:" annotation (Dialog(
            group="Visualisation",
            __Dymola_compact=true,
            __Dymola_descriptionLabel=true), choices(checkBox=true));
      equation
        V = sqrt(p.vr^2 + p.vi^2);
        angle = atan2(p.vi, p.vr)*180/Modelica.Constants.pi;
        p.ir = 0;
        p.ii = 0;
        annotation (Icon(graphics={
              Rectangle(
                visible=true,
                fillPattern=FillPattern.Solid,
                extent={{-10,-100},{10,100}}),
              Text(
                visible=true,
                origin={-0.02605,120.133},
                fillPattern=FillPattern.Solid,
                extent={{-100,-20},{100,20}},
                textString="%name"),
              Text(
                visible=displayPF,
                origin={0,-120},
                extent={{-60,-20},{60,20}},
                lineColor={170,0,0},
                textString=DynamicSelect("Vpu", String(V, significantDigits=3))),
              Text(
                visible=displayPF,
                origin={0,-160},
                extent={{-60,-20},{60,20}},
                lineColor={170,0,0},
                textString=DynamicSelect("Angle", String(angle, significantDigits=3)
                     + "°"))}), Documentation);
      end Bus;

      model InfiniteBus "PSAT Infinite Bus"
        extends RapidTest.Electrical.Essentials.pfComponent;
        Real P "Active Power absorbed by the Infinite bus (MW)";
        Real Q "Reactive Power absorbed by the Infinite bus (MVAr)";
        Interfaces.PwPin p
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        parameter Boolean displayPF=false "Display power flow results:" annotation (
            Dialog(
            group="Visualisation",
            __Dymola_compact=true,
            __Dymola_descriptionLabel=true), choices(checkBox=true));
      equation
        p.vr = V_0*cos(angle_0*Modelica.Constants.pi/180);
        p.vi = V_0*sin(angle_0*Modelica.Constants.pi/180);
        P = -(p.vr*p.ir + p.vi*p.ii)*S_b;
        Q = -(p.vr*p.ii - p.vi*p.ir)*S_b;
        annotation (
          Icon(coordinateSystem(
              extent={{-100,-100},{100,100}},
              preserveAspectRatio=false,
              initialScale=0.1,
              grid={2,2}), graphics={Rectangle(
                extent={{-100,-100},{100,100}},
                lineColor={0,0,0},
                fillColor={241,241,241},
                fillPattern=FillPattern.Solid),Text(
                visible=displayPF,
                extent={{-80,100},{80,20}},
                lineColor={255,0,0},
                textString=DynamicSelect("0.0 MW",
                  OpenIPSL.NonElectrical.Functions.displayPower(P, " MW"))),Polygon(
                visible=displayPF,
                points=DynamicSelect({{-20,30},{-20,10},{20,20},{-20,30}}, if P >= 0
                   then {{-20,30},{-20,10},{20,20},{-20,30}} else {{20,30},{20,10},{-20,
                  20},{20,30}}),
                lineColor={255,0,0},
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),Text(
                visible=displayPF,
                extent={{-80,-20},{80,-100}},
                lineColor={0,255,0},
                textString=DynamicSelect("0.0 Mvar",
                  OpenIPSL.NonElectrical.Functions.displayPower(Q, " Mvar"))),Polygon(
                visible=displayPF,
                points=DynamicSelect({{-20,-30},{-20,-10},{20,-20},{-20,-30}}, if Q
                   >= 0 then {{-20,-30},{-20,-10},{20,-20},{-20,-30}} else {{20,-30},
                  {20,-10},{-20,-20},{20,-30}}),
                lineColor={0,255,0},
                fillColor={0,255,0},
                fillPattern=FillPattern.Solid),Text(
                extent={{-100,160},{100,120}},
                lineColor={0,0,255},
                textString="%name")}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={2,2})),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>None</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-12-14</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end InfiniteBus;

      model InfiniteBus2
        RapidTest.Interfaces.PwPin p annotation (Placement(
            visible=true,
            transformation(
              origin={160.0,-0.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0),
            iconTransformation(
              origin={110.0,-0.0},
              extent={{-10.0,-10.0},{10.0,10.0}},
              rotation=0)));
        parameter Real angle "Bus voltage angle (deg)";
        Modelica.Blocks.Interfaces.RealInput V "Bus voltage magnitude (pu)"
          annotation (Placement(transformation(extent={{-120,-10},{-100,10}}),
              iconTransformation(extent={{-120,-10},{-100,10}})));
      equation
        p.vr = V*cos(angle*Modelica.Constants.pi/180);
        p.vi = V*sin(angle*Modelica.Constants.pi/180);
        annotation (
          Icon(coordinateSystem(
              extent={{-100.0,-100.0},{100.0,100.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={10,10}), graphics={Rectangle(
                visible=true,
                fillColor={255,255,255},
                extent={{-100.0,-100.0},{100.0,100.0}})}),
          Diagram(coordinateSystem(
              extent={{-148.5,-105},{148.5,105}},
              preserveAspectRatio=false,
              initialScale=0.1,
              grid={5,5}), graphics),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>None</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-12-14</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end InfiniteBus2;

      model InternalBus "Bus for change base"
        outer RapidTest.Electrical.SystemBase SysData;
        constant Real pi=Modelica.Constants.pi;
        parameter Real M_b=120 "Machine base power rating (MVA)"
          annotation (Dialog(group="Power flow data"));
        parameter Real S_b=SysData.S_b "System base power rating (MVA)"
          annotation (Dialog(group="Power flow data"));
        RapidTest.Interfaces.PwPin p "Machine base" annotation (Placement(
              transformation(extent={{-32,-4},{-12,16}}), iconTransformation(
                extent={{-32,-4},{-12,16}})));
        RapidTest.Interfaces.PwPin n "System base" annotation (Placement(
              transformation(extent={{8,-4},{28,16}}), iconTransformation(
                extent={{8,-4},{28,16}})));
      protected
        parameter Real CoB=M_b/S_b;
      equation
        0 = n.vr - p.vr;
        0 = n.vi - p.vi;
        0 = p.ir*CoB + n.ir;
        0 = p.ii*CoB + n.ii;
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                  100}}), graphics={Rectangle(
                extent={{8,96},{-12,-88}},
                lineColor={0,0,255},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Text(
                extent={{-46,34},{-22,2}},
                lineColor={0,0,255},
                textString="*")}),
          Diagram(graphics),
          Documentation);
      end InternalBus;

      model BusExt
        outer RapidTest.Electrical.SystemBase SysData
          "Must add this line in all models";
        parameter Integer np(min=0) = 0 "Number of left connection"
          annotation (Dialog(connectorSizing=true), HideResult=true);
        parameter Integer nn(min=0) = 0 "Number of right connections"
          annotation (Dialog(connectorSizing=true), HideResult=true);
        RapidTest.Interfaces.PwPin p[np] annotation (Placement(
            visible=true,
            transformation(
              origin={-20.0001,1},
              extent={{-9.99994,-99},{10.0001,99}},
              rotation=0),
            iconTransformation(
              origin={20,0},
              extent={{-4,-60},{4,60}},
              rotation=0)));
        RapidTest.Interfaces.PwPin n[nn] annotation (Placement(
            visible=true,
            transformation(
              origin={20,0},
              extent={{-12,-100},{12,100}},
              rotation=0),
            iconTransformation(
              origin={0,0},
              extent={{-4,-60},{4,60}},
              rotation=0)));
        Real V(start=V_0) "Bus voltage magnitude (pu)";
        Real angle(start=angle_0) "Bus voltage angle (deg)";
        parameter Real V_0=1 "Voltage magnitude (pu)"
          annotation (Dialog(group="Power flow data"));
        parameter Real angle_0=0 "Voltage angle (deg)"
          annotation (Dialog(group="Power flow data"));
        parameter Real V_b=130 "Base voltage (kV)"
          annotation (Dialog(group="Power flow data"));
        parameter Real S_b=SysData.S_b "System base power (MVA)"
          annotation (Dialog(group="Power flow data"));
      protected
        parameter Real vr0=V_0*cos(angle_0*Modelica.Constants.pi/180);
        parameter Real vi0=V_0*sin(angle_0*Modelica.Constants.pi/180);
      equation
        if np > 1 then
          for i in 2:np loop
            connect(p[1], p[i]);
          end for;
        end if;
        if nn > 1 then
          for i in 2:nn loop
            connect(n[1], n[i]);
          end for;
        end if;
        if np > 0 and nn > 0 then
          connect(p[1], n[1]);
        end if;
        if np > 0 then
          V = sqrt(p[1].vr^2 + p[1].vi^2);
          angle = atan2(p[1].vi, p[1].vr)*180/Modelica.Constants.pi;
        elseif nn > 0 then
          V = sqrt(n[1].vr^2 + n[1].vi^2);
          angle = atan2(n[1].vi, n[1].vr)*180/Modelica.Constants.pi;
        else
          V = 0;
          angle = 0;
        end if;
        annotation (
          Diagram(coordinateSystem(extent={{0,-100},{20,100}})),
          Icon(coordinateSystem(extent={{0,-100},{20,100}}, preserveAspectRatio=false),
              graphics={Rectangle(
                extent={{0,100},{20,-100}},
                lineColor={0,0,255},
                fillColor={85,170,255},
                fillPattern=FillPattern.Solid)}),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>None</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2017-07-07</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Jan Lavenius, Giuseppe Laera, KTH Royal Institute of Technology; <a href=\"https://github.com/tbeu\">tbeu</a> </p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>",       revisions=""),
          uses(OpenIPSL(version="1.0.0"), Modelica(version="3.2.1")));
      end BusExt;
    annotation (Documentation);
    end Buses;

    package Branches
      model PwLine "Model for a transmission Line based on the pi-equivalent circuit"
        outer RapidTest.Electrical.SystemBase SysData;
        import Modelica.ComplexMath.conj;
        import Modelica.ComplexMath.real;
        import Modelica.ComplexMath.imag;
        import Modelica.ComplexMath.j;
        RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                extent={{-100,-10},{-80,10}}), iconTransformation(extent={{-100,
                  -10},{-80,10}})));
        RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                extent={{80,-10},{100,10}}), iconTransformation(extent={{80,-10},
                  {100,10}})));
        parameter Real R "Resistance (pu)"
          annotation (Dialog(group="Line parameters"));
        parameter Real X "Reactance (pu)" annotation (Dialog(group="Line parameters"));
        parameter Real G "Shunt half conductance (pu)"
          annotation (Dialog(group="Line parameters"));
        parameter Real B "Shunt half susceptance (pu)"
          annotation (Dialog(group="Line parameters"));
        parameter Real S_b=SysData.S_b "System base power (MVA)"
          annotation (Dialog(group="Line parameters", enable=false));
        parameter Real t1=Modelica.Constants.inf
          annotation (Dialog(group="Perturbation parameters"));
        parameter Real t2=Modelica.Constants.inf
          annotation (Dialog(group="Perturbation parameters"));
        parameter Integer opening=1 annotation (Dialog(group=
                "Perturbation parameters"), choices(
            choice=1 "Line opening at both ends",
            choice=2 "Line opening at sending end",
            choice=3 "Line opening at receiving end"));
        parameter Boolean displayPF=false "Display power flow results:" annotation (
            Dialog(
            group="Visualisation",
            __Dymola_compact=true,
            __Dymola_descriptionLabel=true), choices(checkBox=true));
        RapidTest.Types.ActivePowerMega P12;
        RapidTest.Types.ActivePowerMega P21;
        RapidTest.Types.ReactivePowerMega Q12;
        RapidTest.Types.ReactivePowerMega Q21;
        Complex vs(re=p.vr, im=p.vi);
        Complex is(re=p.ir, im=p.ii);
        Complex vr(re=n.vr, im=n.vi);
        Complex ir(re=n.ir, im=n.ii);
      protected
        parameter Complex Y(re=G, im=B);
        parameter Complex Z(re=R, im=X);
      equation
        //Calculations for the power flow display
        P12 = real(vs*conj(is))*S_b;
        P21 = -real(vr*conj(ir))*S_b;
        Q12 = imag(vs*conj(is))*S_b;
        Q21 = -imag(vr*conj(ir))*S_b;
        //PI model with different line openings
        if time >= t1 and time < t2 then
          if opening == 1 then
            is = Complex(0);
            ir = Complex(0);
          elseif opening == 2 then
            is = Complex(0);
            ir = (vr - ir*Z)*Y;
          else
            ir = Complex(0);
            is = (vs - is*Z)*Y;
          end if;
        else
          vs - vr = Z*(is - vs*Y);
          vr - vs = Z*(ir - vr*Y);
        end if;
        annotation (Icon(coordinateSystem(preserveAspectRatio=true, initialScale=0.1),
              graphics={
              Rectangle(
                extent={{-80,40},{80,-40}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-60,20},{60,-20}},
                lineColor={0,0,255},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Text(
                visible=displayPF,
                extent={{-200,160},{-20,40}},
                lineColor={255,0,0},
                textString=DynamicSelect("0.0 MW",
                    OpenIPSL.NonElectrical.Functions.displayPower(P12, " MW"))),
              Polygon(
                visible=displayPF,
                points=DynamicSelect({{-120,70},{-120,50},{-80,60},{-120,70}}, if P12
                     >= 0 then {{-120,70},{-120,50},{-80,60},{-120,70}} else {{-80,70},
                    {-80,50},{-120,60},{-80,70}}),
                lineColor={255,0,0},
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),
              Text(
                visible=displayPF,
                extent={{20,160},{200,40}},
                lineColor={255,0,0},
                textString=DynamicSelect("0.0 MW",
                    OpenIPSL.NonElectrical.Functions.displayPower(P21, " MW"))),
              Polygon(
                visible=displayPF,
                points=DynamicSelect({{80,70},{80,50},{120,60},{80,70}}, if P21 >= 0
                     then {{80,70},{80,50},{120,60},{80,70}} else {{120,70},{120,50},
                    {80,60},{120,70}}),
                lineColor={255,0,0},
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),
              Text(
                visible=displayPF,
                extent={{-200,-40},{-20,-160}},
                lineColor={0,255,0},
                textString=DynamicSelect("0.0 Mvar",
                    OpenIPSL.NonElectrical.Functions.displayPower(Q12, " Mvar"))),
              Polygon(
                visible=displayPF,
                points=DynamicSelect({{-120,-70},{-120,-50},{-80,-60},{-120,-70}},
                    if Q12 >= 0 then {{-120,-70},{-120,-50},{-80,-60},{-120,-70}}
                     else {{-80,-70},{-80,-50},{-120,-60},{-80,-70}}),
                lineColor={0,255,0},
                fillColor={0,255,0},
                fillPattern=FillPattern.Solid),
              Text(
                visible=displayPF,
                extent={{20,-40},{200,-160}},
                lineColor={0,255,0},
                textString=DynamicSelect("0.0 Mvar",
                    OpenIPSL.NonElectrical.Functions.displayPower(Q21, " Mvar"))),
              Polygon(
                visible=displayPF,
                points=DynamicSelect({{80,-70},{80,-50},{120,-60},{80,-70}}, if Q21
                     >= 0 then {{80,-70},{80,-50},{120,-60},{80,-70}} else {{120,-70},
                    {120,-50},{80,-60},{120,-70}}),
                lineColor={0,255,0},
                fillColor={0,255,0},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-60,20},{60,-20}},
                lineColor={255,255,0},
                textString="%name")}), Documentation);
      end PwLine;

      package Simulink
        package LTC
          model LTC
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMax=1,
              k=1,
              outMin=-delay1,
              y_start=-delay1,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{62,8},{78,24}})));
            LTC_deadband deadband1(Uplim=Uplim, Downlim=Downlim)
              annotation (Placement(transformation(extent={{-12,-14},{54,42}})));
            parameter Real Uplim=0.01;
            parameter Real Downlim=-0.01;
            parameter Real Ymin=0.88 "Min Ratio";
            parameter Real Ymax=1.2 "Max Ratio";
            parameter Real delay1;
            parameter Real delay2;
            parameter Real positionNo=33;
            parameter Real r0=1 "Transformer Ratio";
            LTC_switch lTC_switch
              annotation (Placement(transformation(extent={{88,6},{108,26}})));
            Modelica.Blocks.Sources.Constant imSetPoint(k=0)
              annotation (Placement(transformation(extent={{62,-20},{82,0}})));
            Modelica.Blocks.Sources.Constant imSetPoint1(k=1)
              annotation (Placement(transformation(extent={{-76,-38},{-56,-18}})));
            Modelica.Blocks.Interfaces.RealOutput r annotation (Placement(transformation(
                    extent={{178,6},{198,26}}), iconTransformation(extent={{78,0},{114,38}})));
            LTC_lookup lTC_lookup(Uplim=Uplim, Downlim=Downlim)
              annotation (Placement(transformation(extent={{-2,42},{42,86}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator1(
              outMin=Ymin,
              outMax=Ymax,
              k=(Ymax - Ymin)/(positionNo*delay2),
              y_start=r0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{120,8},{136,24}})));
            LTC_quantizer lTC_quantizer
              annotation (Placement(transformation(extent={{150,6},{170,26}})));
            Modelica.Blocks.Interfaces.RealInput u annotation (Placement(transformation(
                    extent={{-84,12},{-64,32}}), iconTransformation(extent={{-116,4},{-80,
                      42}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-34,6},{-14,26}})));
          equation
            connect(lTC_lookup.out, lTC_switch.LTCin) annotation (Line(
                points={{36.94,64.22},{84,64.22},{84,20.9},{91.6,20.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(r, lTC_quantizer.n) annotation (Line(
                points={{188,16},{182,16},{182,16.1},{168.5,16.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator1.y, lTC_quantizer.p)
              annotation (Line(points={{136.8,16},{152.7,16}}, color={0,0,127}));
            connect(imLimitedIntegrator1.u, lTC_switch.r) annotation (Line(points={{118.4,
                    16},{105.1,16},{105.1,16.8}}, color={0,0,127}));
            connect(imLimitedIntegrator.y, lTC_switch.Signalin)
              annotation (Line(points={{78.8,16},{91.7,16}}, color={0,0,127}));
            connect(deadband1.signal, imLimitedIntegrator.u) annotation (Line(points={{
                    42.78,16.24},{51.39,16.24},{51.39,16},{60.4,16}}, color={0,0,127}));
            connect(imSetPoint.y, lTC_switch.Normalin) annotation (Line(points={{83,-10},
                    {88,-10},{88,10.7},{91.7,10.7}}, color={0,0,127}));
            connect(add.y, deadband1.u)
              annotation (Line(points={{-13,16},{1.2,16},{1.2,16.24}}, color={0,0,127}));
            connect(lTC_lookup.u, deadband1.u) annotation (Line(points={{3.72,63.78},{-8,
                    63.78},{-8,16},{1.2,16},{1.2,16.24}}, color={0,0,127}));
            connect(add.u1, u)
              annotation (Line(points={{-36,22},{-74,22}}, color={0,0,127}));
            connect(imSetPoint1.y, add.u2) annotation (Line(points={{-55,-28},{-44,-28},{
                    -44,10},{-36,10}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      200,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{200,
                      100}}), graphics={Rectangle(
                    extent={{-78,70},{80,-32}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-60,32},{66,-58}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="LTC
    ")}),     Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC;

          model LTC_deadband
            Modelica.Blocks.Interfaces.RealOutput signal annotation (Placement(
                  transformation(extent={{56,-2},{76,18}}), iconTransformation(extent={{
                      56,-2},{76,18}})));
            Modelica.Blocks.Interfaces.RealInput u annotation (Placement(transformation(
                    extent={{-68,0},{-48,20}}), iconTransformation(extent={{-70,-2},{-50,
                      18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if u > Uplim or u < Downlim then
              signal = 1;
            else
              signal = -100;
            end if;
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-50,52},{56,-38}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-34,32},{40,-24}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="deadband")}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer with a deadband</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_deadband;

          model LTC_switch
            Modelica.Blocks.Interfaces.RealInput Signalin annotation (Placement(
                  transformation(extent={{-68,-4},{-48,16}}), iconTransformation(extent={
                      {-78,-16},{-48,16}})));
            Modelica.Blocks.Interfaces.RealInput LTCin annotation (Placement(
                  transformation(extent={{-68,46},{-48,66}}), iconTransformation(extent={
                      {-80,32},{-48,66}})));
            Modelica.Blocks.Interfaces.RealInput Normalin annotation (Placement(
                  transformation(extent={{-68,-58},{-48,-38}}), iconTransformation(extent=
                     {{-78,-68},{-48,-38}})));
            Modelica.Blocks.Interfaces.RealOutput r annotation (Placement(transformation(
                    extent={{54,0},{74,20}}), iconTransformation(extent={{56,-8},{86,24}})));
          equation
            if Signalin > 0 then
              r = LTCin;
            else
              r = Normalin;
            end if;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-46,94},{56,-94}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Line(
                    points={{-46,0},{-32,0},{-32,18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=1),Line(
                    points={{-32,0},{-32,-18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=1)}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer with switching</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_switch;

          model LTC_quantizer
            Modelica.Blocks.Interfaces.RealInput p annotation (Placement(transformation(
                    extent={{-76,-2},{-56,18}}), iconTransformation(extent={{-90,-18},{-56,
                      18}})));
            Modelica.Blocks.Interfaces.RealOutput n annotation (Placement(transformation(
                    extent={{70,-4},{90,16}}), iconTransformation(extent={{70,-14},{100,
                      16}})));
            parameter Real Ratio[1, 33]=[0.88, 0.89, 0.9, 0.91, 0.92, 0.93, 0.94, 0.95,
                0.96, 0.97, 0.98, 0.99, 1, 1.01, 1.02, 1.03, 1.04, 1.05, 1.06, 1.07, 1.08,
                1.09, 1.1, 1.11, 1.12, 1.13, 1.14, 1.15, 1.16, 1.17, 1.18, 1.19, 1.2];
          equation
            if 0.77 <= p and p < Ratio[1, 2] then
              n = Ratio[1, 1];
            elseif Ratio[1, 2] <= p and p < Ratio[1, 3] then
              n = Ratio[1, 2];
            elseif Ratio[1, 3] <= p and p < Ratio[1, 4] then
              n = Ratio[1, 3];
            elseif Ratio[1, 4] <= p and p < Ratio[1, 5] then
              n = Ratio[1, 4];
            elseif Ratio[1, 5] <= p and p < Ratio[1, 6] then
              n = Ratio[1, 5];
            elseif Ratio[1, 6] <= p and p < Ratio[1, 7] then
              n = Ratio[1, 6];
            elseif Ratio[1, 7] <= p and p < Ratio[1, 8] then
              n = Ratio[1, 7];
            elseif Ratio[1, 8] <= p and p < Ratio[1, 9] then
              n = Ratio[1, 8];
            elseif Ratio[1, 9] <= p and p < Ratio[1, 10] then
              n = Ratio[1, 9];
            elseif Ratio[1, 10] <= p and p < Ratio[1, 11] then
              n = Ratio[1, 10];
            elseif Ratio[1, 11] <= p and p < Ratio[1, 12] then
              n = Ratio[1, 11];
            elseif Ratio[1, 12] <= p and p < Ratio[1, 13] then
              n = Ratio[1, 12];
            elseif Ratio[1, 13] <= p and p < Ratio[1, 14] then
              n = Ratio[1, 13];
            elseif Ratio[1, 14] <= p and p < Ratio[1, 15] then
              n = Ratio[1, 14];
            elseif Ratio[1, 15] <= p and p < Ratio[1, 16] then
              n = Ratio[1, 15];
            elseif Ratio[1, 16] <= p and p < Ratio[1, 17] then
              n = Ratio[1, 16];
            elseif Ratio[1, 17] <= p and p < Ratio[1, 18] then
              n = Ratio[1, 17];
            elseif Ratio[1, 18] <= p and p < Ratio[1, 19] then
              n = Ratio[1, 18];
            elseif Ratio[1, 19] <= p and p < Ratio[1, 20] then
              n = Ratio[1, 19];
            elseif Ratio[1, 20] <= p and p < Ratio[1, 21] then
              n = Ratio[1, 20];
            elseif Ratio[1, 21] <= p and p < Ratio[1, 22] then
              n = Ratio[1, 21];
            elseif Ratio[1, 22] <= p and p < Ratio[1, 23] then
              n = Ratio[1, 22];
            elseif Ratio[1, 23] <= p and p < Ratio[1, 24] then
              n = Ratio[1, 23];
            elseif Ratio[1, 24] <= p and p < Ratio[1, 25] then
              n = Ratio[1, 24];
            elseif Ratio[1, 25] <= p and p < Ratio[1, 26] then
              n = Ratio[1, 25];
            elseif Ratio[1, 26] <= p and p < Ratio[1, 27] then
              n = Ratio[1, 26];
            elseif Ratio[1, 27] <= p and p < Ratio[1, 28] then
              n = Ratio[1, 27];
            elseif Ratio[1, 28] <= p and p < Ratio[1, 29] then
              n = Ratio[1, 28];
            elseif Ratio[1, 29] <= p and p < Ratio[1, 30] then
              n = Ratio[1, 29];
            elseif Ratio[1, 30] <= p and p < Ratio[1, 31] then
              n = Ratio[1, 30];
            elseif Ratio[1, 31] <= p and p < Ratio[1, 32] then
              n = Ratio[1, 31];
            elseif Ratio[1, 32] <= p and p < Ratio[1, 33] then
              n = Ratio[1, 32];
            else
              n = Ratio[1, 33];
            end if;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-54,46},{70,-42}}, lineColor={
                    0,0,255}),Line(
                    points={{-36,-36},{-26,-36},{-26,-28},{-16,-28},{-16,-18},{-8,-18},{-8,
                      -8},{2,-8},{2,2},{10,2},{10,10},{18,10},{18,18},{26,18},{26,26},{34,
                      26},{34,32},{42,32},{42,38},{50,38},{50,44},{60,44}},
                    color={0,0,255},
                    smooth=Smooth.None)}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer's quantizer</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_quantizer;

          model LTC_lookup
            Modelica.Blocks.Interfaces.RealInput u annotation (Placement(transformation(
                    extent={{-76,-2},{-56,18}}), iconTransformation(extent={{-92,-20},{-56,
                      18}})));
            Modelica.Blocks.Interfaces.RealOutput out annotation (Placement(
                  transformation(extent={{62,-12},{82,8}}), iconTransformation(extent={{
                      62,-16},{92,18}})));
            parameter Real Uplim;
            parameter Real Downlim;
          equation
            if u > Uplim then
              out = 1;
            elseif u < Downlim then
              out = -1;
            else
              out = 0;
            end if;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-54,32},{62,-34}}, lineColor={
                    0,0,255}),Line(
                    points={{-46,-18},{-12,-18},{-10,-18}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-10,0},{12,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-10,0},{-10,-18}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    pattern=LinePattern.Dash),Line(
                    points={{12,20},{12,0}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    pattern=LinePattern.Dash),Line(
                    points={{12,20},{34,20},{52,20}},
                    color={0,0,255},
                    smooth=Smooth.None)}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Load Tap Changer's lookup</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end LTC_lookup;
        annotation (Documentation);
        end LTC;
      annotation (Documentation);
      end Simulink;

      package PSSE
        model TwoWindingTransformer
          "Static Two-winding transformer according to PSS/E, without phase shift"
          outer RapidTest.Electrical.SystemBase SysData;
          import Modelica.Constants.pi;
          import Modelica.ComplexMath.j;
          import Modelica.ComplexMath.conj;
          RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                  extent={{-80,-10},{-60,10}}), iconTransformation(extent={{-80,
                    -10},{-60,10}})));
          RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                  extent={{60,-10},{80,10}}), iconTransformation(extent={{60,-10},
                    {80,10}})));
          parameter Real S_b=SysData.S_b "System base power (MVA)"
            annotation (Dialog(enable=false));
          parameter Integer CZ=1 "Impedance I/O code" annotation (Dialog(tab=
                  "Transformer impedance data"), choices(
              choice=1 "Z pu (winding kV system MVA)",
              choice=2 "Z pu (winding kV widing MVA)",
              choice=3 "Load loss (W) & |Z| (pu)"));
          parameter Real R "Specified R (pu)"
            annotation (Dialog(tab="Transformer impedance data"));
          parameter Real X "Specified X (pu)"
            annotation (Dialog(tab="Transformer impedance data"));
          parameter Real G "Magnetizing G"
            annotation (Dialog(tab="Transformer impedance data"));
          parameter Real B "Magnetizing B"
            annotation (Dialog(tab="Transformer impedance data"));
          parameter Integer CW=1 "Winding I/O code" annotation (Dialog(tab=
                  "Transformer Nominal Ratings Data"), choices(
              choice=1 "Turns ratio (pu on bus base kV)",
              choice=2 "Winding voltage (kV)",
              choice=3 "Turns ratio (pu on nom wind kV)"));
          parameter Real t1=1 "Winding 1 ratio (pu)"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real VNOM1=0 "Winding 1 Nominal kV"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real VB1=300 "Bus Base kV on the side of winding 1"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real t2=1 "Secondary winding tap ratio"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real VNOM2=0 "Winding 2 Nominal kV"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real VB2=300 "Bus Base kV on the side of winding 2"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real ANG1=0 "Winding (1-2) Angle (degrees)"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
          parameter Real S_n=S_b "Winding MVA"
            annotation (Dialog(tab="Transformer Nominal Ratings Data"));
        protected
          parameter Real VNOM1_int=if abs(VNOM1) < Modelica.Constants.eps then VB1
               else VNOM1;
          parameter Real VNOM2_int=if abs(VNOM2) < Modelica.Constants.eps then VB2
               else VNOM2;
          parameter Real r=if CZ == 1 then R else R*S_b/S_n;
          parameter Real x=if CZ == 1 then X else X*S_b/S_n;
          parameter Complex t=T1/T2*(cos(ANG1/180*pi) + j*sin(ANG1/180*pi));
          parameter Real T2=if CW == 1 then t2 elseif CW == 3 then t2*(VNOM2_int/VB2)
               else t2/VB2;
          parameter Real T1=if CW == 1 then t1 elseif CW == 3 then t1*(VNOM1_int/VB1)
               else t1/VB1;
          parameter Complex Ym(re=G, im=B);
          parameter Complex xeq(re=r*abs(T2)^2, im=x*abs(T2)^2);
          Complex ei(re=p.vr, im=p.vi);
          Complex ej(re=n.vr, im=n.vi);
          Complex ii(re=p.ir, im=p.ii);
          Complex ij(re=n.ir, im=n.ii);
        equation
          ej = ei/t + xeq*ij;
          (ii - ei*Ym)*conj(t) = -ij;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-60,-40},{60,40}}),
                graphics={Rectangle(
                  extent={{-60,40},{60,-40}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),Ellipse(extent={{-50,30},{10,-30}},
                  lineColor={28,108,200}),Ellipse(extent={{-12,30},{52,-30}}, lineColor=
                   {28,108,200}),Line(
                  points={{-60,0},{-50,0}},
                  color={28,108,200},
                  arrow={Arrow.None,Arrow.Filled}),Line(points={{52,0},{60,0}}, color={
                  28,108,200}),Polygon(
                  points={{-56,4},{-50,0},{-56,-4},{-56,4}},
                  lineColor={28,108,200},
                  fillColor={28,108,200},
                  fillPattern=FillPattern.Solid)}),
            Diagram(coordinateSystem(extent={{-60,-40},{60,40}}, preserveAspectRatio=
                    false)),
            Documentation);
        end TwoWindingTransformer;
      annotation (Documentation);
      end PSSE;

      package PSAT
        model TwoWindingTransformer "Modeled as series reactances without iron losses"
          outer RapidTest.Electrical.SystemBase SysData;
          RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                  extent={{-120,-10},{-100,10}})));
          RapidTest.Interfaces.PwPin n
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Real Sb=SysData.S_b "System base power (MVA)"
            annotation (Dialog(group="Power flow"));
          parameter Real Sn=100 "Power rating (MVA)"
            annotation (Dialog(group="Power flow"));
          parameter Real V_b=400000 "Sending end bus voltage"
            annotation (Dialog(group="Power flow"));
          parameter Real Vn=400000 "Voltage rating (kV)"
            annotation (Dialog(group="Power flow"));
          parameter Real fn=SysData.fn "Frequency rating (Hz)"
            annotation (Dialog(group="Power flow"));
          parameter Real kT=1 "Nominal tap ratio (V1/V2)"
            annotation (Dialog(group="Transformer parameters"));
          parameter Real x=0.001 "Reactance (pu machine base)"
            annotation (Dialog(group="Transformer parameters"));
          parameter Real r=0.1 "Resistance (pu machine base)"
            annotation (Dialog(group="Transformer parameters"));
        protected
          parameter Real Vb2new=V_b^2;
          parameter Real Vb2old=Vn*Vn;
          parameter Real xT=x*(Vb2old*Sb)/(Vb2new*Sn) "Reactance, p.u system base";
          parameter Real rT=r*(Vb2old*Sb)/(Vb2new*Sn) "Resistance, p.u system base";
        equation
          rT*p.ir - xT*p.ii = p.vr - n.vr;
          rT*p.ii + xT*p.ir = p.vi - n.vi;
          rT*n.ir - xT*n.ii = n.vr - p.vr;
          xT*n.ir + rT*n.ii = n.vi - p.vi;
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(graphics={
                Ellipse(extent={{-46,30},{8,-30}}, lineColor={0,0,255}),
                Ellipse(extent={{-10,30},{44,-30}}, lineColor={0,0,255}),
                Line(
                  points={{100,0},{44,0},{44,0}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-100,0},{-46,0}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Text(
                  extent={{-38,20},{-4,-20}},
                  lineColor={28,108,200},
                  textString="1"),
                Text(
                  extent={{4,18},{32,-16}},
                  lineColor={28,108,200},
                  textString="2")}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end TwoWindingTransformer;

        package ThreeWindingTransformer
          model Branch1 "First winding of Three Winding Transformer"
            RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                    extent={{-120,-6},{-100,14}})));
            RapidTest.Interfaces.PwPin n1 annotation (Placement(transformation(
                    extent={{100,-10},{120,10}})));
            parameter Real SystemBase=100;
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vbus=400000 "Sending end bus voltage, V";
            parameter Real Vn1=400000 "Voltage rating of the first winding, V";
            parameter Real Vn2=100000 "Voltage rating of the second winding, V";
            parameter Real Vn3=40000 "Voltage rating of the third winding, V";
            parameter Real fn=50 "Frequency rating, Hz";
            parameter Real R12=0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13=0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23=0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12=0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13=0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23=0.1 "Reactance of the branch 2-3, p.u.";
            parameter Real m=0.98 "Fixed Tap ratio";
            Real r1;
            Real x1;
            Real anglev2 "Angle of the fictious bus";
            Real vbus2 "Voltage of the fictious bus";
          equation
            vbus2 = sqrt(n1.vr^2 + n1.vi^2);
            anglev2 = atan2(n1.vi, n1.vr);
            r1 = 0.5*(R12 + R13 - R23);
            x1 = 0.5*(X12 + X13 - X23);
            r1*p.ir - x1*p.ii = 1/m^2*p.vr - 1/m*n1.vr;
            r1*p.ii + x1*p.ir = 1/m^2*p.vi - 1/m*n1.vi;
            r1*n1.ir - x1*n1.ii = n1.vr - 1/m*p.vr;
            x1*n1.ir + r1*n1.ii = n1.vi - 1/m*p.vi;
            annotation (Documentation);
          end Branch1;

          model Branch2
            RapidTest.Interfaces.PwPin p2 annotation (Placement(transformation(
                    extent={{-120,-10},{-100,10}})));
            RapidTest.Interfaces.PwPin n2 annotation (Placement(transformation(
                    extent={{100,-10},{120,10}})));
            parameter Real SystemBase=100;
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vbus=400000 "Sending end bus voltage, V";
            parameter Real Vn1=400000 "Voltage rating of the first winding, V";
            parameter Real Vn2=100000 "Voltage rating of the second winding, V";
            parameter Real Vn3=40000 "Voltage rating of the third winding, V";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real R12=0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13=0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23=0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12=0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13=0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23=0.1 "Reactance of the branch 232, p.u.";
            parameter Real m=0.98 "Fixed Tap ratio";
            Real r2;
            Real x2;
          equation
            r2 = 0.5*(R12 + R23 - R13);
            x2 = 0.5*(X12 + X23 - X13);
            r2*p2.ir - x2*p2.ii = p2.vr - n2.vr;
            r2*p2.ii + x2*p2.ir = p2.vi - n2.vi;
            r2*n2.ir - x2*n2.ii = n2.vr - p2.vr;
            x2*n2.ir + r2*n2.ii = n2.vi - p2.vi;
            annotation (Documentation);
          end Branch2;

          model Branch3
            RapidTest.Interfaces.PwPin p3 annotation (Placement(transformation(
                    extent={{-120,-10},{-100,10}})));
            RapidTest.Interfaces.PwPin n3 annotation (Placement(transformation(
                    extent={{100,-10},{120,10}})));
            parameter Real SystemBase=100;
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vbus=400000 "Sending end bus voltage, V";
            parameter Real Vn1=400000 "Voltage rating of the first winding, V";
            parameter Real Vn2=100000 "Voltage rating of the second winding, V";
            parameter Real Vn3=40000 "Voltage rating of the third winding, V";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real R12=0.01 "Resistance of the branch 1-2, p.u.";
            parameter Real R13=0.01 "Resistance of the branch 1-3, p.u.";
            parameter Real R23=0.01 "Resistance of the branch 2-3, p.u.";
            parameter Real X12=0.1 "Reactance of the branch 1-2, p.u.";
            parameter Real X13=0.1 "Reactance of the branch 1-3, p.u.";
            parameter Real X23=0.1 "Reactance of the branch 2-3, p.u.";
            parameter Real m=0.98 "Fixed Tap ratio";
            Real r3;
            Real x3;
          equation
            r3 = 0.5*(R23 + R13 - R12);
            x3 = 0.5*(X23 + X13 - X12);
            r3*p3.ir - x3*p3.ii = p3.vr - n3.vr;
            r3*p3.ii + x3*p3.ir = p3.vi - n3.vi;
            r3*n3.ir - x3*n3.ii = n3.vr - p3.vr;
            x3*n3.ir + r3*n3.ii = n3.vi - p3.vi;
            annotation (Documentation);
          end Branch3;

          model ThreeWindingTransformer
            RapidTest.Interfaces.PwPin b1 annotation (Placement(transformation(
                    extent={{-120,-10},{-100,10}})));
            RapidTest.Interfaces.PwPin b2 annotation (Placement(transformation(
                    extent={{100,20},{120,40}})));
            RapidTest.Interfaces.PwPin b3 annotation (Placement(transformation(
                    extent={{100,-40},{120,-20}})));
            parameter Real Sb=100 "System base power (MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Sn=100 "Power rating (MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Vbus=400000 "Sending end bus voltage (V)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Vn1=400000 "Voltage rating of the first winding (V)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Vn2=100000 "Voltage rating of the second winding (V)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Vn3=40000 "Voltage rating of the third winding (V)"
              annotation (Dialog(group="Power flow data"));
            parameter Real fn=50 "Frequency rating (Hz)"
              annotation (Dialog(group="Power flow data"));
            parameter Real R12=0.01 "Resistance of the branch 1-2 (pu)"
              annotation (Dialog(group="Transformer data"));
            parameter Real R13=0.01 "Resistance of the branch 1-3 (pu)"
              annotation (Dialog(group="Transformer data"));
            parameter Real R23=0.01 "Resistance of the branch 2-3 (pu)"
              annotation (Dialog(group="Transformer data"));
            parameter Real X12=0.1 "Reactance of the branch 1-2 (pu)"
              annotation (Dialog(group="Transformer data"));
            parameter Real X13=0.1 "Reactance of the branch 1-3 (pu)"
              annotation (Dialog(group="Transformer data"));
            parameter Real X23=0.1 "Reactance of the branch 2-3 (pu)"
              annotation (Dialog(group="Transformer data"));
            parameter Real m=0.98 "Fixed tap ratio"
              annotation (Dialog(group="Transformer data"));
            Real v1;
            Real v2;
            Real v3;
            Real anglev1;
            Real anglev2;
            Real anglev3;
            Branch1 branch1_1(
              SystemBase=Sb,
              Sn=Sn,
              Vbus=Vbus,
              Vn1=Vn1,
              Vn2=Vn2,
              Vn3=Vn3,
              fn=fn,
              R12=R12,
              R13=R13,
              R23=R23,
              X12=X12,
              X13=X13,
              X23=X23,
              m=m) annotation (Placement(transformation(extent={{-66,-10},{-46,10}})));
            Branch2 branch2_1(
              SystemBase=Sb,
              Sn=Sn,
              Vbus=Vbus,
              Vn1=Vn1,
              Vn2=Vn2,
              Vn3=Vn3,
              fn=fn,
              R12=R12,
              R13=R13,
              R23=R23,
              X12=X12,
              X13=X13,
              X23=X23,
              m=m) annotation (Placement(transformation(extent={{18,20},{38,40}})));
            Branch3 branch3_1(
              SystemBase=Sb,
              Sn=Sn,
              Vbus=Vbus,
              Vn1=Vn1,
              Vn2=Vn2,
              Vn3=Vn3,
              fn=fn,
              R12=R12,
              R13=R13,
              R23=R23,
              X12=X12,
              X13=X13,
              X23=X23,
              m=m) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={30,-30})));
          equation
            v1 = sqrt(b1.vr^2 + b1.vi^2);
            v2 = sqrt(b2.vr^2 + b2.vi^2);
            v3 = sqrt(b3.vr^2 + b3.vi^2);
            anglev1 = atan2(b1.vi, b1.vr);
            anglev2 = atan2(b2.vi, b2.vr);
            anglev3 = atan2(b3.vi, b3.vr);
            connect(branch1_1.p, b1) annotation (Line(
                points={{-67,0.4},{-110,0.4},{-110,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(branch2_1.n2, b2) annotation (Line(
                points={{39,30},{110,30}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(branch3_1.p3, b3) annotation (Line(
                points={{41,-30},{110,-30}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(branch2_1.p2, branch3_1.n3) annotation (Line(
                points={{17,30},{10,30},{10,-30},{19,-30}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(branch1_1.n1, branch3_1.n3) annotation (Line(
                points={{-45,0},{10,0},{10,-30},{19,-30}},
                color={0,0,255},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Ellipse(extent={{-52,34},{12,-28}}, lineColor={0,
                    0,255}),Ellipse(extent={{-4,64},{60,2}}, lineColor={0,0,255}),Ellipse(
                    extent={{-2,16},{62,-46}}, lineColor={0,0,255}),Line(
                    points={{-54,-22},{10,42},{10,42}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{2,40},{10,42},{10,42}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{8,34},{10,42}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{60,32},{100,32},{100,32}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{58,-28},{102,-28},{100,-28}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-100,0},{-52,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Text(
                    extent={{-54,-62},{54,-78}},
                    lineColor={0,128,0},
                    textString="%TWT%")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ThreeWindingTransformer;
        annotation (Documentation);
        end ThreeWindingTransformer;

        model ULTC_VoltageControl
          "Under Load Tap Changer, continuous model, secondary voltage control"
          RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                  extent={{-120,-10},{-100,10}})));
          RapidTest.Interfaces.PwPin n
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Real Sb=100 "System base power (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vbus1=400000 "Sending end Bus nominal voltage (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vbus2=100000 "Receiving end Bus nominal voltage (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Sn=100 "Power rating (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vn=400000 "Voltage rating (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real fn=50 "Frequency rating (Hz)"
            annotation (Dialog(group="Power flow data"));
          parameter Real V_0=1.008959700699460
            "Voltage magnitude of the controlled bus (pu)"
            annotation (Dialog(group="Power flow data"));
          parameter Real m0=0.98 "Initial tap ratio"
            annotation (Dialog(group="Power flow data"));
          parameter Real kT=4 "Nominal tap ratio (V1/V2)"
            annotation (Dialog(group="ULTC data"));
          parameter Real H=0.001 "Integral deviation (pu)"
            annotation (Dialog(group="ULTC data"));
          parameter Real K=0.10 "Inverse time constant (1/s)"
            annotation (Dialog(group="ULTC data"));
          parameter Real m_max=0.98 "Maximum tap ratio (p.u./p.u.)"
            annotation (Dialog(group="ULTC data"));
          parameter Real m_min=0.9785 "Minimum tap ratio (p.u./p.u.)"
            annotation (Dialog(group="ULTC data"));
          parameter Real deltam=0 "Tap ratio step (p.u./p.u.)"
            annotation (Dialog(group="ULTC data"));
          parameter Real v_ref=1.0 "Reference voltage (power) (pu)"
            annotation (Dialog(group="ULTC data"));
          parameter Real xT=0.001 "Transformer reactance (pu)"
            annotation (Dialog(group="ULTC data"));
          parameter Real rT=0.1 "Transformer resistance (pu)"
            annotation (Dialog(group="ULTC data"));
          parameter Real d=0.05 "Dead zone percentage"
            annotation (Dialog(group="ULTC data"));
          Real m "Tap ratio";
          Real vk "Voltage at primary, p.u.";
          Real vm(start=V_0) "Voltage at secondary p.u.";
          Real anglevk "Angle at primary";
          Real anglevm "Angle at secondary ";
        protected
          parameter Real V2=Vn/kT "Secondary voltage";
          parameter Real Vb2new=Vbus1*Vbus1;
          parameter Real Vb2old=Vn*Vn;
          parameter Real R=rT*(Vb2old*Sb)/(Vb2new*Sn) "Transformer Resistance, p.u.";
          parameter Real X=xT*(Vb2old*Sb)/(Vb2new*Sn) "Transformer Reactance, p.u.";
          parameter Real vref=v_ref*(V2/Vbus2);
        initial equation
          m = m0;
        equation
          vk = sqrt(p.vr^2 + p.vi^2);
          vm = sqrt(n.vr^2 + n.vi^2);
          anglevk = atan2(p.vi, p.vr);
          anglevm = atan2(n.vi, n.vr);
          if m > m_max and der(m) > 0 then
            R*p.ir - X*p.ii = 1/m_max^2*p.vr - 1/m_max*n.vr;
            R*p.ii + X*p.ir = 1/m_max^2*p.vi - 1/m_max*n.vi;
            R*n.ir - X*n.ii = n.vr - 1/m_max*p.vr;
            X*n.ir + R*n.ii = n.vi - 1/m_max*p.vi;
            der(m) = 0;
          elseif m < m_min and der(m) < 0 then
            R*p.ir - X*p.ii = 1/m_min^2*p.vr - 1/m_min*n.vr;
            R*p.ii + X*p.ir = 1/m_min^2*p.vi - 1/m_min*n.vi;
            R*n.ir - X*n.ii = n.vr - 1/m_min*p.vr;
            X*n.ir + R*n.ii = n.vi - 1/m_min*p.vi;
            der(m) = 0;
          else
            R*p.ir - X*p.ii = 1/m^2*p.vr - 1/m*n.vr;
            R*p.ii + X*p.ir = 1/m^2*p.vi - 1/m*n.vi;
            R*n.ir - X*n.ii = n.vr - 1/m*p.vr;
            X*n.ir + R*n.ii = n.vi - 1/m*p.vi;
            der(m) = (-H*m) + K*(vm - vref);
          end if;
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Ellipse(extent={{-46,30},{8,-30}}, lineColor={0,0,
                  255}),Ellipse(extent={{-10,30},{44,-30}}, lineColor={0,0,255}),Line(
                  points={{100,0},{44,0},{44,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-100,0},{-46,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{70,0},{70,-40},{-36,-40},{-20,18},{-20,18}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-30,6},{-20,18}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-20,2},{-20,16}},
                  color={0,0,255},
                  smooth=Smooth.None),Text(
                  extent={{-32,66},{32,54}},
                  lineColor={0,128,0},
                  textString="%ULTC%")}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ULTC_VoltageControl;

        package PhaseShiftingTransformer
          model pst2
            constant Real pi=Modelica.Constants.pi;
            parameter Real SystemBase=100;
            parameter Real Vbus1=20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2=20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vn1=20000 "Primary Voltage rating,KV";
            parameter Real Vn2=20000 "Secondary voltage rating, KV";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real Tm=0.001 "Measurement time constant, s";
            parameter Real Kp=0.05 "Proportional gain";
            parameter Real Ki=0.01 "Integral gain";
            parameter Real p_ref=0.01 "Reference Power, p.u.";
            parameter Real alpha_max=pi/2 "Maximum phase angle, rad";
            parameter Real alpha_min=-pi/2 "Minimum phase angle, rad";
            parameter Real xT=0.1 "Transformer Reactance, p.u.";
            parameter Real rT=0.01 "Transformer Resistance, p.u.";
            parameter Real m=0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0=0.002062339234360;
            parameter Real pmes0=0.01;
            parameter Real vm0=1.007257703014177;
            parameter Real anglevm0=-0.009372077496959;
            Real vk "Voltage at primary, p.u.";
            Real vm(start=vm0) "Voltage at secondary p.u.";
            Real anglevk "Angle at primary";
            Real anglevm;
            Real alpha;
            Real pmes;
            RapidTest.Interfaces.PwPin p annotation (Placement(visible=true,
                  transformation(extent={{-120,-8},{-100,12}})));
            RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                    extent={{100,-8},{120,12}})));
            Modelica.Blocks.Interfaces.RealInput pk
              annotation (Placement(transformation(extent={{-142,-62},{-102,-22}})));
          protected
            parameter Real Vb2new=Vbus1*Vbus1;
            parameter Real Vb2old=Vn1*Vn1;
            parameter Real R=rT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Resistance, p.u.";
            parameter Real X=xT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Reactance, p.u.";
            parameter Real pref=p_ref*(Sn/SystemBase);
            parameter Real gt=R/(R^2 + X^2) "Converting resistance to conductance p.u.";
            parameter Real bt=-X/(R^2 + X^2) "Converting reactance to susceptance p.u.";
          initial equation
            alpha = alpha0;
            pmes = pmes0;
          equation
            vk = sqrt(p.vr^2 + p.vi^2);
            vm = sqrt(n.vr^2 + n.vi^2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            if alpha > alpha_max and der(alpha) > 0 and der(pmes) > 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes)/Tm;
              p.vr = n.vr*cos(alpha_max) - n.vi*sin(alpha_max);
              p.vi = n.vr*sin(alpha_max) + n.vi*cos(alpha_max);
              // pk=p.vr*p.ir + p.vi*p.ii;
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            elseif alpha < alpha_min and der(alpha) < 0 and der(pmes) < 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes)/Tm;
              p.vr = n.vr*cos(alpha_min) - n.vi*sin(alpha_min);
              p.vi = n.vr*sin(alpha_min) + n.vi*cos(alpha_min);
              // pk=p.vr*p.ir + p.vi*p.ii;
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            else
              der(alpha) = Kp*(pk - pmes)/Tm + Ki*(pmes - pref);
              der(pmes) = (pk - pmes)/Tm;
              p.vr = n.vr*cos(alpha) - n.vi*sin(alpha);
              p.vi = n.vr*sin(alpha) + n.vi*cos(alpha);
              // pk=p.vr*p.ir + p.vi*p.ii;
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            end if;
            annotation (
              Placement(transformation(extent={{-120,-10},{-100,10}})),
              Placement(transformation(extent={{100,-10},{120,10}})),
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics),
              Documentation);
          end pst2;

          model pst1
            constant Real pi=Modelica.Constants.pi;
            parameter Real SystemBase=100;
            parameter Real Vbus1=20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2=20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vn1=20000 "Primary Voltage rating,KV";
            parameter Real Vn2=20000 "Secondary voltage rating, KV";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real Tm=0.001 "Measurement time constant, s";
            parameter Real Kp=0.05 "Proportional gain";
            parameter Real Ki=0.01 "Integral gain";
            parameter Real p_ref=0.01 "Reference Power, p.u.";
            parameter Real alpha_max=pi/2 "Maximum phase angle, rad";
            parameter Real alpha_min=-pi/2 "Minimum phase angle, rad";
            parameter Real xT=0.1 "Transformer Reactance, p.u.";
            parameter Real rT=0.01 "Transformer Resistance, p.u.";
            parameter Real m=0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0=0.002062339234360;
            parameter Real pmes0=0.01;
            parameter Real vk0=0.997649085060455;
            parameter Real anglevk0=-0.007392164704867;
            Real vk(start=vk0) "Voltage at primary, p.u.";
            Real vm;
            Real anglevk(start=anglevk0);
            Real anglevm;
            RapidTest.Interfaces.PwPin p annotation (Placement(visible=true,
                  transformation(extent={{-120,-8},{-100,12}})));
            RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                    extent={{100,-8},{120,12}})));
          protected
            parameter Real Vb2new=Vbus1*Vbus1;
            parameter Real Vb2old=Vn1*Vn1;
            parameter Real R=rT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Resistance, p.u.";
            parameter Real X=xT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Reactance, p.u.";
            parameter Real pref=p_ref*(Sn/SystemBase);
            parameter Real gt=R/(R^2 + X^2) "Converting resistance to conductance p.u.";
            parameter Real bt=-X/(R^2 + X^2) "Converting reactance to susceptance p.u.";
          equation
            vk = sqrt(p.vr^2 + p.vi^2);
            vm = sqrt(n.vr^2 + n.vi^2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            R*p.ir - X*p.ii = 1/m^2*p.vr - 1/m*n.vr;
            R*p.ii + X*p.ir = 1/m^2*p.vi - 1/m*n.vi;
            R*n.ir - X*n.ii = n.vr - 1/m*p.vr;
            X*n.ir + R*n.ii = n.vi - 1/m*p.vi;
            annotation (
              Placement(transformation(extent={{-120,-10},{-100,10}})),
              Placement(transformation(extent={{100,-10},{120,10}})),
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics),
              Documentation);
          end pst1;

          model PSTransformer
            constant Real pi=Modelica.Constants.pi;
            parameter Real SystemBase=100;
            parameter Real Vbus1=20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2=20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vn1=20000 "Primary Voltage rating,KV";
            parameter Real Vn2=20000 "Secondary voltage rating, KV";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real Tm=0.001 "Measurement time constant, s";
            parameter Real Kp=0.05 "Proportional gain";
            parameter Real Ki=0.01 "Integral gain";
            parameter Real p_ref=0.01 "Reference Power, p.u.";
            parameter Real alpha_max=pi/2 "Maximum phase angle, rad";
            parameter Real alpha_min=-pi/2 "Minimum phase angle, rad";
            parameter Real xT=0.1 "Transformer Reactance, p.u.";
            parameter Real rT=0.01 "Transformer Resistance, p.u.";
            parameter Real m=0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0=0.002062339234360;
            parameter Real pmes0=0.01;
            parameter Real vk0=0.997649085060455;
            parameter Real vm0=1.007257703014177;
            parameter Real anglevk0=-0.007392164704867;
            parameter Real anglevm0=-0.009372077496959;
            Real vk(start=vk0);
            Real vm(start=vm0);
            Real anglevk(start=anglevk0);
            Real anglevm(start=anglevm0);
            RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                    extent={{-122,-8},{-102,12}})));
            RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                    extent={{100,-10},{120,10}})));
            Modelica.Blocks.Interfaces.RealOutput pk(start=p_ref) annotation (Placement(
                  transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent=
                     {{100,-50},{120,-30}})));
            Modelica.Blocks.Interfaces.RealInput u
              annotation (Placement(transformation(extent={{-144,36},{-104,76}})));
            pst1 pst1_1(
              SystemBase=SystemBase,
              Vbus1=Vbus1,
              Vbus2=Vbus2,
              Sn=Sn,
              Vn1=Vn1,
              Vn2=Vn2,
              fn=fn,
              Tm=Tm,
              Kp=Kp,
              Ki=Ki,
              p_ref=p_ref,
              alpha_max=alpha_max,
              alpha_min=alpha_min,
              xT=xT,
              rT=rT,
              m=m,
              alpha0=alpha0,
              pmes0=pmes0,
              vk0=vk0,
              anglevk0=anglevk0)
              annotation (Placement(transformation(extent={{-46,-10},{-26,10}})));
            pst2 pst2_1(
              SystemBase=SystemBase,
              Vbus1=Vbus1,
              Vbus2=Vbus2,
              Sn=Sn,
              Vn1=Vn1,
              Vn2=Vn2,
              fn=fn,
              Tm=Tm,
              Kp=Kp,
              Ki=Ki,
              p_ref=p_ref,
              alpha_max=alpha_max,
              alpha_min=alpha_min,
              xT=xT,
              rT=rT,
              m=m,
              alpha0=alpha0,
              pmes0=pmes0,
              vm0=vm0,
              anglevm0=anglevm0)
              annotation (Placement(transformation(extent={{16,-10},{36,10}})));
          protected
            parameter Real Vb2new=Vbus1*Vbus1;
            parameter Real Vb2old=Vn1*Vn1;
            parameter Real R=rT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Resistance, p.u.";
            parameter Real X=xT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Reactance, p.u.";
            parameter Real pref=p_ref*(Sn/SystemBase);
            parameter Real gt=R/(R^2 + X^2) "Converting resistance to conductance p.u.";
            parameter Real bt=-X/(R^2 + X^2) "Converting reactance to susceptance p.u.";
          equation
            vk = sqrt(p.vr^2 + p.vi^2);
            vm = sqrt(n.vr^2 + n.vi^2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            pk = p.vr*p.ir + p.vi*p.ii;
            connect(pst2_1.n, n) annotation (Line(
                points={{37,0.2},{70.5,0.2},{70.5,0},{110,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pst2_1.p, pst1_1.n) annotation (Line(
                points={{15,0.2},{-25,0.2}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pst1_1.p, p) annotation (Line(
                points={{-47,0.2},{-76.5,0.2},{-76.5,2},{-112,2}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(u, pst2_1.pk) annotation (Line(
                points={{-124,56},{-8,56},{-8,-4.2},{13.8,-4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Ellipse(extent={{-48,24},{10,-32}}, lineColor={0,
                    0,255}),Ellipse(extent={{-6,26},{52,-30}}, lineColor={0,0,255}),Line(
                    points={{-104,0},{-48,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Rectangle(extent={{66,10},{94,-12}}, lineColor={0,
                    0,255}),Line(
                    points={{50,0},{66,0},{66,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{100,0},{94,0},{96,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{82,-12},{82,-44},{-48,-44},{-48,0},{-48,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Text(
                    extent={{74,4},{84,-2}},
                    lineColor={0,0,255},
                    textString="%Angle%"),Text(
                    extent={{-28,78},{40,46}},
                    lineColor={0,128,0},
                    textString="%PST%")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSTransformer;
        annotation (Documentation);
        end PhaseShiftingTransformer;

        package PhaseShiftingTransformer_1
          model pst2 "Angle part of PST"
            constant Real pi=Modelica.Constants.pi;
            parameter Real SystemBase=100;
            parameter Real Vbus1=20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2=20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vn1=20000 "Primary Voltage rating,KV";
            parameter Real Vn2=20000 "Secondary voltage rating, KV";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real Tm=0.001 "Measurement time constant, s";
            parameter Real Kp=0.05 "Proportional gain";
            parameter Real Ki=0.01 "Integral gain";
            parameter Real p_ref=0.01 "Reference Power, p.u.";
            parameter Real alpha_max=pi/2 "Maximum phase angle, rad";
            parameter Real alpha_min=-pi/2 "Minimum phase angle, rad";
            parameter Real xT=0.1 "Transformer Reactance, p.u.";
            parameter Real rT=0.01 "Transformer Resistance, p.u.";
            parameter Real m=0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0=0.002062339234360 "Initial angle, from power flow";
            parameter Real pmes0=0.01 "from power flow";
            parameter Real vm0=1.007257703014177
              "Receiving end bus voltage, from power flow";
            parameter Real anglevm0=-0.009372077496959
              "Receiving end bus angle, from power flow";
            Real vk;
            Real vm(start=vm0) "Voltage at secondary p.u.";
            Real anglevk "Angle at primary";
            Real anglevm;
            Real alpha;
            Real pmes;
            RapidTest.Interfaces.PwPin p annotation (Placement(visible=true,
                  transformation(extent={{-120,-8},{-100,12}})));
            RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                    extent={{100,-8},{120,12}})));
            Modelica.Blocks.Interfaces.RealInput pk
              annotation (Placement(transformation(extent={{-142,-62},{-102,-22}})));
          protected
            parameter Real Vb2new=Vbus1*Vbus1;
            parameter Real Vb2old=Vn1*Vn1;
            parameter Real R=rT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Resistance, p.u.";
            parameter Real X=xT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Reactance, p.u.";
            parameter Real pref=p_ref*(Sn/SystemBase);
            parameter Real gt=R/(R^2 + X^2) "Converting resistance to conductance p.u.";
            parameter Real bt=-X/(R^2 + X^2) "Converting reactance to susceptance p.u.";
          initial equation
            alpha = alpha0;
            pmes = pmes0;
          equation
            vk = sqrt(p.vr^2 + p.vi^2);
            vm = sqrt(n.vr^2 + n.vi^2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            if alpha > alpha_max and der(alpha) > 0 and der(pmes) > 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes)/Tm;
              p.vr = n.vr*cos(alpha_max) - n.vi*sin(alpha_max);
              p.vi = n.vr*sin(alpha_max) + n.vi*cos(alpha_max);
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            elseif alpha < alpha_min and der(alpha) < 0 and der(pmes) < 0 then
              der(alpha) = 0;
              der(pmes) = (pk - pmes)/Tm;
              p.vr = n.vr*cos(alpha_min) - n.vi*sin(alpha_min);
              p.vi = n.vr*sin(alpha_min) + n.vi*cos(alpha_min);
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            else
              der(alpha) = Kp*(pk - pmes)/Tm + Ki*(pmes - pref);
              der(pmes) = (pk - pmes)/Tm;
              p.vr = n.vr*cos(alpha) - n.vi*sin(alpha);
              p.vi = n.vr*sin(alpha) + n.vi*cos(alpha);
              p.ir + n.ir = 0;
              p.ii + n.ii = 0;
            end if;
            annotation (
              Placement(transformation(extent={{-120,-10},{-100,10}})),
              Placement(transformation(extent={{100,-10},{120,10}})),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Documentation);
          end pst2;

          model pst1 "Tap ratio part of the PST"
            constant Real pi=Modelica.Constants.pi;
            parameter Real SystemBase=100;
            parameter Real Vbus1=20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2=20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vn1=20000 "Primary Voltage rating, V";
            parameter Real Vn2=20000 "Secondary voltage rating, V";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real Tm=0.001 "Measurement time constant, s";
            parameter Real Kp=0.05 "Proportional gain";
            parameter Real Ki=0.01 "Integral gain";
            parameter Real p_ref=0.01 "Reference Power, p.u.";
            parameter Real alpha_max=pi/2 "Maximum phase angle, rad";
            parameter Real alpha_min=-pi/2 "Minimum phase angle, rad";
            parameter Real xT=0.1 "Transformer Reactance, p.u.";
            parameter Real rT=0.01 "Transformer Resistance, p.u.";
            parameter Real m=0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0=0.002062339234360 "Initial angle, from power flow";
            parameter Real pmes0=0.01 "from power flow";
            parameter Real vk0=0.997649085060455
              "Sending end bus voltage, from power flow";
            parameter Real anglevk0=-0.007392164704867
              "Sending end bus angle, from power flow";
            Real vk(start=vk0) "Voltage at primary, p.u.";
            Real vm;
            Real anglevk(start=anglevk0);
            Real anglevm;
            RapidTest.Interfaces.PwPin p annotation (Placement(visible=true,
                  transformation(extent={{-120,-8},{-100,12}})));
            RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                    extent={{100,-8},{120,12}})));
          protected
            parameter Real Vb2new=Vbus1*Vbus1;
            parameter Real Vb2old=Vn1*Vn1;
            parameter Real R=rT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Resistance, p.u.";
            parameter Real X=xT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Reactance, p.u.";
            parameter Real pref=p_ref*(Sn/SystemBase);
            parameter Real gt=R/(R^2 + X^2) "Converting resistance to conductance p.u.";
            parameter Real bt=-X/(R^2 + X^2) "Converting reactance to susceptance p.u.";
          equation
            vk = sqrt(p.vr^2 + p.vi^2);
            vm = sqrt(n.vr^2 + n.vi^2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            R*p.ir - X*p.ii = 1/m^2*p.vr - 1/m*n.vr;
            R*p.ii + X*p.ir = 1/m^2*p.vi - 1/m*n.vi;
            R*n.ir - X*n.ii = n.vr - 1/m*p.vr;
            X*n.ir + R*n.ii = n.vi - 1/m*p.vi;
            annotation (
              Placement(transformation(extent={{-120,-10},{-100,10}})),
              Placement(transformation(extent={{100,-10},{120,10}})),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Documentation);
          end pst1;

          model PSTransformer
            constant Real pi=Modelica.Constants.pi;
            parameter Real SystemBase=100;
            parameter Real Vbus1=20000 "Sending end Bus nominal voltage, change of base";
            parameter Real Vbus2=20000 "Receiving end Bus voltage, change of base";
            parameter Real Sn=100 "Power rating MVA";
            parameter Real Vn1=20000 "Primary Voltage rating,KV";
            parameter Real Vn2=20000 "Secondary voltage rating, KV";
            parameter Real fn=50 "Frequency rating Hz";
            parameter Real Tm=0.001 "Measurement time constant, s";
            parameter Real Kp=0.05 "Proportional gain";
            parameter Real Ki=0.01 "Integral gain";
            parameter Real p_ref=0.01 "Reference Power, p.u.";
            parameter Real alpha_max=pi/2 "Maximum phase angle, rad";
            parameter Real alpha_min=-pi/2 "Minimum phase angle, rad";
            parameter Real xT=0.1 "Transformer Reactance, p.u.";
            parameter Real rT=0.01 "Transformer Resistance, p.u.";
            parameter Real m=0.98 "Transformer fixed tap  ratio, p.u./p.u.";
            parameter Real alpha0=0.002062339234360 "Initial angle, from power flow";
            parameter Real pmes0=0.01 "from power flow";
            parameter Real vk0=0.997649085060455
              "Sending end bus voltage, from power flow";
            parameter Real vm0=1.007257703014177
              "Receiving end bus voltage, from power flow";
            parameter Real anglevk0=-0.007392164704867
              "Sending end bus angle, from power flow";
            parameter Real anglevm0=-0.009372077496959
              "Receiving end bus angle, from power flow";
            Real vk(start=vk0);
            Real vm(start=vm0);
            Real anglevk(start=anglevk0);
            Real anglevm(start=anglevm0);
            RapidTest.Interfaces.PwPin p(vr(start=vr0), vi(start=vi0))
              annotation (Placement(transformation(extent={{-122,-8},{-102,12}})));
            RapidTest.Interfaces.PwPin n annotation (Placement(transformation(
                    extent={{100,-10},{120,10}})));
            Modelica.Blocks.Interfaces.RealOutput pk(start=p_ref) annotation (Placement(
                  transformation(extent={{100,-50},{120,-30}}), iconTransformation(extent=
                     {{100,-50},{120,-30}})));
            Modelica.Blocks.Interfaces.RealInput u
              annotation (Placement(transformation(extent={{-144,36},{-104,76}})));
            pst1 pst1_1(
              alpha_max=alpha_max,
              SystemBase=SystemBase,
              Vbus1=Vbus1,
              Vbus2=Vbus2,
              Sn=Sn,
              Vn1=Vn1,
              Vn2=Vn2,
              fn=fn,
              Tm=Tm,
              Kp=Kp,
              Ki=Ki,
              p_ref=p_ref,
              alpha_min=alpha_min,
              xT=xT,
              rT=rT,
              m=m,
              alpha0=alpha0,
              pmes0=pmes0,
              vk0=vk0,
              anglevk0=anglevk0)
              annotation (Placement(transformation(extent={{-46,-10},{-26,10}})));
            pst2 pst2_1(
              SystemBase=SystemBase,
              Vbus1=Vbus1,
              Vbus2=Vbus2,
              Sn=Sn,
              Vn1=Vn1,
              Vn2=Vn2,
              fn=fn,
              Tm=Tm,
              Kp=Kp,
              Ki=Ki,
              p_ref=p_ref,
              alpha_max=alpha_max,
              alpha_min=alpha_min,
              xT=xT,
              rT=rT,
              m=m,
              alpha0=alpha0,
              pmes0=pmes0,
              vm0=vm0,
              anglevm0=anglevm0)
              annotation (Placement(transformation(extent={{16,-10},{36,10}})));
          protected
            parameter Real Vb2new=Vbus1*Vbus1;
            parameter Real Vb2old=Vn1*Vn1;
            parameter Real R=rT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Resistance, p.u.";
            parameter Real X=xT*(Vb2old*SystemBase)/(Vb2new*Sn)
              "Transformer Reactance, p.u.";
            parameter Real pref=p_ref*(Sn/SystemBase);
            parameter Real gt=R/(R^2 + X^2) "Converting resistance to conductance p.u.";
            parameter Real bt=-X/(R^2 + X^2) "Converting reactance to susceptance p.u.";
            parameter Real vr0=vk0*cos(anglevk0) "Initialitation";
            parameter Real vi0=vm0*sin(anglevk0) "Initialitation";
          equation
            vk = sqrt(p.vr^2 + p.vi^2);
            vm = sqrt(n.vr^2 + n.vi^2);
            anglevk = atan2(p.vi, p.vr);
            anglevm = atan2(n.vi, n.vr);
            pk = p.vr*p.ir + p.vi*p.ii;
            connect(pst2_1.n, n) annotation (Line(
                points={{37,0.2},{70.5,0.2},{70.5,0},{110,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pst2_1.p, pst1_1.n) annotation (Line(
                points={{15,0.2},{-25,0.2}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(pst1_1.p, p) annotation (Line(
                points={{-47,0.2},{-76.5,0.2},{-76.5,2},{-112,2}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(u, pst2_1.pk) annotation (Line(
                points={{-124,56},{-8,56},{-8,-4.2},{13.8,-4.2}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Ellipse(extent={{-48,24},{10,-32}}, lineColor={0,
                    0,255}),Ellipse(extent={{-6,26},{52,-30}}, lineColor={0,0,255}),Line(
                    points={{-104,0},{-48,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Rectangle(extent={{66,10},{94,-12}}, lineColor={0,
                    0,255}),Line(
                    points={{50,0},{66,0},{66,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{100,0},{94,0},{96,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{82,-12},{82,-44},{-48,-44},{-48,0},{-48,0}},
                    color={0,0,255},
                    smooth=Smooth.None),Text(
                    extent={{74,4},{84,-2}},
                    lineColor={0,0,255},
                    textString="%Angle%"),Text(
                    extent={{-28,78},{40,46}},
                    lineColor={0,128,0},
                    textString="%PST%")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSTransformer;
        annotation (Documentation);
        end PhaseShiftingTransformer_1;

        model TwoWindingTransformerFixedTapRatio
          "Modeled as series reactances without iron losses"
          RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                  extent={{-120,-10},{-100,10}})));
          RapidTest.Interfaces.PwPin n
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Real Sb=100 "System base power (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Sn=100 "Power rating (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vbus=400000 "Sending end bus voltage"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vn=400000 "Voltage rating (kV)"
            annotation (Dialog(group="Power flow data"));
          parameter Real fn=50 "Frequency rating (Hz)"
            annotation (Dialog(group="Power flow data"));
          parameter Real kT=1 "Nominal tap ratio (V1/V2)"
            annotation (Dialog(group="Transformer data"));
          parameter Real x=0.20 "Reactance (pu)"
            annotation (Dialog(group="Transformer data"));
          parameter Real r=0.01 "resistance (pu)"
            annotation (Dialog(group="Transformer data"));
          parameter Real m=1.0 "Fixed tap ratio"
            annotation (Dialog(group="Transformer data"));
        protected
          parameter Real Vb2new=Vbus*Vbus;
          parameter Real Vb2old=Vn*Vn;
          parameter Real xT=x*(Vb2old*Sb)/(Vb2new*Sn) "Reactance(inductive),p.u";
          parameter Real rT=r*(Vb2old*Sb)/(Vb2new*Sn) "Reactance(capacitive),p.u";
        equation
          rT*p.ir - xT*p.ii = 1/m^2*p.vr - 1/m*n.vr;
          rT*p.ii + xT*p.ir = 1/m^2*p.vi - 1/m*n.vi;
          rT*n.ir - xT*n.ii = n.vr - 1/m*p.vr;
          xT*n.ir + rT*n.ii = n.vi - 1/m*p.vi;
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>29/09/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Ellipse(extent={{-46,30},{8,-30}}, lineColor={0,0,
                  255}),Ellipse(extent={{-10,30},{44,-30}}, lineColor={0,0,255}),Line(
                  points={{100,0},{44,0},{44,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-100,0},{-46,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(points={{-64,-44},{-22,12}}, color={28,108,
                  200}),Line(points={{-34,6},{-22,12}}, color={28,108,200}),Line(points=
                   {{-24,0}}, color={28,108,200}),Line(points={{-26,0},{-22,12}}, color=
                   {28,108,200})}));
        end TwoWindingTransformerFixedTapRatio;

        model TWTransformerWithFixedTapRatio
          "Modeled as series reactances without iron losses"
          outer RapidTest.Electrical.SystemBase SysData;
          RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                  extent={{-120,-10},{-100,10}})));
          RapidTest.Interfaces.PwPin n
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          parameter Real SystemBase=SysData.S_b;
          parameter Real Sn=100 "Power rating MVA";
          parameter Real Vbus=400000 "Sending end bus voltage";
          parameter Real Vn1=400000 "Voltage rating of primary winding KV";
          parameter Real fn=50 "Frequency rating Hz";
          parameter Real kT=1 "Nominal Tap ratio (V1/V2), kV/kV";
          parameter Real X=0.20 "Transformer reactance, p.u.";
          parameter Real R=0.01 "Transformer resistance, p.u.";
          parameter Real m=1.0 "Fixed Tap ratio";
        protected
          parameter Real Vb2new=Vbus*Vbus;
          parameter Real Vb2old=Vn1*Vn1;
          parameter Real xT=X*(Vb2old*SystemBase)/(Vb2new*Sn)
            "Reactance(inductive),p.u";
          parameter Real rT=R*(Vb2old*SystemBase)/(Vb2new*Sn) "Resistance,p.u";
        equation
          rT*p.ir - xT*p.ii = 1/m^2*p.vr - 1/m*n.vr;
          rT*p.ii + xT*p.ir = 1/m^2*p.vi - 1/m*n.vi;
          rT*n.ir - xT*n.ii = n.vr - 1/m*p.vr;
          xT*n.ir + rT*n.ii = n.vi - 1/m*p.vi;
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}}), graphics),
            Icon(graphics={Ellipse(extent={{-46,30},{8,-30}}, lineColor={0,0,255}),
                  Ellipse(extent={{-10,30},{44,-30}}, lineColor={0,0,255}),Line(
                  points={{100,0},{44,0},{44,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-100,0},{-46,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(points={{-52,-28},{-24,20}}, color={28,108,
                  200}),Line(points={{-34,12},{-24,20}}, color={28,108,200}),Line(
                  points={{-26,8},{-24,20}}, color={28,108,200})}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end TWTransformerWithFixedTapRatio;
      annotation (Documentation);
      end PSAT;
    annotation (Documentation);
    end Branches;

    package Machines
      package PSAT
        model Order2 "Second Order Synchronous Machine with Inputs and Outputs"
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            delta(start=delta0),
            pe(start=pm00),
            pm(start=pm00),
            pm0(start=pm00),
            vf(start=vf00),
            vf0(start=vf00),
            vq(start=vq0),
            vd(start=vd0),
            iq(start=iq0),
            id(start=id0));
        protected
          parameter Real c1=Ra*K "CONSTANT";
          parameter Real c2=x1d*K "CONSTANT";
          parameter Real c3=x1d*K " CONSTANT";
          parameter Real K=1/(Ra*Ra + x1d*x1d) "CONSTANT";
          parameter Real delta0=atan2(vi0 + Ra*ii0 + x1d*ir0, vr0 + Ra*ir0 - x1d*ii0)
            "Initial rotor angle";
          parameter Real pm00=(vq0 + Ra*iq0)*iq0 + (vd0 + Ra*id0)*id0 "Initialitation";
          parameter Real vf00=vq0 + Ra*iq0 + x1d*id0 "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
        equation
          id = (-c1*vd) - c3*vq + vf*c3;
          iq = c2*vd - c1*vq + vf*c1;
          pm0 = pm00;
          vf0 = vf00;
          annotation (Documentation(info="<html> 
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"> 
<tr> 
<td><p>Reference</p></td> 
<td><p>Order II Synchonous Machine, PSAT Manual 2.1.8</p></td> 
</tr> 
<tr> 
<td><p>Last update</p></td> 
<td>September 2015</td> 
</tr> 
<tr> 
<td><p>Author</p></td> 
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td> 
</tr> 
<tr> 
<td><p>Contact</p></td> 
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td> 
</tr> 
</table> 
</html>"),         Icon(coordinateSystem(extent={{-100,-100},{100,100}}, initialScale=
                    0.1), graphics={Text(
                  origin={0,60},
                  extent={{-60,-20},{60,20}},
                  lineColor={28,108,200},
                  textString="Order II")}));
        end Order2;

        model Order3 "Third Order Synchronous Machine with Inputs and Outputs"
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            delta(start=delta0),
            pe(start=pm00),
            pm(start=pm00),
            pm0(start=pm00),
            vf(start=vf00),
            vf0(start=vf00),
            vq(start=vq0),
            vd(start=vd0),
            iq(start=iq0),
            id(start=id0));
          parameter Real xd "d-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td10 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq "q-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          //Base changing
          Real e1q(start=e1q0) "q-axis transient voltage (pu)";
        protected
          parameter Real Xd=xd*CoB "d-axis reactance, p.u.";
          parameter Real x1d=xd1*CoB "d-axis transient reactance, p.u.";
          parameter Real Xq=xq*CoB "q-axis reactance, p.u.";
          parameter Real m=M/CoB2 "Machanical starting time (2H), kWs/kVA";
          parameter Real c1=Ra*K "CONSTANT";
          parameter Real c2=x1d*K "CONSTANT";
          parameter Real c3=Xq*K " CONSTANT";
          parameter Real K=1/(Ra*Ra + Xq*x1d) "CONSTANT";
          parameter Real delta0=atan2(vi0 + Ra*ii0 + Xq*ir0, vr0 + Ra*ir0 - Xq*ii0)
            "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real pm00=(vq0 + Ra*iq0)*iq0 + (vd0 + Ra*id0)*id0 "Initialitation";
          parameter Real vf00=e1q0 + (Xd - x1d)*id0 "Initialitation";
          parameter Real e1q0=vq0 + Ra*iq0 + x1d*id0 "Initialitation";
        initial equation
          der(e1q) = 0;
        equation
          der(e1q) = ((-e1q) - (Xd - x1d)*id + vf)/Td10;
          id = (-c1*vd) - c3*vq + e1q*c3;
          iq = c2*vd - c1*vq + e1q*c1;
          vf0 = vf00;
          pm0 = pm00;
          annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                  initialScale=0.1), graphics={Text(
                  origin={0,60},
                  extent={{-60,-20},{60,20}},
                  lineColor={28,108,200},
                  textString="Order III")}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Order III Synchonous Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order3;

        model Order4 "Fourth Order Synchronous Machine with Inputs and Outputs"
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            delta(start=delta0),
            pe(start=pm00),
            pm(start=pm00),
            pm0(start=pm00),
            vf(start=vf00),
            vf0(start=vf00),
            vq(start=vq0),
            vd(start=vd0),
            iq(start=iq0),
            id(start=id0));
          parameter Real xd=1.9 "d-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq=1.7 "q-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq1=0.5 "q-axis transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td10=8 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tq10=0.8 "q-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          Real e1q(start=e1q0) "q-axis transient voltage (pu)";
          Real e1d(start=e1d0) "d-axis transient voltage (pu)";
        protected
          parameter Real Xd=xd*CoB "d-axis reactance, p.u.";
          parameter Real Xq=xq*CoB "q-axis reactance, p.u.";
          parameter Real x1q=xq1*CoB
            "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real delta0=atan2(vi0 + Ra*ii0 + Xq*ir0, vr0 + Ra*ir0 - Xq*ii0)
            "Initialitation";
          parameter Real pm00=(vq0 + Ra*iq0)*iq0 + (vd0 + Ra*id0)*id0 "Initialitation";
          parameter Real vf00=e1q0 + (Xd - x1d)*id0 "Initialitation";
          parameter Real e1q0=vq0 + Ra*iq0 + x1d*id0 "Initialitation";
          parameter Real e1d0=vd0 + Ra*id0 - x1q*iq0 "Initialitation *";
        equation
          der(e1q) = ((-e1q) - (Xd - x1d)*id + vf)/Td10;
          der(e1d) = ((-e1d) + (Xq - x1q)*iq)/Tq10 "differential equations *";
          e1q = vq + Ra*iq + x1d*id;
          e1d = vd + Ra*id - x1q*iq "relation between voltages and currents *";
          pm0 = pm00;
          vf0 = vf00;
          annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                  initialScale=0.1), graphics={Text(
                  origin={0,60},
                  extent={{-60,-20},{60,20}},
                  lineColor={28,108,200},
                  textString="Order IV")}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order IV, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order4;

        model Order5_Type1
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            delta(start=delta0),
            pe(start=pm00),
            pm(start=pm00),
            pm0(start=pm00),
            vf(start=vf00),
            vf0(start=vf00),
            vq(start=vq0),
            vd(start=vd0),
            iq(start=iq0),
            id(start=id0));
          parameter Real xd=1.9 "d-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq=1.7 "q-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq1=0.5 "q-axis transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td10=8 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tq10=0.8 "q-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tq20=0.02
            "q-axis open circuit sub-transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          Real e1q(start=e1q0) "q-axis transient voltage";
          Real e1d(start=e1d0) "d-axis transient voltage";
          Real e2d(start=e2d0) "d-axis sub-transient voltage";
        protected
          parameter Real Xd=xd*CoB "d-axis reactance, p.u.";
          parameter Real Xq=xq*CoB "q-axis reactance, p.u.";
          parameter Real x1q=xq1*CoB
            "q-axis transient reactance, p.u.(only for order IV,V.1,VI,VIII)*";
          parameter Real delta0=atan2(vi0 + Ra*ii0 + Xq*ir0, vr0 + Ra*ir0 - Xq*ii0)
            "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real pm00=(vq0 + Ra*iq0)*iq0 + (vd0 + Ra*id0)*id0 "Initialitation";
          parameter Real vf00=e1q0 + (Xd - x1d)*id0 "Initialitation";
          parameter Real e1q0=vq0 + Ra*iq0 + x1d*id0 "Initialitation";
          parameter Real e1d0=vd0 + Ra*id0 - x1q*iq0 "Initialitation*";
          parameter Real e2d0=vd0 + Ra*id0 - x1q*iq0 "Initialitation*/";
        equation
          der(e1q) = ((-e1q) - (Xd - x1d)*id + vf)/Td10;
          der(e1d) = ((-e1d) + (Xq - x1q - Tq20/Tq10*x1d/x1q*(Xq - x1q))*iq)/Tq10
            "differential equations/";
          der(e2d) = ((-e2d) + e1d + (x1q - x1d + Tq20/Tq10*x1d/x1q*(Xq - x1q))*iq)/
            Tq20 "differential equations/";
          e1q = vq + Ra*iq + x1d*id;
          e2d = vd + Ra*id - x1q*iq "relation between voltages and currents/";
          pm0 = pm00;
          vf0 = vf00;
          annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                  initialScale=0.1), graphics={Text(
                  origin={0,60},
                  fillPattern=FillPattern.Solid,
                  extent={{-60,-20},{60,20}},
                  fontName="Arial",
                  lineColor={28,108,200},
                  textString="Order IV - Typ 1")}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order V Type 1, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order5_Type1;

        model Order5_Type2
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            delta(start=delta0),
            pe(start=pm00),
            pm(start=pm00),
            pm0(start=pm00),
            vf(start=vf00),
            vf0(start=vf00),
            vq(start=vq0),
            vd(start=vd0),
            iq(start=iq0),
            id(start=id0));
          parameter Real xd=1.9 "d-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq=1.7 "q-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xd2=0.204 "d-axis sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq2=0.3 "q-axis sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td10=8 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td20=0.8 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tq20=0.02 "q-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Taa=0.002 "d-axis aditional leakage time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          Real e1q(start=e1q0) "q-axis transient voltage";
          Real e2q(start=e2q0) "q-axis sub-transient voltage";
          Real e2d(start=e2d0) "d-axis sub-transient voltage";
        protected
          parameter Real Xd=xd*CoB "d-axis reactance, p.u.";
          parameter Real x2d=xd2*CoB
            "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
          parameter Real Xq=xq*CoB "q-axis reactance, p.u.";
          parameter Real x2q=xq2*CoB
            "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
          parameter Real delta0=atan2(vi0 + Ra*ii0 + Xq*ir0, vr0 + Ra*ir0 - Xq*ii0)
            "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real pm00=(vq0 + Ra*iq0)*iq0 + (vd0 + Ra*id0)*id0 "Initialitation";
          parameter Real e2q0=vq0 + Ra*iq0 + x2d*id0 "Initialitation";
          parameter Real e2d0=vd0 + Ra*id0 - x2q*iq0 "Initialitation";
          parameter Real K1=Xd - x1d - Td20/Td10*x2d/x1d*(Xd - x1d);
          parameter Real K2=x1d - x2d + Td20/Td10*x2d/x1d*(Xd - x1d);
          parameter Real e1q0=(-K1*Taa/Td10*id0) + (1 - Taa/Td10)*(e2q0 + K2*id0);
          parameter Real vf00=(K1*id0 + e1q0)/(1 - Taa/Td10);
        equation
          der(e1q) = ((-e1q) - (Xd - x1d - Td20/Td10*x2d/x1d*(Xd - x1d))*id + (1 - Taa/
            Td10)*vf)/Td10;
          der(e2d) = ((-e2d) + (Xq - x2q)*iq)/Tq20;
          der(e2q) = ((-e2q) + e1q - (x1d - x2d + Td20/Td10*x2d/x1d*(Xd - x1d))*id +
            Taa/Td10*vf)/Td20 "differential equations";
          e2q = vq + Ra*iq + x2d*id;
          e2d = vd + Ra*id - x2q*iq "relation between voltages and currents";
          pm0 = pm00;
          vf0 = vf00;
          annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                  initialScale=0.1), graphics={Rectangle(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                  origin={0,60},
                  extent={{-60,-20},{60,20}},
                  lineColor={28,108,200},
                  textString="Order IV - Typ 2")}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order V Type 2, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order5_Type2;

        model Order6
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            delta(start=delta0),
            pe(start=pm00),
            pm(start=pm00),
            pm0(start=pm00),
            vf(start=vf00),
            vf0(start=vf00),
            vq(start=vq0),
            vd(start=vd0),
            iq(start=iq0),
            id(start=id0));
          parameter Real xd=1.9 "d-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq=1.7 "q-axis synchronous reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq1=0.5 "q-axis transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xd2=0.204 "d-axis sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real xq2=0.3 "q-axis sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td10=8 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tq10=0.8 "q-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Td20=0.04 "d-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tq20=0.02 "q-axis open circuit transient time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Taa=2e-3 "d-axis aditional leakage time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          Real e1q(start=e1q0) "q-axis transient voltage";
          Real e1d(start=e1d0) "d-axis transient voltage";
          Real e2q(start=e2q0) "q-axis sub-transient voltage";
          Real e2d(start=e2d0) "d-axis sub-transient voltage";
        protected
          parameter Real Xd=xd*CoB "d-axis reactance, p.u.";
          parameter Real x2d=xd2*CoB
            "d-axis sub-transient reactance, p.u.(only for V.2,VI,VIII)";
          parameter Real Xq=xq*CoB "q-axis reactance, p.u.";
          parameter Real x1q=xq1*CoB "q-axis reactance, p.u.";
          parameter Real x2q=xq2*CoB
            "q-axis sub-trasient reactance, p.u.(only for V.2,VI,VIII)";
          parameter Real delta0=atan2(vi0 + Ra*ii0 + Xq*ir0, vr0 + Ra*ir0 - Xq*ii0)
            "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real pm00=(vq0 + Ra*iq0)*iq0 + (vd0 + Ra*id0)*id0 "Initialitation";
          parameter Real e2q0=vq0 + Ra*iq0 + x2d*id0 "Initialitation";
          parameter Real e2d0=vd0 + Ra*id0 - x2q*iq0 "Initialitation";
          parameter Real e1d0=(Xq - x1q - Tq20/Tq10*x2q/x1q*(Xq - x1q))*iq0;
          parameter Real K1=Xd - x1d - Td20/Td10*x2d/x1d*(Xd - x1d);
          parameter Real K2=x1d - x2d + Td20/Td10*x2d/x1d*(Xd - x1d);
          parameter Real e1q0=e2q0 + K2*id0 - Taa/Td10*((K1 + K2)*id0 + e2q0);
          parameter Real vf00=(K1*id0 + e1q0)/(1 - Taa/Td10);
        equation
          der(e1q) = ((-e1q) - (Xd - x1d - Td20/Td10*x2d/x1d*(Xd - x1d))*id + (1 - Taa/
            Td10)*vf)/Td10;
          der(e1d) = ((-e1d) + (Xq - x1q - Tq20/Tq10*x2q/x1q*(Xq - x1q))*iq)/Tq10;
          der(e2d) = ((-e2d) + e1d + (x1q - x2q + Tq20/Tq10*x2q/x1q*(Xq - x1q))*iq)/
            Tq20;
          der(e2q) = ((-e2q) + e1q - (x1d - x2d + Td20/Td10*x2d/x1d*(Xd - x1d))*id +
            Taa/Td10*vf)/Td20 "differential equations";
          e2q = vq + Ra*iq + x2d*id;
          e2d = vd + Ra*id - x2q*iq;
          pm0 = pm00;
          vf0 = vf00;
          annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                  initialScale=0.1), graphics={Rectangle(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                  origin={0,60},
                  extent={{-60,-20},{60,20}},
                  lineColor={28,108,200},
                  textString="Order VI")}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Generator Order VI, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Order6;

        model MotorTypeI "Induction Machine - Order I"
          extends RapidTest.Electrical.Essentials.pfComponent;
          parameter Integer Sup=1 "Start-up control" annotation (Dialog(group=
                  "Machine parameters"), choices(choice=0, choice=1));
          parameter Real Rs=0.01 "Stator resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xs=0.15 "Stator reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Rr1=0.05 "1st cage rotor resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xr1=0.15 "1st cage rotor reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xm=5 "Magnetizing reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Hm=3 "Inertia constant (kWs/KVA)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real a=0.5 "1st coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real b=0.00 "2nd coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real c=0.00 "3rd coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real tup=0 "Start up time (s)"
            annotation (Dialog(group="Machine parameters"));
          Real v(start=V_0) "Bus voltage magnitude";
          Real anglev(start=angle_0) " Bus voltage angle";
          Real s(start=Rr1*P_0*(Q_0 + V_0*V_0/Xm)/(V_0*V_0*V_0*V_0*(Xs + Xr1)));
          Real Tm;
          Real P(start=P_0);
          Real Q(start=Q_0);
          Real Re;
          RapidTest.Interfaces.PwPin p(
            vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0))
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
          constant Real pi=Modelica.Constants.pi;
          parameter Real vr0=V_0*cos(angle_0);
          parameter Real vi0=V_0*sin(angle_0);
          parameter Real ir0=(P_0*vr0 + Q_0*vi0)/(vr0^2 + vi0^2);
          parameter Real ii0=(P_0*vi0 - Q_0*vr0)/(vr0^2 + vi0^2);
          parameter Real A=a + b + c;
          parameter Real B=(-b) - 2*c;
          parameter Real C=c;
          parameter Real Xe=Xs + Xr1;
        initial equation
          der(s) = 0;
        equation
          P = p.vr*p.ir + p.vi*p.ii;
          Q = (-p.vr*p.ii) + p.vi*p.ir;
          anglev = atan2(p.vi, p.vr);
          v = sqrt(p.vr^2 + p.vi^2);
          Tm = A + B*s + C*s*s;
          Re = Rs + Rr1/s;
          //s=Rr1/(Re-Rs);
          der(s) = (Tm - P)/(2*Hm);
          p.ii = (-p.vr/Xm) + (p.vi*Re - p.vr*Xe)/(Re*Re + Xe*Xe);
          p.ir = p.vi/Xm + (p.vr*Re + p.vi*Xe)/(Re*Re + Xe*Xe);
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Rectangle(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-100,-100},{100,100}}),Ellipse(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-56,-58},{55.9318,54}}),Text(
                  extent={{-50,48},{50,-52}},
                  lineColor={0,0,0},
                  textString="M"),Text(
                  origin={0,-76.0978},
                  fillPattern=FillPattern.Solid,
                  extent={{-57.2101,-15.0},{57.2101,15.0}},
                  fontName="Arial",
                  textString="%name",
                  lineColor={0,0,0})}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Induction Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>

<html>
<pre><span style=\"font-family: Courier New,courier; color: #006400;\">&nbsp;with&nbsp;the&nbsp;problem&nbsp;of&nbsp;a&nbsp;constant&nbsp;offset&nbsp;mismatch&nbsp;-0.00012</span></pre>
</html>"));
        end MotorTypeI;

        model MotorTypeIII "Induction Machine - Order III"
          extends RapidTest.Electrical.Essentials.pfComponent;
          parameter Integer Sup=1 "Start up control" annotation (Dialog(group=
                  "Machine parameters"), choices(choice=0, choice=1));
          parameter Real Rs=0.01 "Stator resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xs=0.15 "Stator reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Rr1=0.05 "1st cage rotor resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xr1=0.15 "1st cage rotor reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xm=5 "Magnetizing reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Hm=3 "Inertia constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real a=0.25 "1st coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real b=0.00 "2nd coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real c=0.00 "3rd coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real tup=0 "Start up time (s)"
            annotation (Dialog(group="Machine parameters"));
          Real v(start=V_0) "Bus voltage magnitude";
          Real anglev(start=angle_0) " Bus voltage angle";
          Real s(start=S0);
          Real Tm;
          Real Te;
          Real P(start=P_0);
          Real Q(start=Q_0);
          Real Vr;
          Real Vm;
          Real Ir;
          Real Im;
          Real epr(start=epr0);
          Real epm(start=epm0);
          Real I;
          Real anglei;
          RapidTest.Interfaces.PwPin p(
            vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0))
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
          constant Real pi=Modelica.Constants.pi;
          parameter Real Omegab=2*pi*fn "Base freq in rad/s";
          parameter Real vr0=V_0*cos(angle_0);
          parameter Real vi0=V_0*sin(angle_0);
          parameter Real ir0=(P_0*vr0 + Q_0*vi0)/(vr0^2 + vi0^2);
          parameter Real ii0=(P_0*vi0 - Q_0*vr0)/(vr0^2 + vi0^2);
          parameter Real i2=ir0*ir0 + ii0*ii0;
          parameter Real A=a + b + c;
          parameter Real B=(-b) - 2*c;
          parameter Real C=c;
          parameter Real X0=Xs + Xm;
          parameter Real Xp=Xs + Xr1*Xm/(Xr1 + Xm);
          parameter Real Tp0=(Xr1 + Xm)/(Omegab*Rr1);
          parameter Real RZs2=1/(Rs*Rs + Xp*Xp);
          parameter Real K=Rr1/((Xr1 + Xm)*A);
          parameter Real K2=1 + Tp0*Tp0*Omegab*Omegab*S0*S0;
          parameter Real K1=Tp0*Omegab*S0;
          parameter Real a03=Rs*Rs + Xp*Xp;
          //r1^2+(xS +xR1xm/(xR1 + xm))^2
          parameter Real a13=Rs/a03;
          parameter Real a23=Xp/a03;
          parameter Real S0=K*((-Q_0) + X0*i2);
          parameter Real epm0=(K1*(X0 - Xp)*ir0 + (X0 - Xp)*(-1)*ii0)/K2;
          parameter Real epr0=(K1*(X0 - Xp)*(-1)*ii0 - (X0 - Xp)*ir0)/K2;
        initial equation
          der(s) = 0;
          der(epr) = 0;
          der(epm) = 0;
        equation
          anglev = atan2(p.vi, p.vr);
          anglei = atan2(p.ii, p.ir);
          v = sqrt(p.vr^2 + p.vi^2);
          I = sqrt(p.ii^2 + p.ir^2);
          Vr = p.vi;
          Vm = p.vr;
          Im = p.ir;
          Ir = -p.ii;
          P = p.vr*p.ir + p.vi*p.ii;
          Q = (-p.vr*p.ii) + p.vi*p.ir;
          der(s) = (Tm - Te)/(2*Hm);
          Tm = A + B*s + C*s*s;
          Te = epr*Ir + epm*Im;
          der(epr) = Omegab*s*epm - (epr + (X0 - Xp)*Im)/Tp0;
          der(epm) = (-Omegab*s*epr) - (epm - (X0 - Xp)*Ir)/Tp0;
          Im = (-a23*((-Vr) - epr)) + a13*(Vm - epm);
          Ir = a13*((-Vr) - epr) + a23*(Vm - epm);
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Rectangle(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-100,-100},{100,100}}),Ellipse(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-56,-58},{55.9318,54}}),Text(
                  extent={{-50,48},{50,-52}},
                  lineColor={0,0,0},
                  textString="M"),Text(
                  origin={0,-76.0978},
                  fillPattern=FillPattern.Solid,
                  extent={{-57.2101,-15.0},{57.2101,15.0}},
                  fontName="Arial",
                  textString="%name",
                  lineColor={0,0,0})}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Induction Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end MotorTypeIII;

        model MotorTypeV "Induction Machine - Order V"
          extends RapidTest.Electrical.Essentials.pfComponent;
          parameter Integer Sup=1 "Start up control" annotation (Dialog(group=
                  "Machine parameters"), choices(choice=0, choice=1));
          parameter Real Rs=0.01 "Stator resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xs=0.15 "Stator reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Rr1=0.05 "1st cage rotor resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xr1=0.15 "1st cage rotor reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Rr2=0.001 "2nd cage rotor resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xr2=0.04 "2nd cage rotor reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xm=5 "Magnetizing reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Hm=3 "Inertia constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real a=0.13 "1st coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real b=0.02 "2nd coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real c=0.024 "3rd coefficient of tau_m(w) (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real tup=0 "Start up time"
            annotation (Dialog(group="Machine parameters"));
          Real v(start=V_0) "Bus voltage magnitude";
          Real anglev(start=angle_0) " Bus voltage angle";
          Real s(start=S0);
          //(start=Rr1*P_0*(Q_0+V_0*V_0/Xm)/(V_0*V_0*V_0*V_0*(Xs + Xr1)));
          Real Tm;
          Real Te;
          Real P(start=P_0);
          Real Q(start=Q_0);
          Real e1r(start=epr0);
          Real e1m(start=epm0);
          Real e2r(start=0.0353);
          Real e2m(start=0.9995);
          Real Vr;
          Real Vm;
          Real Ir;
          Real Im;
          RapidTest.Interfaces.PwPin p(
            vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0))
            annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        protected
          constant Real pi=Modelica.Constants.pi;
          parameter Real Omegab=2*pi*fn "Base freq in rad/s";
          parameter Real vr0=V_0*cos(angle_0);
          parameter Real vi0=V_0*sin(angle_0);
          parameter Real ir0=(P_0*vr0 + Q_0*vi0)/(vr0^2 + vi0^2);
          parameter Real ii0=(P_0*vi0 - Q_0*vr0)/(vr0^2 + vi0^2);
          parameter Real A=a + b + c;
          parameter Real B=(-b) - 2*c;
          parameter Real C=c;
          parameter Real X0=Xs + Xm;
          parameter Real X1=Xs + Xr1*Xm/(Xr1 + Xm);
          parameter Real T10=(Xr1 + Xm)/(Omegab*Rr1);
          parameter Real X2=Xs + Xr1*Xm*Xr2/(Xr1*Xr2 + Xr1*Xm + Xr2*Xm);
          parameter Real T20=(Xr2 + Xr1*Xm/(Xr1 + Xm))/(Omegab*Rr2);
          parameter Real a05=Rs^2 + X2^2;
          parameter Real a15=Rs/a05;
          parameter Real a25=X2/a05;
          parameter Real a35=X0 - X1;
          parameter Real a45=X1 - X2;
          parameter Real i2=ir0*ir0 + ii0*ii0;
          parameter Real K=Rr1/((Xr1 + Xm)*A);
          parameter Real K2=1 + T10*T10*Omegab*Omegab*S0*S0;
          parameter Real K1=T10*Omegab*S0;
          parameter Real S0=K*((-Q_0) + X0*i2);
          parameter Real epm0=(K1*(X0 - X1)*ir0 + (X0 - X1)*(-1)*ii0)/K2;
          parameter Real epr0=(K1*(X0 - X1)*(-1)*ii0 - (X0 - X1)*ir0)/K2;
        initial equation
          der(e2r) = 0;
          der(e2m) = 0;
          der(s) = 0;
          der(e1r) = 0;
          der(e1m) = 0;
        equation
          anglev = atan2(p.vi, p.vr);
          v = sqrt(p.vr^2 + p.vi^2);
          Vr = p.vi;
          Vm = p.vr;
          Im = p.ir;
          Ir = -p.ii;
          P = p.vr*p.ir + p.vi*p.ii;
          Q = (-p.vr*p.ii) + p.vi*p.ir;
          Ir = a15*((-Vr) - e2r) + a25*(Vm - e2m);
          Im = (-a25*((-Vr) - e2r)) + a15*(Vm - e2m);
          der(s) = (Tm - Te)/(2*Hm);
          Te = e2r*Ir + e2m*Im;
          der(e1r) = Omegab*s*e1m - (e1r + a35*Im)/T10;
          der(e1m) = (-Omegab*s*e1r) - (e1m - a35*Ir)/T10;
          der(e2r) = (-Omegab*s*(e1m - e2m)) + der(e1r) + (e1r - e2r - a45*Im)/T20;
          der(e2m) = Omegab*s*(e1r - e2r) + der(e1m) + (e1m - e2m + a45*Ir)/T20;
          Tm = A + B*s + C*s*s;
          annotation (Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},
                    {100,100}}), graphics={Rectangle(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-100,-100},{100,100}}),Ellipse(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-56,-58},{55.9318,54}}),Text(
                  extent={{-50,48},{50,-52}},
                  lineColor={0,0,0},
                  textString="M"),Text(
                  origin={0,-76.0978},
                  fillPattern=FillPattern.Solid,
                  extent={{-57.2101,-15.0},{57.2101,15.0}},
                  fontName="Arial",
                  textString="%name",
                  lineColor={0,0,0})}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Induction Machine, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end MotorTypeV;

        package BaseClasses
          partial model baseMachine
            extends RapidTest.Electrical.Essentials.pfComponent;
            import Modelica.Constants.pi;
            parameter Real Sn "Power rating (MVA)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Vn "Voltage rating (kV)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real ra "Armature resistance (pu)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real xd1 "d-axis transient reactance (pu)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real M "Machanical starting time (2H), kWs/kVA"
              annotation (Dialog(group="Machine parameters"));
            parameter Real D "Damping coefficient"
              annotation (Dialog(group="Machine parameters"));
            //Initialization
            //Initialization of currents and voltages
            RapidTest.Interfaces.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0)) annotation (Placement(visible=true, transformation(
                  origin={100,0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput delta "Rotor angle (deg)" annotation (
                Placement(visible=true, transformation(
                  origin={110,60},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput w(start=1) "Rotor speed (pu)"
              annotation (Placement(visible=true, transformation(
                  origin={110,90},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=V_0, fixed=true)
              "Generator terminal voltage (pu)" annotation (Placement(visible=true,
                  transformation(
                  origin={110,30},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput P(start=P_0/S_b) "Active power (pu)"
              annotation (Placement(visible=true, transformation(
                  origin={110,-30},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Q(start=Q_0/S_b) "Reactive power (pu)"
              annotation (Placement(visible=true, transformation(
                  origin={110,-70},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput vf "Field voltage (pu)" annotation (
                Placement(visible=true, transformation(
                  origin={-120,50},
                  extent={{-20,-20},{20,20}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf0 "Initial field voltage (pu)"
              annotation (Placement(visible=true, transformation(
                  origin={-80,110},
                  extent={{-10,-10},{10,10}},
                  rotation=90)));
            Modelica.Blocks.Interfaces.RealOutput pm0 "Initial mechanical power (pu)"
              annotation (Placement(visible=true, transformation(
                  origin={-80,-110},
                  extent={{-10,-10},{10,10}},
                  rotation=270)));
            Modelica.Blocks.Interfaces.RealInput pm "Mechanical power (pu)" annotation (
                Placement(visible=true, transformation(
                  origin={-120,-50},
                  extent={{-20,-20},{20,20}},
                  rotation=0)));
            Real anglev(start=angle_0/180*pi) " Bus voltage angle";
            Real vd "d-axis voltage (pu)";
            Real vq "q-axis voltage (pu)";
            Real id "d-axis currrent (pu)";
            Real iq "q-axis current (pu)";
          protected
            parameter Real vr0=V_0*cos(angle_0/180*pi) "Initialitation";
            parameter Real vi0=V_0*sin(angle_0/180*pi) "Initialitation";
            parameter Real ir0=(P_0/S_b*vr0 + Q_0/S_b*vi0)/(vr0^2 + vi0^2)
              "Initialitation";
            parameter Real ii0=(P_0/S_b*vi0 - Q_0/S_b*vr0)/(vr0^2 + vi0^2)
              "Initialitation";
            //Change of base constants
            parameter Real CoB=S_b*Vn/(Sn*V_b);
            parameter Real CoB2=S_b/Sn;
            parameter Real m=M/CoB2 "Mechanical starting time (2H), kWs/kVA";
            parameter Real d=D/CoB2 "Damping coefficient";
            parameter Real Ra=ra*CoB "armature resistance, p.u.";
            parameter Real x1d=xd1*CoB "d-axis transient reactance, p.u.";
            parameter Real w_b=2*pi*fn "Base frequency in rad/s";
          protected
            Real pe;
          initial equation
            w = 1;
          equation
            v = sqrt(p.vr^2 + p.vi^2);
            anglev = atan2(p.vi, p.vr);
            der(delta) = w_b*(w - 1);
            der(w) = (pm - pe - d*(w - 1))/m;
            [p.ir; p.ii] = -[sin(delta), cos(delta); -cos(delta), sin(delta)]*[id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)]*[vd; vq];
            // -P = p.vr * p.ir + p.vi * p.ii;
            // -Q = p.vi * p.ir - p.vr * p.ii;
            P = vd*id + vq*iq;
            Q = vq*id - vd*iq;
            pe = (vq + Ra*iq)*iq + (vd + Ra*id)*id;
            annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                    initialScale=0.1), graphics={Text(
                    origin={-80,50},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="vf"),Text(
                    origin={-80,-50},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="pm"),Text(
                    origin={-80,90},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="vf0"),Text(
                    origin={-80,-90},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="pm0"),Text(
                    origin={85,60},
                    extent={{-15,-10},{15,10}},
                    lineColor={28,108,200},
                    textString="delta"),Text(
                    origin={90,90},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="w"),Text(
                    origin={90,30},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="v"),Rectangle(
                    fillColor={255,255,255},
                    extent={{-100,-100},{100,100}},
                    lineColor={28,108,200}),Ellipse(extent={{-40,40},{40,-40}}, lineColor=
                     {28,108,200}),Line(
                    points={{-20,0},{-9,15},{9,-15},{20,0}},
                    color={28,108,200},
                    smooth=Smooth.Bezier),Text(
                    origin={0,-60},
                    extent={{-60,-20},{60,20}},
                    lineColor={28,108,200},
                    textString="%name"),Text(
                    origin={90,-31},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="P"),Text(
                    origin={90,-70},
                    extent={{-10,-10},{10,10}},
                    lineColor={28,108,200},
                    textString="Q")}), Documentation);
          end baseMachine;
        annotation (Documentation);
        end BaseClasses;
      annotation (Documentation);
      end PSAT;

      package PSSE
        model GENSAL "SALIENT POLE GENERATOR MODEL (QUADRATIC SATURATION ON D-AXIS)"
          // Import of Dependencies
          import RapidTest.NonElectrical.Functions.SE;
          import Modelica.Constants.pi;
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import Modelica.ComplexMath.j;
          //Extending machine base class
          extends BaseClasses.baseMachine(
            w(start=0),
            EFD(start=efd0),
            XADIFD(start=efd0),
            PMECH(start=pm0),
            ANGLE(start=delta0),
            delta(start=delta0),
            id(start=id0),
            iq(start=iq0),
            ud(start=ud0),
            uq(start=uq0),
            Te(start=pm0));
          Real Epq(start=Epq0) "q-axis voltage behind transient reactance (pu)";
          Real PSIkd(start=PSIkd0) "d-axis rotor flux linkage (pu)";
          Real PSIppq(start=PSIppq0) "q-axis subtransient flux linkage (pu)";
          Real PSIppd(start=PSIppd0) "d-axis subtransient flux linkage (pu)";
          Real PSId(start=PSId0) "d-axis flux linkage (pu)";
          Real PSIq(start=PSIq0) "q-axis flux linkage (pu)";
          Real XadIfd(start=efd0) "Machine field current (pu)";
        protected
          parameter Complex Zs=R_a + j*Xppd "Equivalent impedance";
          parameter Complex Is=real(It + VT/Zs) + j*imag(It + VT/Zs);
          parameter Complex PSIpp0=real(Zs*Is) + j*imag(Zs*Is);
          parameter Complex a=0 + j*(Xq - Xppd);
          parameter Complex Epqp=real(PSIpp0 + a*It) + j*imag(PSIpp0 + a*It);
          parameter Real delta0=arg(Epqp) "rotor angle in radians";
          parameter Complex VT=V_0*cos(anglev_rad) + j*V_0*sin(anglev_rad)
            "Complex terminal voltage";
          parameter Complex S=p0 + j*q0 "Complex power on machine base";
          parameter Complex It=real(S/VT) - j*imag(S/VT) "Terminal current";
          parameter Complex DQ_dq=cos(delta0) - j*sin(delta0) "Parks transformation";
          parameter Complex I_dq=real(It*DQ_dq) - j*imag(It*DQ_dq);
          //Initialization of current and voltage components in synchronous reference frame.
          parameter Real iq0=real(I_dq) "q-axis component of intitial current";
          parameter Real id0=imag(I_dq) "d-axis component of intitial current";
          parameter Real ud0=V_0*cos(anglev_rad - delta0 + pi/2)
            "d-axis component of intitial voltage";
          parameter Real uq0=V_0*sin(anglev_rad - delta0 + pi/2)
            "q-axis component of intitial voltage";
          parameter Complex PSIpp0_dq=real(PSIpp0*DQ_dq) + j*imag(PSIpp0*DQ_dq)
            "Flux linkage in rotor reference frame";
          parameter Real PSIppq0=-imag(PSIpp0_dq)
            "q-axis component of the sub-transient flux linkage";
          parameter Real PSIppd0=real(PSIpp0_dq)
            "d-axis component of the sub-transient flux linkage";
          parameter Real PSIkd0=(PSIppd0 - (Xpd - Xl)*K3d*id0)/(K3d + K4d)
            "d-axis initial rotor flux linkage";
          parameter Real PSId0=PSIppd0 - Xppd*id0;
          parameter Real PSIq0=(-PSIppq0) - Xppq*iq0;
          //Initialization mechanical power and field voltage.
          parameter Real Epq0=uq0 + Xpd*id0 + R_a*iq0;
          parameter Real dsat=SE(
              Epq0,
              S10,
              S12,
              1,
              1.2);
          parameter Real efd0=Epq0*(1 + dsat) + (Xd - Xpd)*id0
            "Initial field voltage magnitude";
          parameter Real pm0=p0 + R_a*iq0*iq0 + R_a*id0*id0
            "Initial mechanical power, machine base";
          // Constants
          parameter Real K1d=(Xpd - Xppd)*(Xd - Xpd)/(Xpd - Xl)^2;
          parameter Real K2d=(Xpd - Xl)*(Xppd - Xl)/(Xpd - Xppd);
          parameter Real K3d=(Xppd - Xl)/(Xpd - Xl);
          parameter Real K4d=(Xpd - Xppd)/(Xpd - Xl);
        initial equation
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIppq) = 0;
          delta = delta0;
          w = 0;
        equation
          //Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          PMECH0 = pm0;
          EFD0 = efd0;
          ISORCE = XadIfd;
          der(Epq) = 1/Tpd0*(EFD - XadIfd);
          der(PSIkd) = 1/Tppd0*(Epq - PSIkd - (Xpd - Xl)*id);
          der(PSIppq) = 1/Tppq0*((-PSIppq) + (Xq - Xppq)*iq);
          PSIppd = Epq*K3d + PSIkd*K4d;
          PSId = PSIppd - Xppd*id;
          PSIq = (-PSIppq) - Xppq*iq;
          XadIfd = K1d*(Epq - PSIkd - (Xpd - Xl)*id) + (Xd - Xpd)*id + (SE(
            Epq,
            S10,
            S12,
            1,
            1.2) + 1)*Epq;
          Te = PSId*iq - PSIq*id;
          ud = (-PSIq) - R_a*id;
          uq = PSId - R_a*iq;
          //flow, changed from machine base to system bas
          annotation (
            Placement(transformation(extent={{74,6},{94,26}}), iconTransformation(
                  extent={{58,-90},{74,-74}})),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-58,62},{52,-64}},
                  lineColor={0,0,255},
                  textString="GENSAL")}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENSAL;

        model GENROU "ROUND ROTOR GENERATOR MODEL (QUADRATIC SATURATION)"
          //Import of dependencies
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import Modelica.ComplexMath.j;
          import RapidTest.NonElectrical.Functions.SE;
          import Modelica.Constants.pi;
          extends BaseClasses.baseMachine(
            w(start=0),
            XADIFD(start=efd0),
            ANGLE(start=delta0),
            delta(start=delta0),
            id(start=id0),
            iq(start=iq0),
            ud(start=ud0),
            uq(start=uq0),
            Te(start=pm0));
          //Machine parameters
          parameter Real Xpq "q-axis transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tpq0 "q-axis transient open-circuit time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xpp=Xppd "Sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          Real Epd(start=Epd0) "d-axis voltage behind transient reactance (pu)";
          Real Epq(start=Epq0) "q-axis voltage behind transient reactance ";
          Real PSIkd(start=PSIkd0) "d-axis rotor flux linkage (pu)";
          Real PSIkq(start=PSIkq0) "q-axis rotor flux linkage (pu)";
          //State variables
          Real PSId(start=PSId0) "d-axis flux linkage (pu)";
          Real PSIq(start=PSIq0) "q-axis flux linkage (pu)";
          Real PSIppd(start=PSIppd0) "d-axis subtransient flux linkage (pu)";
          Real PSIppq(start=PSIppq0) "q-axis subtransient flux linkage (pu)";
          Real PSIpp "Air-gap flux (pu)";
          Real XadIfd(start=efd0) "d-axis machine field current (pu)";
          Real XaqIlq(start=0) "q-axis Machine field current (pu)";
        protected
          parameter Complex Zs=R_a + j*Xpp "Equivalent impedance";
          parameter Complex VT=V_0*cos(anglev_rad) + j*V_0*sin(anglev_rad)
            "Complex terminal voltage";
          parameter Complex S=p0 + j*q0 "Complex power on machine base";
          parameter Complex It=real(S/VT) - j*imag(S/VT)
            "Complex current, machine base";
          parameter Complex Is=real(It + VT/Zs) + j*imag(It + VT/Zs)
            "Equivalent internal current source";
          parameter Complex PSIpp0=real(Zs*Is) + j*imag(Zs*Is)
            "Sub-transient flux linkage in stator reference frame";
          parameter Real ang_PSIpp0=arg(PSIpp0) "flux angle";
          parameter Real ang_It=arg(It) "current angle";
          parameter Real ang_PSIpp0andIt=ang_PSIpp0 - ang_It "angle difference";
          parameter Real abs_PSIpp0='abs'(PSIpp0)
            "magnitude of sub-transient flux linkage";
          parameter Real dsat=SE(
              abs_PSIpp0,
              S10,
              S12,
              1,
              1.2) "To include saturation of during initialization";
          parameter Real a=abs_PSIpp0 + abs_PSIpp0*dsat*(Xq - Xl)/(Xd - Xl);
          parameter Real b=(It.re^2 + It.im^2)^0.5*(Xpp - Xq);
          //Initializion rotor angle position
          parameter Real delta0=atan(b*cos(ang_PSIpp0andIt)/(b*sin(ang_PSIpp0andIt) - a))
               + ang_PSIpp0 "initial rotor angle in radians";
          parameter Complex DQ_dq=cos(delta0) - j*sin(delta0)
            "Parks transformation, from stator to rotor reference frame";
          parameter Complex PSIpp0_dq=PSIpp0*DQ_dq
            "Flux linkage in rotor reference frame";
          parameter Complex I_dq=conj(It*DQ_dq);
          //"The terminal current in rotor reference frame"
          parameter Real PSIppq0=imag(PSIpp0_dq)
            "q-axis component of the sub-transient flux linkage";
          parameter Real PSIppd0=real(PSIpp0_dq)
            "d-axis component of the sub-transient flux linkage";
          //Initialization of current and voltage components in rotor reference frame (dq-axes).
          parameter Real delta1=delta0*180/pi "rotor angle in degrees";
          parameter Real iq0=real(I_dq) "q-axis component of intitial current";
          parameter Real id0=imag(I_dq) "d-axis component of intitial current";
          parameter Real ud0=(-(PSIppq0 - Xppq*iq0)) - R_a*id0
            "d-axis component of intitial voltage";
          parameter Real uq0=PSIppd0 - Xppd*id0 - R_a*iq0
            "q-axis component of intitial voltage";
          //Initialization current and voltage components in synchronous reference frame.
          parameter Real vr0=V_0*cos(anglev_rad)
            "Real component of initial terminal voltage";
          parameter Real vi0=V_0*sin(anglev_rad)
            "Imaginary component of intitial terminal voltage";
          parameter Real ir0=-CoB*(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
            "Real component of initial armature current, systembase";
          parameter Real ii0=-CoB*(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
            "Imaginary component of initial armature current, systembase";
          //Initialization mechanical power and field voltage.
          parameter Real pm0=p0 + R_a*iq0*iq0 + R_a*id0*id0
            "Initial mechanical power, machine base";
          parameter Real efd0=dsat*PSIppd0 + PSIppd0 + (Xpd - Xpp)*id0 + (Xd - Xpd)*id0
            "Initial field voltage magnitude";
          parameter Real Epq0=PSIkd0 + (Xpd - Xl)*id0;
          parameter Real Epd0=PSIkq0 - (Xpq - Xl)*iq0;
          //Initialize remaining states:
          parameter Real PSIkd0=(PSIppd0 - (Xpd - Xl)*K3d*id0)/(K3d + K4d)
            "d-axis initial rotor flux linkage";
          parameter Real PSIkq0=((-PSIppq0) + (Xpq - Xl)*K3q*iq0)/(K3q + K4q)
            "q-axis initial rotor flux linkage";
          parameter Real PSId0=PSIppd0 - Xppd*id0;
          parameter Real PSIq0=(-PSIppq0) - Xppq*iq0;
          // Constants
          parameter Real K1d=(Xpd - Xppd)*(Xd - Xpd)/(Xpd - Xl)^2;
          parameter Real K2d=(Xpd - Xl)*(Xppd - Xl)/(Xpd - Xppd);
          parameter Real K1q=(Xpq - Xppq)*(Xq - Xpq)/(Xpq - Xl)^2;
          parameter Real K2q=(Xpq - Xl)*(Xppq - Xl)/(Xpq - Xppq);
          parameter Real K3d=(Xppd - Xl)/(Xpd - Xl);
          parameter Real K4d=(Xpd - Xppd)/(Xpd - Xl);
          parameter Real K3q=(Xppq - Xl)/(Xpq - Xl);
          parameter Real K4q=(Xpq - Xppq)/(Xpq - Xl);
          parameter Real CoB=M_b/S_b
            "Constant to change from system base to machine base";
        initial equation
          der(Epd) = 0;
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIkq) = 0;
          delta = delta0;
          w = 0;
        equation
          //Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          ISORCE = XadIfd;
          EFD0 = efd0;
          PMECH0 = pm0;
          der(Epq) = 1/Tpd0*(EFD - XadIfd);
          der(Epd) = 1/Tpq0*(-1)*XaqIlq;
          der(PSIkd) = 1/Tppd0*(Epq - PSIkd - (Xpd - Xl)*id);
          der(PSIkq) = 1/Tppq0*(Epd - PSIkq + (Xpq - Xl)*iq);
          Te = PSId*iq - PSIq*id;
          PSId = PSIppd - Xppd*id;
          PSIq = (-PSIppq) - Xppq*iq;
          PSIppd = Epq*K3d + PSIkd*K4d;
          -PSIppq = (-Epd*K3q) - PSIkq*K4q;
          PSIpp = sqrt(PSIppd*PSIppd + PSIppq*PSIppq);
          XadIfd = K1d*(Epq - PSIkd - (Xpd - Xl)*id) + Epq + id*(Xd - Xpd) + SE(
            PSIpp,
            S10,
            S12,
            1,
            1.2)*PSIppd;
          XaqIlq = K1q*(Epd - PSIkq + (Xpq - Xl)*iq) + Epd - iq*(Xq - Xpq) - SE(
            PSIpp,
            S10,
            S12,
            1,
            1.2)*(-1)*PSIppq*(Xq - Xl)/(Xd - Xl);
          //change sign for PSIppq 3/3
          ud = (-PSIq) - R_a*id;
          uq = PSId - R_a*iq;
          //flow
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-54,24},{54,-26}},
                  lineColor={0,0,255},
                  textString="GENROU")}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENROU;

        model GENROE "ROUND ROTOR GENERATOR MODEL (EXPONENTIAL SATURATION)"
          //Import of dependencies
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import RapidTest.NonElectrical.Functions.SE_exp;
          import Modelica.Constants.pi;
          import Modelica.ComplexMath.j;
          extends BaseClasses.baseMachine(
            w(start=0),
            EFD(start=efd0),
            XADIFD(start=efd0),
            PMECH(start=pm0),
            ANGLE(start=delta0),
            delta(start=delta0),
            id(start=id0),
            iq(start=iq0),
            ud(start=ud0),
            uq(start=uq0),
            Te(start=pm0));
          //Machine parameters
          parameter Real Xpq "Sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Tpq0 "q-axis transient open-circuit time constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real Xpp=Xppd "Sub-transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          Real Epd(start=Epd0) "d-axis voltage behind transient reactance (pu)";
          Real Epq(start=Epq0) "q-axis voltage behind transient reactance ";
          Real PSIkd(start=PSIkd0) "d-axis rotor flux linkage (pu)";
          Real PSIkq(start=PSIkq0) "q-axis rotor flux linkage (pu)";
          //State variables
          Real PSId(start=PSId0) "d-axis flux linkage (pu)";
          Real PSIq(start=PSIq0) "q-axis flux linkage (pu)";
          Real PSIppd(start=PSIppd0) "d-axis subtransient flux linkage (pu)";
          Real PSIppq(start=PSIppq0) "q-axis subtransient flux linkage (pu)";
          Real PSIpp "Air-gap flux (pu)";
          Real XadIfd(start=efd0) "d-axis machine field current (pu)";
          Real XaqIlq(start=0) "q-axis Machine field current (pu)";
        protected
          parameter Complex Zs=R_a + j*Xpp "Equivalent impedance";
          parameter Complex VT=V_0*cos(anglev_rad) + j*V_0*sin(anglev_rad)
            "Complex terminal voltage";
          parameter Complex S=p0 + j*q0 "Complex power on machine base";
          parameter Complex It=real(S/VT) - j*imag(S/VT)
            "Complex current, machine base";
          parameter Complex Is=real(It + VT/Zs) + j*imag(It + VT/Zs)
            "Equivalent internal current source";
          parameter Complex PSIpp0=real(Zs*Is) + j*imag(Zs*Is)
            "Sub-transient flux linkage in stator reference frame";
          parameter Real ang_PSIpp0=arg(PSIpp0) "flux angle";
          parameter Real ang_It=arg(It) "current angle";
          parameter Real ang_PSIpp0andIt=ang_PSIpp0 - ang_It "angle difference";
          parameter Real abs_PSIpp0='abs'(PSIpp0)
            "magnitude of sub-transient flux linkage";
          parameter Real dsat=SE_exp(
              abs_PSIpp0,
              S10,
              S12,
              1,
              1.2) "To include saturation of during initialization";
          parameter Real a=abs_PSIpp0 + abs_PSIpp0*dsat*(Xq - Xl)/(Xd - Xl);
          parameter Real b=(It.re^2 + It.im^2)^0.5*(Xpp - Xq);
          //Initializion rotor angle position
          parameter Real delta0=atan(b*cos(ang_PSIpp0andIt)/(b*sin(ang_PSIpp0andIt) - a))
               + ang_PSIpp0 "initial rotor angle in radians";
          parameter Complex DQ_dq=cos(delta0) - j*sin(delta0)
            "Parks transformation, from stator to rotor reference frame";
          parameter Complex PSIpp0_dq=real(PSIpp0*DQ_dq) + j*imag(PSIpp0*DQ_dq)
            "Flux linkage in rotor reference frame";
          parameter Complex I_dq=real(It*DQ_dq) - j*imag(It*DQ_dq);
          //"The terminal current in rotor reference frame"
          parameter Real PSIppq0=imag(PSIpp0_dq)
            "q-axis component of the sub-transient flux linkage";
          parameter Real PSIppd0=real(PSIpp0_dq)
            "d-axis component of the sub-transient flux linkage";
          //Initialization of current and voltage components in rotor reference frame (dq-axes).
          parameter Real delta1=delta0*180/pi "rotor angle in degrees";
          parameter Real iq0=real(I_dq) "q-axis component of intitial current";
          parameter Real id0=imag(I_dq) "d-axis component of intitial current";
          parameter Real ud0=(-(PSIppq0 - Xppq*iq0)) - R_a*id0
            "d-axis component of intitial voltage";
          parameter Real uq0=PSIppd0 - Xppd*id0 - R_a*iq0
            "q-axis component of intitial voltage";
          //Initialization current and voltage components in synchronous reference frame.
          parameter Real vr0=V_0*cos(anglev_rad)
            "Real component of initial terminal voltage";
          parameter Real vi0=V_0*sin(anglev_rad)
            "Imaginary component of intitial terminal voltage";
          parameter Real ir0=-CoB*(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
            "Real component of initial armature current, systembase";
          parameter Real ii0=-CoB*(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
            "Imaginary component of initial armature current, systembase";
          //Initialization mechanical power and field voltage.
          parameter Real pm0=p0 + R_a*iq0*iq0 + R_a*id0*id0
            "Initial mechanical power, machine base";
          parameter Real efd0=dsat*PSIppd0 + PSIppd0 + (Xpd - Xpp)*id0 + (Xd - Xpd)*id0
            "Initial field voltage magnitude";
          parameter Real Epq0=PSIkd0 + (Xpd - Xl)*id0;
          parameter Real Epd0=PSIkq0 - (Xpq - Xl)*iq0;
          //Initialize remaining states:
          parameter Real PSIkd0=(PSIppd0 - (Xpd - Xl)*K3d*id0)/(K3d + K4d)
            "d-axis initial rotor flux linkage";
          parameter Real PSIkq0=((-PSIppq0) + (Xpq - Xl)*K3q*iq0)/(K3q + K4q)
            "q-axis initial rotor flux linkage";
          parameter Real PSId0=PSIppd0 - Xppd*id0;
          parameter Real PSIq0=PSIppq0 - Xppq*iq0;
          // Constants
          parameter Real K1d=(Xpd - Xppd)*(Xd - Xpd)/(Xpd - Xl)^2;
          parameter Real K2d=(Xpd - Xl)*(Xppd - Xl)/(Xpd - Xppd);
          parameter Real K1q=(Xpq - Xppq)*(Xq - Xpq)/(Xpq - Xl)^2;
          parameter Real K2q=(Xpq - Xl)*(Xppq - Xl)/(Xpq - Xppq);
          parameter Real K3d=(Xppd - Xl)/(Xpd - Xl);
          parameter Real K4d=(Xpd - Xppd)/(Xpd - Xl);
          parameter Real K3q=(Xppq - Xl)/(Xpq - Xl);
          parameter Real K4q=(Xpq - Xppq)/(Xpq - Xl);
          parameter Real CoB=M_b/S_b
            "Constant to change from system base to machine base";
        initial equation
          der(Epd) = 0;
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIkq) = 0;
          delta = delta0;
          w = 0;
        equation
          //Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          ISORCE = XadIfd;
          EFD0 = efd0;
          PMECH0 = pm0;
          der(Epq) = 1/Tpd0*(EFD - XadIfd);
          der(Epd) = 1/Tpq0*(-1)*XaqIlq;
          der(PSIkd) = 1/Tppd0*(Epq - PSIkd - (Xpd - Xl)*id);
          der(PSIkq) = 1/Tppq0*(Epd - PSIkq + (Xpq - Xl)*iq);
          Te = PSId*iq - PSIq*id;
          PSId = PSIppd - Xppd*id;
          PSIq = (-PSIppq) - Xppq*iq;
          PSIppd = Epq*K3d + PSIkd*K4d;
          -PSIppq = (-Epd*K3q) - PSIkq*K4q;
          PSIpp = sqrt(PSIppd*PSIppd + PSIppq*PSIppq);
          XadIfd = K1d*(Epq - PSIkd - (Xpd - Xl)*id) + Epq + id*(Xd - Xpd) + SE_exp(
            PSIpp,
            S10,
            S12,
            1,
            1.2)*PSIppd;
          XaqIlq = K1q*(Epd - PSIkq + (Xpq - Xl)*iq) + Epd - iq*(Xq - Xpq) - SE_exp(
            PSIpp,
            S10,
            S12,
            1,
            1.2)*(-1)*PSIppq*(Xq - Xl)/(Xd - Xl);
          //change sign for PSIppq 3/3
          ud = (-PSIq) - R_a*id;
          uq = PSId - R_a*iq;
          //flow
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-54,24},{54,-26}},
                  lineColor={0,0,255},
                  textString="GENROE")}),
            Documentation);
        end GENROE;

        model GENSAE "SALIENT POLE GENERATOR MODEL (EXPONENTIAL SATURATION)"
          // Import of Dependencies
          import RapidTest.NonElectrical.Functions.SE_exp;
          import Modelica.Constants.pi;
          import Complex;
          import Modelica.ComplexMath.arg;
          import Modelica.ComplexMath.real;
          import Modelica.ComplexMath.imag;
          import Modelica.ComplexMath.'abs';
          import Modelica.ComplexMath.conj;
          import Modelica.ComplexMath.fromPolar;
          import Modelica.ComplexMath.j;
          //Extending machine base
          extends BaseClasses.baseMachine(
            w(start=0),
            EFD(start=efd0),
            XADIFD(start=efd0),
            PMECH(start=pm0),
            ANGLE(start=delta0),
            delta(start=delta0),
            id(start=id0),
            iq(start=iq0),
            ud(start=ud0),
            uq(start=uq0),
            Te(start=pm0));
          Real Epq(start=Epq0) "q-axis voltage behind transient reactance (pu)";
          Real PSIkd(start=PSIkd0) "d-axis rotor flux linkage (pu)";
          Real PSIppq(start=PSIppq0) "q-axis subtransient flux linkage (pu)";
          Real PSIppd(start=PSIppd0) "d-axis subtransient flux linkage (pu)";
          Real PSId(start=PSId0) "d-axis flux linkage (pu)";
          Real PSIq(start=PSIq0) "q-axis flux linkage (pu)";
          Real XadIfd(start=efd0) "Machine field current (pu)";
        protected
          parameter Complex Zs=R_a + j*Xppd "Equivalent impedance";
          parameter Complex Is=real(It + VT/Zs) + j*imag(It + VT/Zs);
          parameter Complex PSIpp0=real(Zs*Is) + j*imag(Zs*Is);
          parameter Complex a=0 + j*(Xq - Xppd);
          parameter Complex Epqp=real(PSIpp0 + a*It) + j*imag(PSIpp0 + a*It);
          parameter Real delta0=arg(Epqp) "rotor angle in radians";
          parameter Complex VT=V_0*cos(anglev_rad) + j*V_0*sin(anglev_rad)
            "Complex terminal voltage";
          parameter Complex S=p0 + j*q0 "Complex power on machine base";
          parameter Complex It=real(S/VT) - j*imag(S/VT) "Terminal current";
          parameter Complex DQ_dq=cos(delta0) - j*sin(delta0) "Parks transformation";
          parameter Complex I_dq=real(It*DQ_dq) - j*imag(It*DQ_dq);
          //Initialization of current and voltage components in synchronous reference frame.
          parameter Real iq0=real(I_dq) "q-axis component of intitial current";
          parameter Real id0=imag(I_dq) "d-axis component of intitial current";
          parameter Real ud0=V_0*cos(anglev_rad - delta0 + pi/2)
            "d-axis component of intitial voltage";
          parameter Real uq0=V_0*sin(anglev_rad - delta0 + pi/2)
            "q-axis component of intitial voltage";
          parameter Complex PSIpp0_dq=real(PSIpp0*DQ_dq) + j*imag(PSIpp0*DQ_dq)
            "Flux linkage in rotor reference frame";
          parameter Real PSIppq0=-imag(PSIpp0_dq)
            "q-axis component of the sub-transient flux linkage";
          parameter Real PSIppd0=real(PSIpp0_dq)
            "d-axis component of the sub-transient flux linkage";
          parameter Real PSIkd0=(PSIppd0 - (Xpd - Xl)*K3d*id0)/(K3d + K4d)
            "d-axis initial rotor flux linkage";
          parameter Real PSId0=PSIppd0 - Xppd*id0;
          parameter Real PSIq0=(-PSIppq0) - Xppq*iq0;
          //Initialization mechanical power and field voltage.
          parameter Real Epq0=uq0 + Xpd*id0 + R_a*iq0;
          parameter Real dsat=SE_exp(
              Epq0,
              S10,
              S12,
              1,
              1.2);
          parameter Real efd0=Epq0*(1 + dsat) + (Xd - Xpd)*id0
            "Initial field voltage magnitude";
          parameter Real pm0=p0 + R_a*iq0*iq0 + R_a*id0*id0
            "Initial mechanical power, machine base";
          // Constants
          parameter Real K1d=(Xpd - Xppd)*(Xd - Xpd)/(Xpd - Xl)^2;
          parameter Real K2d=(Xpd - Xl)*(Xppd - Xl)/(Xpd - Xppd);
          parameter Real K3d=(Xppd - Xl)/(Xpd - Xl);
          parameter Real K4d=(Xpd - Xppd)/(Xpd - Xl);
        initial equation
          der(Epq) = 0;
          der(PSIkd) = 0;
          der(PSIppq) = 0;
          delta = delta0;
          w = 0;
        equation
          //Interfacing outputs with the internal variables
          XADIFD = XadIfd;
          PMECH0 = pm0;
          EFD0 = efd0;
          ISORCE = XadIfd;
          der(Epq) = 1/Tpd0*(EFD - XadIfd);
          der(PSIkd) = 1/Tppd0*(Epq - PSIkd - (Xpd - Xl)*id);
          der(PSIppq) = 1/Tppq0*((-PSIppq) + (Xq - Xppq)*iq);
          PSIppd = Epq*K3d + PSIkd*K4d;
          PSId = PSIppd - Xppd*id;
          PSIq = (-PSIppq) - Xppq*iq;
          XadIfd = K1d*(Epq - PSIkd - (Xpd - Xl)*id) + (Xd - Xpd)*id + (SE_exp(
            Epq,
            S10,
            S12,
            1,
            1.2) + 1)*Epq;
          Te = PSId*iq - PSIq*id;
          ud = (-PSIq) - R_a*id;
          uq = PSId - R_a*iq;
          //flow, changed from machine base to system bas
          annotation (
            Placement(transformation(extent={{74,6},{94,26}}), iconTransformation(
                  extent={{58,-90},{74,-74}})),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics={Text(
                  extent={{-58,62},{52,-64}},
                  lineColor={0,0,255},
                  textString="GENSAE")}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENSAE;

        model GENCLS
          import Modelica.Constants.pi;
          import Modelica.Constants.eps;
          extends RapidTest.Electrical.Essentials.pfComponent;
          RapidTest.Interfaces.PwPin p(
            vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0)) annotation (Placement(visible=true, transformation(
                origin={100,0},
                extent={{-10,-10},{10,10}},
                rotation=0)));
          parameter Real M_b "Machine base power rating (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real H=0 "Inertia constant (s)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real D=0 "Damping coefficient"
            annotation (Dialog(group="Machine parameters"));
          parameter Real R_a=0 "Amature resistance (pu)"
            annotation (Dialog(group="Machine parameters"));
          parameter Real X_d=0.2 "d-axis transient reactance (pu)"
            annotation (Dialog(group="Machine parameters"));
          Real delta(start=delta0, fixed=true) "Rotor angle (deg)";
          Real omega(start=0, fixed=true) "Rotor speed (pu)";
          Real V(start=V_0) "Bus voltage magnitude (pu)";
          Real anglev(start=anglev_rad) "Bus voltage angle (rad)";
          Real eq(start=vf0, fixed=true) "Constant emf behind transient reactance (pu)";
          Real vd(start=vd0) "d-axis voltage (pu)";
          Real vq(start=vq0) "q-axis voltage (pu)";
          Real id(start=id0) "d-axis current (pu)";
          Real iq(start=iq0) "q-axis current (pu)";
          Real P(start=P_0/S_b) "Active power (pu. of S_b)";
          Real Q(start=Q_0/S_b) "Reactive power (pu of S_b)";
        protected
          parameter Real CoB=M_b/S_b "Change from system to machine base";
          parameter Real anglev_rad=angle_0*pi/180 "Initial bus voltage angle (rad)";
          parameter Real p0=P_0/M_b "Initial active power (pu on M_b)";
          parameter Real q0=Q_0/M_b "Initial reactive power in (pu on M_b)";
          parameter Real vr0=V_0*cos(anglev_rad);
          parameter Real vi0=V_0*sin(anglev_rad);
          parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2);
          parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2);
          parameter Real delta0=atan2(vi0 + R_a*ii0 + X_d*ir0, vr0 + R_a*ir0 - X_d*ii0);
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0);
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0);
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0);
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0);
          parameter Real vf0=vq0 + R_a*iq0 + X_d*id0;
        equation
          //Swing equation
          //in PSS/E setting to zero is equivalent to removing the swing equation
          if abs(H) > eps then
            der(delta) = omega*2*pi*50;
            der(omega) = (P_0/S_b - P - D*omega)/(2*H);
          else
            der(delta) = 0;
            omega = 0;
          end if;
          // d-q voltage and current equations
          der(eq) = 0 "Classical model assumes constant emf";
          vq = eq - R_a*iq - X_d*id "q-axis voltage equation";
          vd = X_d*iq - R_a*id "d-axis voltage equation";
          // Park's transformation
          [p.ir; p.ii] = -CoB*[sin(delta), cos(delta); -cos(delta), sin(delta)]*[id; iq];
          [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)]*[vd; vq];
          //Power injections
          -P = p.vr*p.ir + p.vi*p.ii;
          -Q = p.vi*p.ir - p.vr*p.ii;
          // Terminal voltage magnitude and angle
          V = sqrt(p.vr^2 + p.vi^2);
          anglev = atan2(p.vi, p.vr);
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, initialScale=0.1),
                graphics={Text(
                  extent={{50,150},{100,110}},
                  lineColor={0,0,255},
                  lineThickness=0.5,
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textStyle={TextStyle.Bold},
                  textString="INF"),Line(points={{-40,88},{0,68}}, color={0,0,255}),
                  Line(points={{-40,70},{0,50}}, color={0,0,255}),Line(points={{-40,50},
                  {0,30}}, color={0,0,255}),Line(points={{-40,30},{0,10}}, color={0,0,
                  255}),Line(points={{-40,10},{0,-10}}, color={0,0,255}),Line(points={{
                  -40,-10},{0,-30}}, color={0,0,255}),Line(points={{-40,-30},{0,-50}},
                  color={0,0,255}),Line(points={{-40,-50},{0,-70}}, color={0,0,255}),
                  Line(points={{0,80},{0,-80}}, color={0,0,255}),Line(points={{100,0},{
                  96,0},{0,0}}, color={0,0,255}),Rectangle(extent={{-100,100},{100,-100}},
                  lineColor={0,0,255})}),
            Diagram(coordinateSystem(
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={2,2})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end GENCLS;

        package BaseClasses
          partial model baseMachine
            import Modelica.Constants.pi;
            import Complex;
            import Modelica.ComplexMath.arg;
            import Modelica.ComplexMath.real;
            import Modelica.ComplexMath.imag;
            import Modelica.ComplexMath.'abs';
            import Modelica.ComplexMath.conj;
            import Modelica.Blocks.Interfaces.*;
            extends RapidTest.Electrical.Essentials.pfComponent;
            //Machine parameters
            parameter Real M_b "Machine base power (MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Tpd0 "d-axis transient open-circuit time constant (s)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Tppd0 "d-axis sub-transient open-circuit time constant (s)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Tppq0 "q-axis transient open-circuit time constant (s)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real H "Inertia constant (s)"
              annotation (Dialog(group="Machine parameters"));
            parameter Real D "Speed damping"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Xd "d-axis reactance"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Xq "q-axis reactance"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Xpd "d-axis transient reactance"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Xppd "d-axis sub-transient reactance"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Xppq "q-axis sub-transient reactance"
              annotation (Dialog(group="Machine parameters"));
            parameter Real Xl "leakage reactance"
              annotation (Dialog(group="Machine parameters"));
            parameter Real S10 "Saturation factor at 1.0 pu"
              annotation (Dialog(group="Machine parameters"));
            parameter Real S12 "Saturation factor at 1.2 pu"
              annotation (Dialog(group="Machine parameters"));
            parameter Real R_a=0 "amature resistance"
              annotation (Dialog(group="Machine parameters"));
            //Initialization
            RapidTest.Interfaces.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0)) annotation (Placement(transformation(extent={{90,-10},
                      {110,10}})));
            RealOutput SPEED(start=0) "Machine speed deviation from nominal (pu)"
              annotation (Placement(transformation(extent={{100,60},{120,80}})));
            RealInput PMECH "Turbine mechanical power (pu on M_b)"
              annotation (Placement(transformation(extent={{-140,30},{-100,70}})));
            RealOutput PMECH0 "Initial value of machine electrical power (pu on M_b)"
              annotation (Placement(transformation(extent={{100,40},{120,60}})));
            RealOutput ETERM(start=V_0) "Machine terminal voltage (pu)"
              annotation (Placement(transformation(extent={{100,-40},{120,-20}})));
            RealInput EFD "Generator main field voltage (pu)"
              annotation (Placement(transformation(extent={{-140,-70},{-100,-30}})));
            RealOutput EFD0 "Initial generator main field voltage (pu)"
              annotation (Placement(transformation(extent={{100,-60},{120,-40}})));
            RealOutput PELEC(start=p0) "Machine electrical power (pu on M_b)"
              annotation (Placement(transformation(extent={{100,20},{120,40}})));
            RealOutput ISORCE "Machine source current (pu)"
              annotation (Placement(transformation(extent={{100,-80},{120,-60}})));
            RealOutput ANGLE "Machine relative rotor angle (deg.)"
              annotation (Placement(transformation(extent={{100,78},{120,98}})));
            RealOutput XADIFD "Machine field current (pu)" annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={110,-90}), iconTransformation(
                  extent={{-8,-8},{8,8}},
                  rotation=0,
                  origin={108,-90})));
            Real w(start=0) "Machine speed deviation (pu)";
            Real delta "Rotor angle (deg.)";
            Real Vt(start=V_0) "Bus voltage magnitude (pu)";
            Real anglev(start=anglev_rad) "Bus voltage angle (deg.)";
            Real I(start=sqrt(ir0^2 + ii0^2)) "Terminal current magnitude (pu)";
            Real anglei(start=atan2(ii0, ir0)) "Terminal current angle (deg.)";
            Real P(start=P_0/S_b) "Active power (p.u. on S_b)";
            Real Q(start=Q_0/S_b) "Reactive power (p.u. on S_b)";
            Real Te "Electrical torque (pu)";
            Real id "d-axis armature current (pu)";
            Real iq "q-axis armature current (pu)";
            Real ud "d-axis terminal voltage (pu)";
            Real uq "q-axis terminal voltage (pu)";
          protected
            parameter Real w_b=2*pi*fn "System base speed (rad/s)";
            parameter Real anglev_rad=angle_0*pi/180
              "initial value of bus voltage angle in rad";
            parameter Real CoB=M_b/S_b;
            parameter Real vr0=V_0*cos(anglev_rad)
              "Real component of initial terminal voltage";
            parameter Real vi0=V_0*sin(anglev_rad)
              "Imaginary component of intitial terminal voltage";
            parameter Real ir0=-CoB*(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Real component of initial armature current, systembase";
            parameter Real ii0=-CoB*(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Imaginary component of initial armature current, systembase";
            parameter Real p0=P_0/M_b "initial active power generation in pu machinebase";
            parameter Real q0=Q_0/M_b
              "initial reactive power generation in pu machinebase";
          equation
            //Interfacing outputs with the internal variables
            ANGLE = delta;
            SPEED = w;
            ETERM = Vt;
            PELEC = P/CoB;
            [p.ir; p.ii] = -CoB*[sin(delta), cos(delta); -cos(delta), sin(delta)]*[id; iq];
            [p.vr; p.vi] = [sin(delta), cos(delta); -cos(delta), sin(delta)]*[ud; uq];
            -P = p.vr*p.ir + p.vi*p.ii;
            -Q = p.vi*p.ir - p.vr*p.ii;
            Vt = sqrt(p.vr^2 + p.vi^2);
            anglev = atan2(p.vi, p.vr);
            I = sqrt(p.ii^2 + p.ir^2);
            anglei = atan2(p.ii, p.ir);
            der(w) = ((PMECH - D*w)/(w + 1) - Te)/(2*H);
            der(delta) = w_b*w;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={
                  Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),
                  Text(
                    extent={{64,75},{92,65}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="SPEED"),
                  Text(
                    extent={{60,-66},{92,-76}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="ISORCE"),
                  Text(
                    extent={{64,-25},{92,-35}},
                    lineColor={0,0,255},
                    textString="ETERM"),
                  Text(
                    extent={{64,94},{92,84}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="ANGLE"),
                  Text(
                    extent={{58,56},{92,46}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="PMECH0"),
                  Text(
                    extent={{64,34},{92,24}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="PELEC"),
                  Text(
                    extent={{72,-46},{92,-56}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="EFD0"),
                  Text(
                    extent={{56,-86},{92,-96}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="XADIFD0"),
                  Text(
                    extent={{-84,56},{-44,46}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="PMECH0"),
                  Text(
                    extent={{-88,-46},{-58,-56}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    textString="EFD")}),
              Documentation);
          end baseMachine;
        annotation (Documentation);
        end BaseClasses;
      annotation (Documentation);
      end PSSE;
    annotation (Documentation);
    end Machines;

    package Controls
      package PSAT
        package TG "Turbine and its governor (the mathematical models are taken from PSAT)"
          model TGTypeI
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation (
                Placement(transformation(extent={{-92,-10},{-72,10}}), iconTransformation(
                    extent={{-94,-4},{-60,34}})));
            Modelica.Blocks.Interfaces.RealOutput pm "Mechanical power (pu)" annotation (
                Placement(transformation(extent={{70,2},{90,22}}), iconTransformation(
                    extent={{78,-8},{116,34}})));
            parameter Real wref=1 "Speed reference (pu)";
            parameter Real pref "Active power reference (pu)";
            parameter Real R "Droop (pu)";
            parameter Real pmax "Maximum turbine output (pu)";
            parameter Real pmin "Minimum turbine output (pu)";
            parameter Real Ts "Governor time constant (s)";
            parameter Real Tc "Servo time constant (s)";
            parameter Real T3 "Transient gain time constant (s)";
            parameter Real T4 "Power fraction time constant (s)";
            parameter Real T5 "Reheat time constant (s)";
            Real pin "Turbine output (pu)";
          protected
            parameter Real pin0=pref "Initialization";
            parameter Real xg10=pin0 "Initialization";
            parameter Real xg20=(1 - T3/Tc)*xg10 "Initialization";
            parameter Real xg30=(1 - T4/T5)*(xg20 + T3*xg10/Tc) "Initialization";
            Real pinstar;
            Real xg1(start=xg10, fixed=true);
            Real xg2(start=xg20, fixed=true);
            Real xg3(start=xg30, fixed=true);
          equation
            pinstar = pref + (wref - w)/R;
            if pinstar >= pmin and pinstar <= pmax then
              pin = pinstar;
            elseif pinstar > pmax then
              pin = pmax;
            else
              pin = pmin;
            end if;
            der(xg1) = (pin - xg1)/Ts;
            der(xg2) = ((1 - T3/Tc)*xg1 - xg2)/Tc;
            der(xg3) = ((1 - T4/T5)*(xg2 + T3*xg1/Tc) - xg3)/T5;
            pm = xg3 + (xg2 + T3*xg1/Tc)*T4/T5;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      140,100}}), graphics),
              Icon(coordinateSystem(extent={{-100,-100},{140,100}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-58,74},{80,-50}}, lineColor={
                    0,0,255}),Text(
                    extent={{-74,38},{-12,0}},
                    lineColor={0,0,255},
                    textString="w"),Text(
                    extent={{34,22},{82,-14}},
                    lineColor={0,0,255},
                    textString="pm
    "),          Text(
                    extent={{-18,-4},{44,-44}},
                    lineColor={0,0,255},
                    textString="TG1")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Turbine and Governor - control scheme Type I</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeI;

          model TGtypeII "TG Type II"
            Modelica.Blocks.Interfaces.RealInput pm0 "Initial mechanical power (pu)"
              annotation (Placement(
                visible=true,
                transformation(
                  origin={5.0,75.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-90),
                iconTransformation(
                  origin={0.0,120.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-90)));
            Modelica.Blocks.Interfaces.RealOutput pm "Mechanical power (pu)" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={127.8147,-10.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput W "Rotor speed (pu)" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-86.6223,-82.7085},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-270),
                iconTransformation(
                  origin={-120.0,-0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(visible=true,
                  transformation(
                  origin={-57.8833,-13.175},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Continuous.TransferFunction transferFunction1(a={Ts,1}, b={T3,
                  1}) annotation (Placement(visible=true, transformation(
                  origin={5.0,-13.2292},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real wref=1 "Reference speed (pu)";
            parameter Real R=0.2 "Droop (pu)";
            parameter Real pmax0=1 "Maximum turbine output (pu)";
            parameter Real pmin0=0 "Minimum turbine output (pu)";
            parameter Real Ts=0.1 "Governor Time constant (s)";
            parameter Real T3=-0.1 "Transient gain time constant (s)";
            parameter Real S_b=100 "System base power (MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Sn=20 "Nominal power (MVA)";
            Modelica.Blocks.Math.Gain gain1(k=1/Ro) annotation (Placement(visible=true,
                  transformation(
                  origin={-26.9038,-12.7482},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Sources.Constant const(k=wref) annotation (Placement(visible=
                    true, transformation(
                  origin={-125.0,-6.9858},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add2 annotation (Placement(visible=true,
                  transformation(
                  origin={50.0,-5.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=pmax, uMin=pmin) annotation (
                Placement(visible=true, transformation(
                  origin={82.1897,-7.0368},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          protected
            parameter Real Ro=R*S_b/Sn;
            parameter Real pmax=pmax0*Sn/S_b;
            parameter Real pmin=pmin0*Sn/S_b;
          equation
            connect(limiter1.y, pm) annotation (Line(
                visible=true,
                origin={112.546,-8.5184},
                points={{-19.3563,1.4816},{2.0437,1.4816},{2.0437,-1.4816},{15.2687,-1.4816}},
                color={0,0,127}));

            connect(pm0, add2.u1) annotation (Line(
                visible=true,
                origin={16.0,25.6667},
                points={{-11.0,49.3333},{-11.0,-24.6667},{22.0,-24.6667}},
                color={0,0,127}));
            connect(add1.u2, W) annotation (Line(
                visible=true,
                origin={-81.0427,-40.3528},
                points={{11.1594,21.1778},{-5.5797,21.1778},{-5.5796,-42.3557}},
                color={0,0,127}));
            connect(add2.y, limiter1.u) annotation (Line(
                visible=true,
                origin={66.3923,-6.0184},
                points={{-5.3923,1.0184},{0.7974,1.0184},{0.7974,-1.0184},{3.7974,-1.0184}},
                color={0,0,127}));

            connect(transferFunction1.y, add2.u2) annotation (Line(
                visible=true,
                origin={31.0,-12.1146},
                points={{-15.0,-1.1146},{4.0,-1.1146},{4.0,1.1146},{7.0,1.1146}},
                color={0,0,127}));
            connect(const.y, add1.u1) annotation (Line(
                visible=true,
                origin={-82.4125,-7.0804},
                points={{-31.5875,0.0946},{9.5292,0.0946},{9.5292,-0.0946},{12.5292,-0.0946}},
                color={0,0,127}));

            connect(gain1.y, transferFunction1.u) annotation (Line(
                visible=true,
                origin={-10.726,-12.9887},
                points={{-5.1778,0.2405},{0.726,0.2405},{0.726,-0.2405},{3.726,-0.2405}},
                color={0,0,127}));

            connect(add1.y, gain1.u) annotation (Line(
                visible=true,
                origin={-42.3987,-12.9616},
                points={{-4.4846,-0.2134},{0.4949,-0.2134},{0.4949,0.2134},{3.4949,0.2134}},
                color={0,0,127}));

            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.0,2.0143},
                    fillPattern=FillPattern.Solid,
                    extent={{-35.7561,-17.9857},{35.7561,17.9857}},
                    textString="TGtype2",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={0.0,84.3902},
                    fillPattern=FillPattern.Solid,
                    extent={{-21.9862,-7.9881},{21.9862,7.9881}},
                    textString="pm0",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-80.0,-2.4321},
                    fillPattern=FillPattern.Solid,
                    extent={{-11.4068,-12.4321},{11.4068,12.4321}},
                    textString="W",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={80.0,1.5812},
                    fillPattern=FillPattern.Solid,
                    extent={{-16.0104,-8.4188},{16.0104,8.4188}},
                    textString="pm",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105},{148.5,105}},
                  preserveAspectRatio=false,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TG Type II, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGtypeII;

          model TGTypeIII
            "Hydro Turbine (Linear model) and Governor (Standard model)- control scheme Type 3"
            parameter Real P_0 "Active power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real wref=1 "Reference speed (pu)";
            parameter Real Tg "Pilot valve droop (pu)";
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maximum gate opening rate (pu)";
            parameter Real vmin "Minimum gate opening rate (pu)";
            parameter Real Tp "Pilot valve time constant (s)";
            parameter Real Tr "Dashpot time constant (s)";
            parameter Real delta "Transient speed droop (p.u./p.u.)";
            parameter Real sigma "Permanent speed droop (p.u./p.u.)";
            parameter Real Tw "Water starting time (s)";
            parameter Real a11 "Deriv. of flow rate vs. turbine head";
            parameter Real a13 "Deriv. of flow rate vs. gate position";
            parameter Real a21 "Deriv. of torque vs. turbine head";
            parameter Real a23 "Deriv. of torque vs. gate position";
            parameter Real int3;
            Real deltaG "Gate position variation (pu)";
            Real G "Gate position (pu)";
            Modelica.Blocks.Continuous.Integrator integrator(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=0) annotation (Placement(transformation(extent={{-8,56},{4,68}})));
            Modelica.Blocks.Math.Gain gain(k=1/(Tg*Tp))
              annotation (Placement(transformation(extent={{-88,56},{-76,68}})));
            Modelica.Blocks.Math.Gain gain1(k=1/Tp) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-54,42})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=0)
              annotation (Placement(transformation(extent={{-56,56},{-44,68}})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{-72,56},{-60,68}})));
            Modelica.Blocks.Math.Gain gain2(k=delta + sigma) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-42,82})));
            Modelica.Blocks.Math.Gain gain3(k=sigma/Tr) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-82,26})));
            Modelica.Blocks.Math.Gain gain5(k=1/Tr) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={-14,8})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=0) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-10,26})));
            Modelica.Blocks.Math.Feedback feedback1 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=180,
                  origin={10,26})));
            Modelica.Blocks.Math.Gain gain4(k=1/(a11*Tw)) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={104,10})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=int3) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={104,30})));
            Modelica.Blocks.Math.Feedback feedback2 annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={86,30})));
            Modelica.Blocks.Math.Gain G6(k=(a11*a23 - a13*a21)/a11)
              annotation (Placement(transformation(extent={{80,58},{92,70}})));
            Modelica.Blocks.Math.Gain gain7(k=a13*a21/(a11*a11*Tw))
              annotation (Placement(transformation(extent={{66,24},{78,36}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation (
                Placement(transformation(extent={{-52,-6},{-40,6}}), iconTransformation(
                    extent={{-116,-18},{-80,18}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power (pu)" annotation (
                Placement(transformation(extent={{100,-6},{112,6}}), iconTransformation(
                    extent={{100,-10},{128,18}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=vmax, uMin=vmin)
              annotation (Placement(transformation(extent={{-28,56},{-16,68}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=gmax, uMin=gmin)
              annotation (Placement(transformation(extent={{14,56},{26,68}})));
            Modelica.Blocks.Math.Add add(k1=+1, k2=-1)
              annotation (Placement(transformation(extent={{-140,56},{-128,68}})));
            Modelica.Blocks.Math.Add3 add3_1(
              k1=-1,
              k2=1,
              k3=1) annotation (Placement(transformation(extent={{-110,56},{-98,68}})));
            Modelica.Blocks.Math.Add add1
              annotation (Placement(transformation(extent={{46,58},{58,70}})));
            Modelica.Blocks.Math.Add add2
              annotation (Placement(transformation(extent={{126,56},{138,68}})));
            Modelica.Blocks.Sources.Constant const(k=P_0)
              annotation (Placement(transformation(extent={{0,78},{12,90}})));
            Modelica.Blocks.Sources.Constant const1(k=wref)
              annotation (Placement(transformation(extent={{-160,60},{-148,72}})));
          equation
            deltaG = limiter1.y;
            G = add1.y;
            connect(gain1.y, feedback.u2) annotation (Line(
                points={{-60.6,42},{-66,42},{-66,57.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback.y, integrator1.u) annotation (Line(
                points={{-60.6,62},{-57.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain.y, feedback.u1) annotation (Line(
                points={{-75.4,62},{-70.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain5.y, feedback1.u2) annotation (Line(
                points={{-7.4,8},{10,8},{10,21.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback1.y, integrator2.u) annotation (Line(
                points={{4.6,26},{-2.8,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator2.y, gain3.u) annotation (Line(
                points={{-16.6,26},{-74.8,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain4.y, feedback2.u2) annotation (Line(
                points={{97.4,10},{86,10},{86,25.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback2.y, integrator3.u) annotation (Line(
                points={{91.4,30},{96.8,30}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain7.y, feedback2.u1) annotation (Line(
                points={{78.6,30},{81.2,30}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain1.u, integrator1.y) annotation (Line(
                points={{-46.8,42},{-36,42},{-36,62},{-43.4,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator2.y, gain5.u) annotation (Line(
                points={{-16.6,26},{-28,26},{-28,8},{-21.2,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator3.y, gain4.u) annotation (Line(
                points={{110.6,30},{120,30},{120,10},{111.2,10}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator1.y, limiter.u) annotation (Line(
                points={{-43.4,62},{-29.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter.y, integrator.u) annotation (Line(
                points={{-15.4,62},{-9.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator.y, limiter1.u) annotation (Line(
                points={{4.6,62},{12.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback1.u1, limiter1.y) annotation (Line(
                points={{14.8,26},{32,26},{32,62},{26.6,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, gain2.u) annotation (Line(
                points={{26.6,62},{32,62},{32,82},{-34.8,82}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(w, add.u2) annotation (Line(
                points={{-46,0},{-144,0},{-144,58.4},{-141.2,58.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain2.y, add3_1.u1) annotation (Line(
                points={{-48.6,82},{-120,82},{-120,66.8},{-111.2,66.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, add3_1.u2) annotation (Line(
                points={{-127.4,62},{-111.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain3.y, add3_1.u3) annotation (Line(
                points={{-88.6,26},{-122,26},{-122,57.2},{-111.2,57.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3_1.y, gain.u) annotation (Line(
                points={{-97.4,62},{-89.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, add1.u2) annotation (Line(
                points={{26.6,62},{34,62},{34,60.4},{44.8,60.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, G6.u) annotation (Line(
                points={{58.6,64},{78.8,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, gain7.u) annotation (Line(
                points={{58.6,64},{62,64},{62,30},{64.8,30}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(G6.y, add2.u1) annotation (Line(
                points={{92.6,64},{123.6,64},{123.6,65.6},{124.8,65.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator3.y, add2.u2) annotation (Line(
                points={{110.6,30},{122,30},{122,58.4},{124.8,58.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add2.y, Pm) annotation (Line(
                points={{138.6,62},{144,62},{144,0},{106,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pm, Pm) annotation (Line(
                points={{106,0},{106,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const.y, add1.u1) annotation (Line(points={{12.6,84},{26,84},{40,84},
                    {40,67.6},{44.8,67.6}}, color={0,0,127}));
            connect(const1.y, add.u1) annotation (Line(points={{-147.4,66},{-141.2,66},{-141.2,
                    65.6}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                    lineColor={0,0,255}),Text(
                    extent={{-44,38},{34,-30}},
                    lineColor={0,0,255},
                    textString="TGTypeIII"),Text(
                    visible=true,
                    origin={-71,-1},
                    fillPattern=FillPattern.Solid,
                    extent={{-19,-11},{19,11}},
                    textString="W",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={83.0002,5},
                    fillPattern=FillPattern.Solid,
                    extent={{-15.0002,-11},{15.0002,11}},
                    fontName="Arial",
                    textString="Pm",
                    lineColor={0,0,0})}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 3, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeIII;

          model TGTypeIV
            "Hydro Turbine (Linear model) and Governor (Standard model with PI controller)- control scheme Type 4"
            parameter Real wref "Reference speed (pu)";
            parameter Real Tg "Pilot valve droop (pu)";
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maxmimum gate opening rate (pu)";
            parameter Real vmin "Maximum gate opening rate (pu)";
            parameter Real Tp "Pilot valve time constant (s)";
            parameter Real Tr "Dashpot time constant (s)";
            parameter Real sigma "Permanent speed droop (p.u./p.u.)";
            parameter Real delta "Transient speed droop (p.u./p.u.)";
            parameter Real Tw "Water starting time (s)";
            parameter Real a11 "Deriv. of flow rate vs. turbine head";
            parameter Real a13 "Deriv. of flow rate vs. gate position";
            parameter Real a21 "Deriv. of torque vs. turbine head";
            parameter Real a23 "Deriv. of torque vs. gate position";
            parameter Real Kp "Proportional droop";
            parameter Real Ki "Integral droop";
            parameter Real Pref;
            Real deltaG "Gate position variation (pu)";
            Real v "Gate opening rate (pu)";
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=int3)
              annotation (Placement(transformation(extent={{34,56},{46,68}})));
            Modelica.Blocks.Math.Gain gain(k=1/(Tg*Tp))
              annotation (Placement(transformation(extent={{-50,56},{-38,68}})));
            Modelica.Blocks.Math.Gain gain1(k=1/Tp) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-16,42})));
            Modelica.Blocks.Continuous.Integrator integrator2(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=int2)
              annotation (Placement(transformation(extent={{-18,56},{-6,68}})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{-34,56},{-22,68}})));
            Modelica.Blocks.Math.Gain gain2(k=delta + sigma) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-4,82})));
            Modelica.Blocks.Math.Gain gain3(k=delta/Tr) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-44,26})));
            Modelica.Blocks.Math.Gain gain5(k=1/Tr) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={24,8})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=int4) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={22,26})));
            Modelica.Blocks.Math.Feedback feedback1 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=180,
                  origin={48,26})));
            Modelica.Blocks.Math.Gain gain4(k=1/(a11*Tw)) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={138,8})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=int5) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={142,28})));
            Modelica.Blocks.Math.Feedback feedback2 annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={124,28})));
            Modelica.Blocks.Math.Gain G6(k=(a11*a23 - a13*a21)/a11)
              annotation (Placement(transformation(extent={{116,56},{128,68}})));
            Modelica.Blocks.Math.Gain gain7(k=a13*a21/(a11*a11*Tw))
              annotation (Placement(transformation(extent={{104,22},{116,34}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation (
                Placement(transformation(extent={{-12,4},{-2,14}}), iconTransformation(
                    extent={{-136,-20},{-100,16}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power (pu)" annotation (
                Placement(transformation(extent={{78,-8},{90,4}}), iconTransformation(
                    extent={{100,-10},{120,10}})));
            Modelica.Blocks.Continuous.Integrator integrator1(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=int1)
              annotation (Placement(transformation(extent={{-122,56},{-110,68}})));
            Modelica.Blocks.Math.Gain gain6(k=Ki)
              annotation (Placement(transformation(extent={{-144,56},{-132,68}})));
            Modelica.Blocks.Math.Gain gain8(k=Kp)
              annotation (Placement(transformation(extent={{-144,82},{-132,94}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=vmax, uMin=vmin)
              annotation (Placement(transformation(extent={{12,56},{24,68}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=gmax, uMin=gmin)
              annotation (Placement(transformation(extent={{56,56},{68,68}})));
            Modelica.Blocks.Math.Add add1(k1=+1, k2=-1)
              annotation (Placement(transformation(extent={{-172,54},{-158,68}})));
            Modelica.Blocks.Math.Add add2
              annotation (Placement(transformation(extent={{-102,60},{-88,74}})));
            Modelica.Blocks.Math.Add3 add3_1(
              k1=-1,
              k2=+1,
              k3=+1) annotation (Placement(transformation(extent={{-72,60},{-58,74}})));
            Modelica.Blocks.Math.Add add3
              annotation (Placement(transformation(extent={{172,52},{184,64}})));
            Modelica.Blocks.Sources.Constant const1(k=wref)
              annotation (Placement(transformation(extent={{-210,60},{-198,72}})));
          protected
            parameter Real int1=sigma*Pref;
            parameter Real int2=0;
            parameter Real int3=Pref;
            parameter Real int4=Tr*Pref;
            parameter Real int5=a13*a21/a11*Pref;
          equation
            deltaG = limiter1.y;
            v = limiter.y;
            connect(gain1.y, feedback.u2) annotation (Line(
                points={{-22.6,42},{-28,42},{-28,57.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback.y, integrator2.u) annotation (Line(
                points={{-22.6,62},{-19.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain.y, feedback.u1) annotation (Line(
                points={{-37.4,62},{-32.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain5.y, feedback1.u2) annotation (Line(
                points={{30.6,8},{48,8},{48,21.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback1.y, integrator4.u) annotation (Line(
                points={{42.6,26},{29.2,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator4.y, gain3.u) annotation (Line(
                points={{15.4,26},{-36.8,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain4.y, feedback2.u2) annotation (Line(
                points={{131.4,8},{124,8},{124,23.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(feedback2.y, integrator5.u) annotation (Line(
                points={{129.4,28},{134.8,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain7.y, feedback2.u1) annotation (Line(
                points={{116.6,28},{119.2,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain1.u, integrator2.y) annotation (Line(
                points={{-8.8,42},{2,42},{2,62},{-5.4,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator4.y, gain5.u) annotation (Line(
                points={{15.4,26},{10,26},{10,8},{16.8,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator5.y, gain4.u) annotation (Line(
                points={{148.6,28},{156,28},{156,8},{145.2,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain6.y, integrator1.u) annotation (Line(
                points={{-131.4,62},{-123.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter.y, integrator3.u) annotation (Line(
                points={{24.6,62},{32.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator2.y, limiter.u) annotation (Line(
                points={{-5.4,62},{10.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator3.y, limiter1.u) annotation (Line(
                points={{46.6,62},{54.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, gain2.u) annotation (Line(
                points={{68.6,62},{70,62},{70,82},{3.2,82}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, feedback1.u1) annotation (Line(
                points={{68.6,62},{70,62},{70,26},{52.8,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, gain8.u) annotation (Line(
                points={{-157.3,61},{-151.65,61},{-151.65,88},{-145.2,88}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, gain6.u) annotation (Line(
                points={{-157.3,61},{-145.2,61.5},{-145.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.u2, w) annotation (Line(
                points={{-173.4,56.8},{-180,56.8},{-180,9},{-7,9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator1.y, add2.u2) annotation (Line(
                points={{-109.4,62},{-105.4,62},{-105.4,62.8},{-103.4,62.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add2.u1, gain8.y) annotation (Line(
                points={{-103.4,71.2},{-106,71.2},{-106,88},{-131.4,88}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain2.y, add3_1.u1) annotation (Line(
                points={{-10.6,82},{-78,82},{-78,72.6},{-73.4,72.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add2.y, add3_1.u2) annotation (Line(
                points={{-87.3,67},{-73.4,67}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3_1.u3, gain3.y) annotation (Line(
                points={{-73.4,61.4},{-78,61.4},{-78,26},{-50.6,26}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3_1.y, gain.u) annotation (Line(
                points={{-57.3,67},{-54,67},{-54,62},{-51.2,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(G6.y, add3.u1) annotation (Line(
                points={{128.6,62},{164,62},{164,61.6},{170.8,61.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator5.y, add3.u2) annotation (Line(
                points={{148.6,28},{164,28},{164,54.4},{170.8,54.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3.y, Pm) annotation (Line(
                points={{184.6,58},{188,58},{188,-2},{84,-2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, G6.u) annotation (Line(
                points={{68.6,62},{114.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, gain7.u) annotation (Line(
                points={{68.6,62},{92,62},{92,28},{102.8,28}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const1.y, add1.u1) annotation (Line(points={{-197.4,66},{-173.4,66},{
                    -173.4,65.2}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                    lineColor={0,0,255}),Text(
                    extent={{-34,20},{32,-18}},
                    lineColor={0,0,255},
                    textString="TGTypeIV"),Text(
                    visible=true,
                    origin={-81,-1},
                    fillPattern=FillPattern.Solid,
                    extent={{-23,-13},{23,13}},
                    textString="W",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={81.0002,1},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.0002,-13},{25.0002,13}},
                    fontName="Arial",
                    textString="Pm",
                    lineColor={0,0,0}),Text(
                    visible=true,
                    origin={-69,-57},
                    fillPattern=FillPattern.Solid,
                    extent={{-23,-13},{23,13}},
                    fontName="Arial",
                    textString="Wref",
                    lineColor={0,0,0})}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 4, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeIV;

          model TGTypeV
            "Hydro Turbine (Nonlinear model) and Governor (PI controller combined with servomotor)- control scheme Type 5"
            parameter Real Tg "Servomotor droop (pu)";
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maximum gate opening rate (pu)";
            parameter Real vmin "Minimum gate opening rate (pu)";
            parameter Real Tp "Pilot valve time constant (s)";
            parameter Real Tw "Water starting time (s)";
            parameter Real Kp "Proportional droop (p.u./p.u.)";
            parameter Real Ki "Integral droop (p.u./p.u.)";
            parameter Real sigma "Permanent speed droop (p.u./p.u.)";
            parameter Real Pref;
            Real G "Gate opening (pu)";
            Modelica.Blocks.Continuous.Integrator integrator(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=Pref)
              annotation (Placement(transformation(extent={{68,54},{80,66}})));
            Modelica.Blocks.Math.Gain gain(k=1/Tg, y(start=0))
              annotation (Placement(transformation(extent={{28,54},{40,66}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.SteadyState,
                y_start=Pref) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={218,62})));
            Modelica.Blocks.Math.Gain gain7(k=1/Tw)
              annotation (Placement(transformation(extent={{192,56},{204,68}})));
            Modelica.Blocks.Math.MultiSum multiSum3(k={-1,1}, nu=2)
              annotation (Placement(transformation(extent={{172,56},{184,68}})));
            Modelica.Blocks.Interfaces.RealInput w "Rotor speed (pu)" annotation (
                Placement(transformation(extent={{-54,16},{-44,26}}), iconTransformation(
                    extent={{-134,-8},{-100,26}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Power Pm (pu)" annotation (
                Placement(transformation(extent={{20,14},{32,26}}), iconTransformation(
                    extent={{100,6},{126,32}})));
            Modelica.Blocks.Continuous.Integrator integrator4(initType=Modelica.Blocks.Types.Init.SteadyState,
                y_start=Pref)
              annotation (Placement(transformation(extent={{-46,58},{-34,70}})));
            Modelica.Blocks.Math.Gain Integral(k=Ki)
              annotation (Placement(transformation(extent={{-64,58},{-52,70}})));
            Modelica.Blocks.Math.Gain gain9(k=1/Tp)
              annotation (Placement(transformation(extent={{-138,60},{-126,72}})));
            Modelica.Blocks.Math.MultiSum multiSum6(nu=2, k={-1,1})
              annotation (Placement(transformation(extent={{-158,60},{-146,72}})));
            Modelica.Blocks.Math.Gain gain6(k=sigma) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-142,86})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=0)
              annotation (Placement(transformation(extent={{-94,58},{-82,70}})));
            Modelica.Blocks.Math.Gain Proportional(k=Kp)
              annotation (Placement(transformation(extent={{-54,34},{-42,46}})));
            Modelica.Blocks.Math.Gain gain8(k=1/Tp) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-98,40})));
            Modelica.Blocks.Math.Division division(y(start=1))
              annotation (Placement(transformation(extent={{120,58},{132,70}})));
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{244,70},{256,82}})));
            Modelica.Blocks.Math.MultiProduct multiProduct(nu=2)
              annotation (Placement(transformation(extent={{146,58},{158,70}})));
            Modelica.Blocks.Sources.Constant const1(k=1) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={168,42})));
            Modelica.Blocks.Interfaces.RealInput w1 "Rotor speed (pu)" annotation (
                Placement(transformation(extent={{-124,110},{-114,120}}),
                  iconTransformation(extent={{-136,58},{-100,94}})));
            Modelica.Blocks.Math.Add add(k1=+1, k2=-1) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-94,86})));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=vmax, uMin=vmin)
              annotation (Placement(transformation(extent={{46,54},{58,66}})));
            Modelica.Blocks.Nonlinear.Limiter limiter3(uMax=gmax, uMin=gmin)
              annotation (Placement(transformation(extent={{86,54},{98,66}})));
            Modelica.Blocks.Math.Add add1
              annotation (Placement(transformation(extent={{-20,56},{-10,66}})));
            Modelica.Blocks.Math.Add add2(k1=+1, k2=-1)
              annotation (Placement(transformation(extent={{6,54},{18,66}})));
            Modelica.Blocks.Math.Add add3(k1=+1, k2=-1)
              annotation (Placement(transformation(extent={{-114,58},{-104,68}})));
            Modelica.Blocks.Interfaces.RealInput wref "Reference rotor speed (pu)"
              annotation (Placement(transformation(extent={{-54,6},{-44,16}}),
                  iconTransformation(extent={{-134,-62},{-100,-28}})));
            Modelica.Blocks.Math.Add add4(k1=+1, k2=-1)
              annotation (Placement(transformation(extent={{-182,56},{-168,70}})));
          equation
            G = limiter3.y;
            connect(multiSum3.y, gain7.u) annotation (Line(
                points={{185.02,62},{190.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain6.y, multiSum6.u[1]) annotation (Line(
                points={{-148.6,86},{-160,86},{-160,68.1},{-158,68.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum6.y, gain9.u) annotation (Line(
                points={{-144.98,66},{-139.2,66}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator5.y, Integral.u) annotation (Line(
                points={{-81.4,64},{-65.2,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Integral.y, integrator4.u) annotation (Line(
                points={{-51.4,64},{-47.2,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Proportional.u, Integral.u) annotation (Line(
                points={{-55.2,40},{-71.2,40},{-71.2,64},{-65.2,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain8.u, integrator5.y) annotation (Line(
                points={{-90.8,40},{-76,40},{-76,64},{-81.4,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(division.y, multiProduct.u[1]) annotation (Line(
                points={{132.6,64},{139.3,64},{139.3,66.1},{146,66.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(division.y, multiProduct.u[2]) annotation (Line(
                points={{132.6,64},{140,64},{140,61.9},{146,61.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiProduct.y, product1.u1) annotation (Line(
                points={{159.02,64},{164,64},{164,79.6},{242.8,79.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiProduct.y, multiSum3.u[1]) annotation (Line(
                points={{159.02,64},{165.51,64},{165.51,64.1},{172,64.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const1.y, multiSum3.u[2]) annotation (Line(
                points={{168,48.6},{168,59.9},{172,59.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain7.y, integrator3.u) annotation (Line(
                points={{204.6,62},{210.8,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(product1.u2, integrator3.y) annotation (Line(
                points={{242.8,72.4},{240,72},{236,72},{236,62},{224.6,62}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(product1.y, Pm) annotation (Line(
                points={{256.6,76},{260,76},{260,20},{26,20}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator3.y, division.u1) annotation (Line(
                points={{224.6,62},{232,62},{232,32},{112,32},{112,67.6},{118.8,67.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(w1, add.u2) annotation (Line(
                points={{-119,115},{-78,115},{-78,89.6},{-86.8,89.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, gain6.u) annotation (Line(
                points={{-100.6,86},{-134.8,86}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain.y, limiter2.u) annotation (Line(
                points={{40.6,60},{44.8,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter2.y, integrator.u) annotation (Line(
                points={{58.6,60},{66.8,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator.y, limiter3.u) annotation (Line(
                points={{80.6,60},{84.8,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter3.y, division.u2) annotation (Line(
                points={{98.6,60},{108.7,60},{108.7,60.4},{118.8,60.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add2.y, gain.u) annotation (Line(
                points={{18.6,60},{26.8,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter3.y, add2.u2) annotation (Line(
                points={{98.6,60},{100,60},{100,34},{-2,34},{-2,56.4},{4.8,56.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, add2.u1) annotation (Line(
                points={{-9.5,61},{-4,61},{-4,63.6},{4.8,63.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, add.u1) annotation (Line(
                points={{-9.5,61},{-4,61},{-4,82},{-86.8,82.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Proportional.y, add1.u2) annotation (Line(
                points={{-41.4,40},{-28,40},{-28,58},{-21,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator4.y, add1.u1) annotation (Line(
                points={{-33.4,64},{-21,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain8.y, add3.u2) annotation (Line(
                points={{-104.6,40},{-124,40},{-124,60},{-115,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain9.y, add3.u1) annotation (Line(
                points={{-125.4,66},{-115,66}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3.y, integrator5.u) annotation (Line(
                points={{-103.5,63},{-102.75,63},{-102.75,64},{-95.2,64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add4.y, multiSum6.u[2]) annotation (Line(
                points={{-167.3,63},{-162.65,63},{-162.65,63.9},{-158,63.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add4.u1, wref) annotation (Line(
                points={{-183.4,67.2},{-200,67.2},{-200,11},{-49,11}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add4.u2, w) annotation (Line(
                points={{-183.4,58.8},{-194,58.8},{-194,21},{-49,21}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Icon(coordinateSystem(extent={{-100,-80},{100,120}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-100,120},{100,-80}},
                    lineColor={0,0,255}),Text(
                    extent={{-32,44},{34,-4}},
                    lineColor={0,0,255},
                    textString="TGTypeV"),Text(
                    visible=true,
                    origin={-82,9},
                    fillPattern=FillPattern.Solid,
                    extent={{-18,-13},{18,13}},
                    textString="W",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={80.0002,20},
                    fillPattern=FillPattern.Solid,
                    extent={{-18.0002,-14},{18.0002,14}},
                    fontName="Arial",
                    textString="Pm",
                    lineColor={0,0,0}),Text(
                    visible=true,
                    origin={-78,76},
                    fillPattern=FillPattern.Solid,
                    extent={{-22,-14},{22,14}},
                    fontName="Arial",
                    textString="P0",
                    lineColor={0,0,0}),Text(
                    visible=true,
                    origin={-74,-47},
                    fillPattern=FillPattern.Solid,
                    extent={{-18,-13},{18,13}},
                    fontName="Arial",
                    textString="Wref",
                    lineColor={0,0,0})}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,
                      120}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 5, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeV;

          model TGTypeVI
            "Hydro Turbine (Nonlinear model) and Governor (PID controller combined with servomotor)- control scheme Type 6"
            parameter Real gmax "Maximum gate opening (pu)";
            parameter Real gmin "Minimum gate opening (pu)";
            parameter Real vmax "Maximum gate opening rate (pu)";
            parameter Real vmin "Minimum gate opening rate (pu)";
            parameter Real Ta "Pilot valve time constant (s)";
            parameter Real Tw "Water starting time (s)";
            parameter Real beta "Transient speed droop (p.u./p.u.)";
            parameter Real Kp "Proportional droop (p.u./p.u.)";
            parameter Real Ki "Integral droop (p.u./p.u.)";
            parameter Real Kd "Derivative droop (p.u./p.u.)";
            parameter Real Td "Derivative droop time constant (s)";
            parameter Real Rp "Permanent droop (p.u./p.u.)";
            parameter Real Ka;
            parameter Real dref;
            parameter Real po;
            Real G "Gate opening (pu)";
            Modelica.Blocks.Continuous.Integrator integrator(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=po*(gmax - gmin))
              annotation (Placement(transformation(extent={{50,52},{62,64}})));
            Modelica.Blocks.Sources.Step step(
              height=1,
              offset=0,
              startTime=0) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={258,-2})));
            Modelica.Blocks.Math.MultiSum multiSum1(k={-1,1}, nu=2)
              annotation (Placement(transformation(extent={{-152,-26},{-140,-14}})));
            Modelica.Blocks.Continuous.Integrator integrator3(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=po) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={166,-2})));
            Modelica.Blocks.Math.MultiSum multiSum3(nu=2, k={1,-1})
              annotation (Placement(transformation(extent={{212,52},{224,64}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power (pu)" annotation (
                Placement(transformation(extent={{88,14},{100,26}}), iconTransformation(
                    extent={{100,24},{126,50}})));
            Modelica.Blocks.Math.Gain gain9(k=Kp)
              annotation (Placement(transformation(extent={{-98,74},{-86,86}})));
            Modelica.Blocks.Math.MultiSum multiSum5(nu=3, k={1,1,1})
              annotation (Placement(transformation(extent={{-52,54},{-40,66}})));
            Modelica.Blocks.Math.MultiSum multiSum6(k={1,-1}, nu=2)
              annotation (Placement(transformation(extent={{-130,54},{-118,66}})));
            Modelica.Blocks.Math.Gain gain6(k=Rp) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={-120,18})));
            Modelica.Blocks.Math.MultiSum multiSum7(k={1,-1}, nu=2) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={-148,84})));
            Modelica.Blocks.Continuous.Integrator integrator5(initType=Modelica.Blocks.Types.Init.NoInit,
                y_start=po*(gmax - gmin))
              annotation (Placement(transformation(extent={{-76,54},{-64,66}})));
            Modelica.Blocks.Math.Gain Proportional(k=beta)
              annotation (Placement(transformation(extent={{80,96},{92,108}})));
            Modelica.Blocks.Math.Gain gain8(k=Ki) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={-92,60})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=vmax, uMin=vmin)
              annotation (Placement(transformation(extent={{26,52},{38,64}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=gmax, uMin=gmin)
              annotation (Placement(transformation(extent={{74,52},{86,64}})));
            Modelica.Blocks.Math.Division division
              annotation (Placement(transformation(extent={{158,56},{170,68}})));
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{262,64},{274,76}})));
            Modelica.Blocks.Math.MultiProduct multiProduct(nu=2)
              annotation (Placement(transformation(extent={{184,56},{196,68}})));
            Modelica.Blocks.Interfaces.RealInput Pe "Active power (pu)" annotation (
                Placement(transformation(extent={{-54,-46},{-44,-36}}),
                  iconTransformation(extent={{-132,-18},{-100,14}})));
            Modelica.Blocks.Continuous.Derivative derivative(k=Kd, T=Td)
              annotation (Placement(transformation(extent={{-90,30},{-78,42}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(a={Ta,1}, b={Ka})
              annotation (Placement(transformation(extent={{0,52},{12,64}})));
            Modelica.Blocks.Math.MultiSum multiSum2(nu=2, k={1,-1})
              annotation (Placement(transformation(extent={{-28,52},{-16,64}})));
            Modelica.Blocks.Math.Gain Gain10(k=1/(gmax - gmin))
              annotation (Placement(transformation(extent={{114,52},{126,64}})));
            Modelica.Blocks.Math.MultiSum multiSum4(nu=2, k={-1,1}) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={224,-2})));
            Modelica.Blocks.Math.Gain gain7(k=1/Tw) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={192,-2})));
            Modelica.Blocks.Logical.Switch switch1 annotation (Placement(transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=180,
                  origin={-6,-32})));
            Modelica.Blocks.Math.RealToBoolean realToBoolean(threshold=0.5) annotation (
                Placement(transformation(
                  extent={{-8,-8},{8,8}},
                  rotation=180,
                  origin={38,-32})));
            Modelica.Blocks.Sources.Constant const(k=dref) annotation (Placement(
                  transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={68,-32})));
            Modelica.Blocks.Interfaces.RealInput Pref "Active power reference (pu)"
              annotation (Placement(transformation(extent={{-54,-36},{-44,-26}}),
                  iconTransformation(extent={{-132,-60},{-100,-28}})));
            Modelica.Blocks.Interfaces.RealInput wref "Rotor speed reference (pu)"
              annotation (Placement(transformation(extent={{-54,0},{-44,10}}),
                  iconTransformation(extent={{-132,62},{-100,94}})));
            Modelica.Blocks.Interfaces.RealInput we "Rotor speed (pu)" annotation (
                Placement(transformation(extent={{-54,-12},{-44,-2}}), iconTransformation(
                    extent={{-132,20},{-100,52}})));
          equation
            G = Gain10.y;
            connect(gain9.y, multiSum5.u[1]) annotation (Line(
                points={{-85.4,80},{-57.7,80},{-57.7,62.8},{-52,62.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter.y, integrator.u) annotation (Line(
                points={{38.6,58},{48.8,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator.y, limiter1.u) annotation (Line(
                points={{62.6,58},{72.8,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(division.y, multiProduct.u[1]) annotation (Line(
                points={{170.6,62},{177.3,62},{177.3,64.1},{184,64.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(division.y, multiProduct.u[2]) annotation (Line(
                points={{170.6,62},{178,62},{178,59.9},{184,59.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiProduct.y, multiSum3.u[1]) annotation (Line(
                points={{197.02,62},{203.51,62},{203.51,60.1},{212,60.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(product1.y, Pm) annotation (Line(
                points={{274.6,70},{282,70},{282,20},{94,20}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain8.y, integrator5.u) annotation (Line(
                points={{-85.4,60},{-77.2,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator5.y, multiSum5.u[2]) annotation (Line(
                points={{-63.4,60},{-52,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(derivative.y, multiSum5.u[3]) annotation (Line(
                points={{-77.4,36},{-58,36},{-58,58},{-52,58},{-52,57.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum6.y, gain9.u) annotation (Line(
                points={{-116.98,60},{-108,60},{-108,80},{-99.2,80}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum6.y, gain8.u) annotation (Line(
                points={{-116.98,60},{-99.2,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum6.y, derivative.u) annotation (Line(
                points={{-116.98,60},{-108,60},{-108,36},{-91.2,36}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum5.y, multiSum2.u[1]) annotation (Line(
                points={{-38.98,60},{-27.49,60},{-27.49,60.1},{-28,60.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum2.y, transferFunction.u) annotation (Line(
                points={{-14.98,58},{-1.2,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction.y, limiter.u) annotation (Line(
                points={{12.6,58},{24.8,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Gain10.y, division.u2) annotation (Line(
                points={{126.6,58},{144,58},{144,58.4},{156.8,58.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, Gain10.u) annotation (Line(
                points={{86.6,58},{112.8,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum2.u[2], limiter1.y) annotation (Line(
                points={{-28,55.9},{-36,55.9},{-36,40},{96,40},{96,58},{86.6,58}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Proportional.y, multiSum3.u[2]) annotation (Line(
                points={{92.6,102},{138,102},{138,34},{206,34},{206,58},{212,58},{212,
                    55.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum3.y, multiSum4.u[1]) annotation (Line(
                points={{225.02,58},{238,58},{238,4},{230,4},{230,-4.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(step.y, multiSum4.u[2]) annotation (Line(
                points={{251.4,-2},{230,-2},{230,0.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum4.y, gain7.u) annotation (Line(
                points={{216.98,-2},{199.2,-2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain7.y, integrator3.u) annotation (Line(
                points={{185.4,-2},{173.2,-2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator3.y, division.u1) annotation (Line(
                points={{159.4,-2},{148,-2},{148,66},{156.8,65.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum3.y, product1.u1) annotation (Line(
                points={{225.02,58},{237.51,58},{237.51,73.6},{260.8,73.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(integrator3.y, product1.u2) annotation (Line(
                points={{159.4,-2},{158,-2},{158,32},{250,32},{250,66.4},{260.8,66.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(switch1.y, gain6.u) annotation (Line(
                points={{-14.8,-32},{-24,-32},{-24,18},{-112.8,18}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum7.y, multiSum6.u[1]) annotation (Line(
                points={{-140.98,84},{-136,84},{-136,62.1},{-130,62.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain6.y, multiSum6.u[2]) annotation (Line(
                points={{-126.6,18},{-136,18},{-136,57.9},{-130,57.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(switch1.u3, multiSum1.y) annotation (Line(
                points={{3.6,-25.6},{8,-25.6},{8,-20},{-138.98,-20}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(limiter1.y, switch1.u1) annotation (Line(
                points={{86.6,58},{102,58},{102,-48},{4,-48},{4,-38.4},{3.6,-38.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const.y, realToBoolean.u) annotation (Line(
                points={{61.4,-32},{47.6,-32}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(realToBoolean.y, switch1.u2) annotation (Line(
                points={{29.2,-32},{3.6,-32}},
                color={255,0,255},
                smooth=Smooth.None));
            connect(wref, multiSum7.u[1]) annotation (Line(
                points={{-49,5},{-168,5},{-168,86.1},{-154,86.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(we, multiSum7.u[2]) annotation (Line(
                points={{-49,-7},{-162,-7},{-162,81.9},{-154,81.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pref, multiSum1.u[1]) annotation (Line(
                points={{-49,-31},{-162,-31},{-162,-17.9},{-152,-17.9}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Pe, multiSum1.u[2]) annotation (Line(
                points={{-49,-41},{-158,-41},{-158,-22.1},{-152,-22.1}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(multiSum7.y, Proportional.u) annotation (Line(
                points={{-140.98,84},{-136,84},{-136,102},{78.8,102}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Icon(coordinateSystem(extent={{-100,-80},{100,120}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-100,120},{100,-80}},
                    lineColor={0,0,255}),Text(
                    extent={{-38,46},{36,0}},
                    lineColor={0,0,255},
                    textString="TGTypeVI"),Text(
                    visible=true,
                    origin={-73,78},
                    fillPattern=FillPattern.Solid,
                    extent={{-29,-10},{29,10}},
                    fontName="Arial",
                    lineColor={0,0,0},
                    textString="wref"),Text(
                    visible=true,
                    origin={-76,37},
                    fillPattern=FillPattern.Solid,
                    extent={{-28,-11},{28,11}},
                    fontName="Arial",
                    lineColor={0,0,0},
                    textString="we"),Text(
                    visible=true,
                    origin={-73,-7},
                    fillPattern=FillPattern.Solid,
                    extent={{-21,-13},{21,13}},
                    fontName="Arial",
                    textString="Pe",
                    lineColor={0,0,0}),Text(
                    visible=true,
                    origin={-71,-42},
                    fillPattern=FillPattern.Solid,
                    extent={{-17,-12},{17,12}},
                    fontName="Arial",
                    textString="Pref",
                    lineColor={0,0,0}),Text(
                    visible=true,
                    origin={79.0002,37},
                    fillPattern=FillPattern.Solid,
                    extent={{-21.0002,-13},{21.0002,13}},
                    fontName="Arial",
                    textString="Pm",
                    lineColor={0,0,0})}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,
                      120}}), graphics),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Hydro Turbine (Linear model) and Governor (Standard model) - control scheme Type 6, PSAT Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tetiana Bogodorova, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end TGTypeVI;
        annotation (Documentation(info="<html>
</html>"));
        end TG;

        package AVR
          model AVRTypeI "PSAT Exciter Type 1"
            parameter Real vrmax=7.57 "Maximum regulator voltage, p.u";
            parameter Real vrmin=0 "Minimum regulator voltage, p.u";
            parameter Real K0=7.04 "Regulator gain, p.u/p.u";
            parameter Real T1=6.67 "First pole, s";
            parameter Real T2=1 "First zero, s";
            parameter Real T3=1 "Second pole, s";
            parameter Real T4=1 "Second pole, s";
            parameter Real Te=0.4 "Field circuit time constant, s";
            parameter Real Tr=0.05 "Measurement time constant, s";
            parameter Real Ae=0 "1st ceiling coefficient";
            parameter Real Be=0 "2nd ceiling coefficient";
            parameter Real v0=1.05 "Initialization";
            parameter Real vref0=1.198705028536746 "Initialization";
            parameter Real vf0=1.046883400898693 "Initialization";
            parameter Real vm0=v0 "Initialization";
            parameter Real vr10=K0*(1 - T2/T1)*(vref0 - vm0) "Initialization";
            parameter Real vr20=1/K0*(1 - T4/T3)*(vr10 + K0*(vref0 - vm0)*T2/T1)
              "Initialization";
            parameter Real e=Modelica.Constants.e;
            Real Se;
            Real vm(start=vm0, fixed=true);
            Real vr1(start=vr10, fixed=true);
            Real vr2(start=vr20, fixed=true);
            Real vrs;
            Real vr;
            Modelica.Blocks.Interfaces.RealInput v
              annotation (Placement(transformation(extent={{-140,-80},{-100,-40}})));
            Modelica.Blocks.Interfaces.RealInput vref
              annotation (Placement(transformation(extent={{-140,40},{-100,80}})));
            Modelica.Blocks.Interfaces.RealOutput vf annotation (Placement(transformation(
                    extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},{
                      120,10}})));
          equation
            der(vm) = (v - vm)/Tr;
            der(vr1) = (K0*(1 - T2/T1)*(vref - vm) - vr1)/T1;
            vrs = vr2 + T4/T3*(vr1 + K0*T2/T1*(vref - vm));
            if vrs >= vrmin and vrs <= vrmax then
              vr = vrs;
            elseif vrs > vrmax then
              vr = vrmax;
            else
              vr = vrmin;
            end if;
            der(vr2) = ((1 - T4/T3)*(vr1 + K0*(vref - vm)*T2/T1) - vr2)/T3;
            der(vf) = -(vf*(1 + Se) - vr)/Te;
            Se = Ae*e^(Be*abs(vf));
            annotation (
              Diagram(coordinateSystem(extent={{-100,-100},{100,100}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-100,-100},{100,100}}, initialScale=0.1),
                  graphics={Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),
                    Text(
                    extent={{-90,80},{-50,40}},
                    lineColor={0,0,255},
                    textString="vref"),Text(
                    extent={{-100,-40},{-60,-70}},
                    lineColor={0,0,255},
                    textString="v"),Text(
                    extent={{60,20},{100,-20}},
                    lineColor={0,0,255},
                    textString="vf"),Text(
                    extent={{-40,40},{40,-40}},
                    lineColor={0,0,255},
                    textString="AVR1")}),
              Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"0\"<tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AVRTypeI;

          model AVRTypeII "PSAT AVR Type 2"
            import Modelica.Constants.e;
            Modelica.Blocks.Interfaces.RealInput v "Generator termminal voltage (pu)"
              annotation (Placement(transformation(extent={{-140,-80},{-100,-40}}),
                  iconTransformation(extent={{-140,-80},{-100,-40}})));
            Modelica.Blocks.Interfaces.RealOutput vf "Filed voltage (pu)" annotation (
                Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={110,-10}), iconTransformation(extent={{100,-20},{140,20}})));
            Modelica.Blocks.Interfaces.RealInput vref
              "Reference generator terminal voltage (pu)" annotation (Placement(
                  transformation(extent={{-140,40},{-100,80}}), iconTransformation(extent=
                     {{-140,40},{-100,80}})));
            parameter Real vrmin "Minimum regulator voltage (pu)";
            parameter Real vrmax "Maximum regulator voltage (p.u..)";
            parameter Real Ka "Amplifier gain (p.u/p.u)";
            parameter Real Ta "Amplifier time constant (s)";
            parameter Real Kf "Stabilizer gain (p.u/p.u)";
            parameter Real Tf "Stabilizer time constant (s)";
            parameter Real Ke "Field circuit integral deviation (p.u/p.u)";
            parameter Real Te "Field circuit time constant (s)";
            parameter Real Tr "Measurement time constant (s)";
            parameter Real Ae=0.0006 "1st ceiling coefficient";
            parameter Real Be=0.9 "2nd ceiling coefficient";
            parameter Real v0=1 "Initialization";

            Real Se "Saturated field voltage (pu)";
            Real vm(start=vm0, fixed=true);
          protected
            parameter Real vf00(fixed=false) "Initialization";
            parameter Real Ce0=Ke*vf00 + Ae*e^(Be*abs(vf00));
            parameter Real vref00=Ce0/Ka + v0 "Initialization";
            parameter Real vm0=v0 "Initialization";
            parameter Real vr10=Ka*(vref00 - vm0 - vr20 - vf00*Kf/Tf) "Initialization";
            parameter Real vr20=-vf00*Kf/Tf "Initialization";
            Real vr2(start=vr20, fixed=true);
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=Ka,
              T=Ta,
              y_start=vr10,
              outMax=vrmax,
              outMin=vrmin)
              annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
          public
            Modelica.Blocks.Interfaces.RealOutput vref0 "Voltage reference at t=0 (pu)"
              annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={0,110}), iconTransformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={0,120})));
            Modelica.Blocks.Interfaces.RealInput vf0
              "Reference generator terminal voltage (pu)" annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={0,-112}), iconTransformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={0,-120})));
          initial algorithm
            vf00 := vf0;
          algorithm
            vref0 := vref00;
          equation
            der(vm) = (v - vm)/Tr;
            der(vr2) = -(vf*Kf/Tf + vr2)/Tf;
            simpleLagLim.u = vref - vm - vr2 - vf*Kf/Tf;
            der(vf) = -(vf*(Ke + Se) - simpleLagLim.y)/Te;
            Se = Ae*e^(Be*abs(vf));
            annotation (
              Diagram(coordinateSystem(
                  extent={{-100,-100},{100,100}},
                  initialScale=0.1,
                  preserveAspectRatio=false)),
              Icon(coordinateSystem(
                  extent={{-100,-100},{100,100}},
                  initialScale=0.1,
                  preserveAspectRatio=false), graphics={
                  Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),
                  Text(
                    extent={{-90,80},{-50,40}},
                    lineColor={0,0,255},
                    textString="vref"),
                  Text(
                    extent={{-100,-40},{-60,-70}},
                    lineColor={0,0,255},
                    textString="v"),
                  Text(
                    extent={{60,20},{100,-20}},
                    lineColor={0,0,255},
                    textString="vf"),
                  Text(
                    extent={{-40,40},{40,-40}},
                    lineColor={0,0,255},
                    textString="AVR2"),
                  Text(
                    extent={{16,-60},{56,-100}},
                    lineColor={0,0,255},
                    textString="vf0
"),               Text(
                    extent={{2,102},{42,62}},
                    lineColor={0,0,255},
                    textString="vref0")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>AVR Type II, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AVRTypeII;

          model AVRtypeIII
            parameter Real vfmax=5;
            parameter Real vfmin=-5;
            parameter Real K0=20 "regulator gain";
            parameter Real T2=0.1 "regulator pole";
            parameter Real T1=0.45 "Regulator zero";
            parameter Real Te=0.1 "Field circuit time constant";
            parameter Real Tr=0.0015 "Measurement time constant";
            Real vm;
            Real vr;
            Real vf1;
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=vfmax, uMin=vfmin)
              annotation (Placement(visible=true, transformation(
                  origin={5,0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput v(start=1) annotation (Placement(
                visible=true,
                transformation(
                  origin={-119.972,50},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-110,60},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput vf annotation (Placement(
                visible=true,
                transformation(
                  origin={130,0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={130,0},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput vs annotation (Placement(transformation(
                    extent={{-140,-82},{-100,-42}}), iconTransformation(extent={{-120,-70},
                      {-100,-50}})));
            Modelica.Blocks.Interfaces.RealInput vf0(start=1) annotation (Placement(
                visible=true,
                transformation(
                  origin={0.028,120},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-90),
                iconTransformation(
                  origin={0,110},
                  extent={{-10,-10},{10,10}},
                  rotation=-90)));
          protected
            parameter Real vref(fixed=false);
            parameter Real s0(fixed=false);
          initial equation
            vref = v;
            s0 = vs;
            vf1 = vf0;
            vm = v;
            vr = K0*(1 - T1/T2)*(vref + vs - vm);
          equation
            der(vm) = (v - vm)/Tr;
            der(vr) = (K0*(1 - T1/T2)*(vref + vs - vm) - vr)/T2;
            der(vf1) = ((vr + K0*(T1/T2)*(vref + vs - vm) + vf0)*(1 + s0*(v/vm - 1)) -
              vf1)/Te;
            limiter1.u = vf1;
            limiter1.y = vf;
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-120,-120},{120,
                      120}}), graphics={Rectangle(
                    extent={{-120,120},{120,-120}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-104,72},{-72,50}},
                    lineColor={0,0,255},
                    textString="v"),Text(
                    extent={{-100,-48},{-68,-70}},
                    lineColor={0,0,255},
                    textString="vs"),Text(
                    extent={{88,10},{120,-12}},
                    lineColor={0,0,255},
                    textString="vf"),Text(
                    extent={{-34,36},{42,-24}},
                    lineColor={0,0,255},
                    textString="AVRTypeIII"),Text(
                    extent={{-16,100},{16,78}},
                    lineColor={0,0,255},
                    textString="vf0")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>AVR Type III, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),    Diagram(coordinateSystem(extent={{-120,-120},{120,120}})));
          end AVRtypeIII;
        annotation (Documentation);
        end AVR;

        package OEL
          model OEL "PSATs Over-Excitation Limiter"

            Modelica.Blocks.Interfaces.RealInput v "Generator terminal voltage (pu)"
              annotation (Placement(transformation(extent={{-112,50},{-92,70}}),
                  iconTransformation(extent={{-104,48},{-80,72}})));
            Modelica.Blocks.Interfaces.RealInput p "Active power (pu)" annotation (
                Placement(transformation(extent={{-112,-10},{-92,10}}),iconTransformation(
                    extent={{-104,8},{-80,32}})));
            Modelica.Blocks.Interfaces.RealInput q "Reactive power (pu)" annotation (
                Placement(transformation(extent={{-112,-72},{-92,-52}}),
                  iconTransformation(extent={{-104,-32},{-80,-8}})));
            FieldCurrent field_current(xd=xd, xq=xq)
              annotation (Placement(transformation(extent={{-76,-12},{-56,12}})));

            Modelica.Blocks.Interfaces.RealOutput v_ref annotation (Placement(
                  transformation(extent={{94,-10},{114,10}}), iconTransformation(extent={
                      {92,-12},{116,12}})));
            parameter Real T0 "Integrator time constant (s)";
            parameter Real xd "d-axis estimated generator reactance (pu)";
            parameter Real xq "q-axis estimated generator reactance (pu)";
            parameter Real if_lim "Maximum filed current (pu)";
            parameter Real vOEL_max "Maximum output signal (pu)";
            Modelica.Blocks.Math.Feedback add
              annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
            Modelica.Blocks.Sources.Constant currentLimit(k=if_lim) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-40,-60})));
            Modelica.Blocks.Continuous.LimIntegrator limIntegrator(k=1/T0, outMax=
                  vOEL_max)
              annotation (Placement(transformation(extent={{12,-10},{32,10}})));
            Modelica.Blocks.Interfaces.RealInput v_ref0 "Generator terminal voltage (pu)"
              annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={2,110}), iconTransformation(
                  extent={{-12,-12},{12,12}},
                  rotation=-90,
                  origin={0,112})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMin=0, uMax=Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            Modelica.Blocks.Math.Feedback difference annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={40,68})));
          equation
            connect(field_current.ifield, add.u1)
              annotation (Line(points={{-55,0},{-48,0}}, color={0,0,127}));
            connect(currentLimit.y, add.u2)
              annotation (Line(points={{-40,-49},{-40,-49},{-40,-8}}, color={0,0,127}));
            connect(limIntegrator.u, limiter.y)
              annotation (Line(points={{10,0},{1,0}}, color={0,0,127}));
            connect(add.y, limiter.u)
              annotation (Line(points={{-31,0},{-31,0},{-22,0}}, color={0,0,127}));
            connect(v_ref, difference.y) annotation (Line(points={{104,0},{80,0},{80,68},
                    {49,68}}, color={0,0,127}));
            connect(p, field_current.p)
              annotation (Line(points={{-102,0},{-76,0}}, color={0,0,127}));
            connect(field_current.v, v) annotation (Line(points={{-76,7.2},{-88,7.2},{-88,
                    60},{-102,60}}, color={0,0,127}));
            connect(q, field_current.q) annotation (Line(points={{-102,-62},{-88,-62},{-88,
                    -7.2},{-76,-7.2}}, color={0,0,127}));
            connect(limIntegrator.y, difference.u2)
              annotation (Line(points={{33,0},{40,0},{40,60}}, color={0,0,127}));
            connect(difference.u1, v_ref0) annotation (Line(points={{32,68},{32,68},{2,68},
                    {2,110}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={
                  Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),
                  Text(
                    extent={{-88,82},{-50,46}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="v"),
                  Text(
                    extent={{-84,42},{-50,8}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="p"),
                  Text(
                    extent={{-82,-2},{-54,-36}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="q"),
                  Text(
                    extent={{10,98},{46,66}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="vref0"),
                  Text(
                    extent={{60,-4},{94,-38}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="v_ref"),
                  Text(
                    extent={{-26,38},{36,-40}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="OXL")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter, PSAT manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end OEL;

          model FieldCurrent

            Modelica.Blocks.Interfaces.RealInput v "generator terminal voltage"
              annotation (Placement(transformation(extent={{-70,30},{-50,50}}),
                  iconTransformation(extent={{-116,43},{-84,77}})));
            Modelica.Blocks.Interfaces.RealInput p "active power " annotation (Placement(
                  transformation(extent={{-70,-10},{-50,10}}),iconTransformation(extent={
                      {-117,-17},{-83,17}})));
            Modelica.Blocks.Interfaces.RealInput q "reactive power" annotation (Placement(
                  transformation(extent={{-70,-50},{-50,-30}}), iconTransformation(extent=
                     {{-117,-77},{-83,-43}})));
            Modelica.Blocks.Interfaces.RealOutput ifield annotation (Placement(
                  transformation(extent={{96,-10},{116,10}}), iconTransformation(extent={
                      {94,-17},{126,17}})));
            parameter Real xd;
            parameter Real xq;
          protected
            Real gamma_p;
            Real gamma_q;
          equation
            gamma_p = xq*p/v;
            gamma_q = xq*q/v;
            ifield = sqrt((v + gamma_q)^2 + p^2) + (xd/xq + 1)*(gamma_q*(v + gamma_q) +
              gamma_p)/sqrt((v + gamma_q)^2 + p^2);
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={
                  Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),
                  Text(
                    extent={{-90,80},{-58,60}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="v"),
                  Text(
                    extent={{-90,-44},{-62,-60}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="p"),
                  Text(
                    extent={{-88,16},{-60,0}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="q"),
                  Text(
                    extent={{64,16},{92,0}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="if")}),
              Documentation);
          end FieldCurrent;
        annotation (Documentation);
        end OEL;

        package PSS
          model PSSTypeII "PSAT PSS TypeII"
            parameter Real vsmax "Max stabilizer output signal (pu)";
            parameter Real vsmin "Min stabilizer output signal (pu)";
            parameter Real Kw "Stabilizer gain (pu/pu)";
            parameter Real Tw "Wash-out time constant (s)";
            parameter Real T1 "First stabilizer time constant (s)";
            parameter Real T2 "Second stabilizer time constant (s)";
            parameter Real T3 "Third stabilizer time constant (s)";
            parameter Real T4 "Fourth stabilizer time constant (s)";
            Modelica.Blocks.Interfaces.RealInput vSI "PSS input signal "
              annotation (Placement(transformation(extent={{-130,-20},{-90,20}})));
            Modelica.Blocks.Interfaces.RealOutput vs "PSS output signal"
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T1,
              T2=T2,
              y_start=0)
              annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(
              K=1,
              T1=T3,
              T2=T4,
              y_start=0) annotation (Placement(transformation(extent={{28,-10},{48,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=vsmax, uMin=vsmin)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag(
              K=Kw*Tw,
              T=Tw,
              y_start=0,
              x_start=0)
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
          equation
            connect(vs, limiter.y)
              annotation (Line(points={{110,0},{96,0},{81,0}}, color={0,0,127}));
            connect(imLeadLag1.y, limiter.u)
              annotation (Line(points={{49,0},{53.5,0},{58,0}}, color={0,0,127}));
            connect(imLeadLag.y, imLeadLag1.u)
              annotation (Line(points={{11,0},{26,0}}, color={0,0,127}));
            connect(vSI, derivativeLag.u)
              annotation (Line(points={{-110,0},{-62,0},{-62,0}}, color={0,0,127}));
            connect(derivativeLag.y, imLeadLag.u)
              annotation (Line(points={{-39,0},{-12,0},{-12,0}}, color={0,0,127}));
            annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                      -100},{100,100}})), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS Type II, PSAT manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-08-24</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSSTypeII;
        annotation (Documentation(info="<html>
</html>"));
        end PSS;
      annotation (Documentation);
      end PSAT;

      package Simulink
        package OEL
          model OEL "OverExcitation Limiter"
            parameter Real ifd_lim "OEL parameter";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real init_OEL_Timer=L1 "Initial output value";
            Modelica.Blocks.Sources.Constant ifd_lim_value(k=ifd_lim)
              "Limitation of filed current"
              annotation (Placement(transformation(extent={{-98,-28},{-80,-10}})));
            RapidTest.NonElectrical.Nonlinear.SaturationBlockTan block_1_1(r=r, f=f)
              annotation (Placement(transformation(extent={{-42,-16},{18,38}})));
            Modelica.Blocks.Continuous.LimIntegrator Timer(
              k=1,
              y_start=init_OEL_Timer,
              outMax=10000.0,
              outMin=L1,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{10,8},{24,22}})));
            Modelica.Blocks.Math.Gain imGain(k=-1)
              annotation (Placement(transformation(extent={{10,28},{22,40}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current" annotation (
                Placement(transformation(extent={{-94,-4},{-76,16}}), iconTransformation(
                    extent={{-94,-4},{-76,16}})));
            Modelica.Blocks.Interfaces.RealInput VolContinput "Voltage control input"
              annotation (Placement(transformation(extent={{-94,-48},{-76,-28}}),
                  iconTransformation(extent={{-94,-48},{-76,-28}})));
            Modelica.Blocks.Interfaces.RealOutput OEL_output annotation (Placement(
                  transformation(extent={{74,-30},{94,-10}}), iconTransformation(extent={
                      {74,-30},{94,-10}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-60,0},{-40,20}})));
            Modelica.Blocks.Math.Min min
              annotation (Placement(transformation(extent={{68,6},{78,16}})));
            NonElectrical.Logical.Relay relay
              annotation (Placement(transformation(extent={{40,8},{52,20}})));
          equation
            connect(ifd_lim_value.y, add.u2) annotation (Line(points={{-79.1,-19},{-68,-19},
                    {-68,4},{-62,4}}, color={0,0,127}));
            connect(ifd, add.u1) annotation (Line(points={{-85,6},{-72,6},{-72,16},{-62,
                    16}}, color={0,0,127}));
            connect(add.y, block_1_1.p1) annotation (Line(points={{-39,10},{-36,10},{-36,
                    11},{-47,11}}, color={0,0,127}));
            connect(imGain.u, block_1_1.p1) annotation (Line(points={{8.8,34},{-36,34},{-36,
                    11},{-47,11}}, color={0,0,127}));
            connect(block_1_1.n1, Timer.u) annotation (Line(points={{21,11},{5.5,11},{5.5,
                    15},{8.6,15}}, color={0,0,127}));
            connect(min.y, OEL_output)
              annotation (Line(points={{78.5,11},{84,11},{84,-20}}, color={0,0,127}));
            connect(VolContinput, min.u2) annotation (Line(points={{-85,-38},{-12,-38},{
                    60,-38},{60,8},{67,8}}, color={0,0,127}));
            connect(relay.y, min.u1)
              annotation (Line(points={{53.2,14},{67,14},{67,14}}, color={0,0,127}));
            connect(Timer.y, relay.u1) annotation (Line(points={{24.7,15},{30,15},{30,
                    18.5},{38.5,18.5}}, color={0,0,127}));
            connect(imGain.y, relay.u2) annotation (Line(points={{22.6,34},{32,34},{32,14},
                    {38.5,14}}, color={0,0,127}));
            connect(relay.u3, min.u2) annotation (Line(points={{38.5,9.5},{32,9.5},{32,-38},
                    {60,-38},{60,8},{67,8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-74,26},{74,-62}}, lineColor={
                    0,0,127}),Text(
                    extent={{-84,6},{-36,-14}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="ifd"),Text(
                    extent={{-86,-38},{-40,-54}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{-52,6},{58,-42}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="OEL")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end OEL;
        annotation (Documentation);
        end OEL;

        package PSS
          model PSS "Power system stabilizer"
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            parameter Real init_PSS_Leadlag1=0 "initial output value";
            parameter Real init_PSS_Leadlag2=0 "initial output value";
            Modelica.Blocks.Interfaces.RealInput omega "Speed" annotation (Placement(
                  transformation(extent={{-106,12},{-94,24}}), iconTransformation(extent=
                      {{-100,8},{-88,20}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag1(
              K=1,
              T1=T1,
              T2=T2,
              y_start=init_PSS_Leadlag1)
              annotation (Placement(transformation(extent={{-22,4},{-4,22}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag2(
              K=1,
              T1=T1,
              T2=T2,
              y_start=init_PSS_Leadlag2)
              annotation (Placement(transformation(extent={{4,4},{22,22}})));
            Modelica.Blocks.Interfaces.RealOutput Upss "PSS output" annotation (Placement(
                  transformation(extent={{56,6},{68,18}}), iconTransformation(extent={{56,
                      6},{68,18}})));
            Modelica.Blocks.Nonlinear.Limiter limit(uMin=-C, uMax=C)
              annotation (Placement(transformation(extent={{30,4},{48,22}})));
            Modelica.Blocks.Math.Gain imGain(k=Kp/Tw)
              annotation (Placement(transformation(extent={{-90,12},{-78,24}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              T=Tw,
              y_start=0) annotation (Placement(transformation(extent={{-68,10},
                      {-52,26}})));
            Modelica.Blocks.Math.Add add(k1=-1)
              annotation (Placement(transformation(extent={{-46,4},{-28,22}})));
          equation
            connect(limit.y, Upss) annotation (Line(points={{48.9,13},{51.45,13},{51.45,
                    12},{62,12}}, color={0,0,127}));
            connect(Leadlag2.y, limit.u)
              annotation (Line(points={{22.9,13},{22.9,13},{28.2,13}}, color={0,0,127}));
            connect(Leadlag1.y, Leadlag2.u)
              annotation (Line(points={{-3.1,13},{-3.1,13},{2.2,13}}, color={0,0,127}));
            connect(add.y, Leadlag1.u) annotation (Line(points={{-27.1,13},{-25.55,13},{-23.8,
                    13}}, color={0,0,127}));
            connect(omega, imGain.u)
              annotation (Line(points={{-100,18},{-96,18},{-91.2,18}}, color={0,0,127}));
            connect(imSimpleLag.y, add.u1) annotation (Line(points={{-51.2,18},{-47.8,18},
                    {-47.8,18.4}}, color={0,0,127}));
            connect(imGain.y, imSimpleLag.u) annotation (Line(points={{-77.4,18},{-69.6,
                    18},{-69.6,18}}, color={0,0,127}));
            connect(add.u2, imSimpleLag.u) annotation (Line(points={{-47.8,7.6},{-74,7.6},
                    {-74,18},{-69.6,18}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-88,44},{56,-18}}, lineColor={
                    0,0,255}),Text(
                    extent={{-44,28},{22,-2}},
                    lineColor={0,0,255},
                    textString="PSS"),Text(
                    extent={{-86,24},{-62,4}},
                    lineColor={0,0,255},
                    textString="omega"),Text(
                    extent={{34,20},{54,0}},
                    lineColor={0,0,255},
                    textString="Upss")}),
              Documentation);
          end PSS;
        annotation (Documentation);
        end PSS;

        package ES
          model ExcitationSystem
            "This ES is composed by the OEL and PSS and exitation part"
            parameter Real V0=1 "Reference value of terminal voltage";
            parameter Real L2=4 "Exciter parameter";
            parameter Real G=70 "Exciter parameter";
            parameter Real Ta=10 "Exciter parameter";
            parameter Real Tb=20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            parameter Real Kp "Washout gain";
            parameter Real Tw "Washout time constant";
            parameter Real T1 "Lead-lag filter time constant";
            parameter Real T2 "Lead-lag filter time constant";
            parameter Real C "PSS output limiation";
            RapidTest.Electrical.Controls.Simulink.OEL.OEL oEL(
              init_OEL_Timer=0,
              ifd_lim=ifd_lim,
              r=r,
              f=f,
              L1=L1)
              annotation (Placement(transformation(extent={{-28,40},{20,76}})));
            Modelica.Blocks.Sources.Constant V_0(k=V0) "Reference terminal voltage "
              annotation (Placement(transformation(extent={{-88,34},{-70,52}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current"
              annotation (Placement(transformation(extent={{-96,62},{-84,74}})));
            Modelica.Blocks.Interfaces.RealInput V "Terminal voltage "
              annotation (Placement(transformation(extent={{-96,22},{-84,34}})));
            Modelica.Blocks.Interfaces.RealInput omega "Speed"
              annotation (Placement(transformation(extent={{-96,-10},{-84,2}})));
            Modelica.Blocks.Interfaces.RealOutput vfd "Field voltage"
              annotation (Placement(transformation(extent={{128,22},{140,34}})));
            Modelica.Blocks.Math.Gain Ka(k=10)
              annotation (Placement(transformation(extent={{88,48},{100,60}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMin=0,
              outMax=L2,
              k=1,
              y_start=vfd0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{108,46},{124,62}})));
            RapidTest.NonElectrical.Continuous.LeadLag tgr(
              K=G,
              T1=Ta,
              T2=Tb,
              y_start=vfd0) "Transient gain rudection"
              annotation (Placement(transformation(extent={{36,44},{56,64}})));
            RapidTest.Electrical.Controls.Simulink.PSS.PSS pSS(
              Kp=Kp,
              Tw=Tw,
              T1=T1,
              T2=T2,
              C=C) annotation (Placement(transformation(extent={{-78,-28},{-44,
                      14}})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{62,44},{82,64}})));
            Modelica.Blocks.Math.Add3 add3_1(k2=-1)
              annotation (Placement(transformation(extent={{-46,18},{-26,38}})));
          equation
            connect(oEL.ifd, ifd) annotation (Line(
                points={{-24.4,59.08},{-77.44,59.08},{-77.44,68},{-90,68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(omega, pSS.omega) annotation (Line(
                points={{-90,-4},{-84,-4},{-84,-4.06},{-76.98,-4.06}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.y, vfd)
              annotation (Line(points={{124.8,54},{134,54},{134,28}}, color={0,0,127}));
            connect(Ka.y, imLimitedIntegrator.u) annotation (Line(points={{100.6,54},{
                    106.4,54},{106.4,54}}, color={0,0,127}));
            connect(oEL.OEL_output, tgr.u) annotation (Line(points={{16.16,54.4},{25.08,
                    54.4},{25.08,54},{34,54}}, color={0,0,127}));
            connect(feedback.y, Ka.u)
              annotation (Line(points={{81,54},{86.8,54},{86.8,54}}, color={0,0,127}));
            connect(tgr.y, feedback.u1)
              annotation (Line(points={{57,54},{64,54},{64,54}}, color={0,0,127}));
            connect(feedback.u2, vfd) annotation (Line(points={{72,46},{72,40},{134,40},{
                    134,28}}, color={0,0,127}));
            connect(V, add3_1.u2)
              annotation (Line(points={{-90,28},{-74,28},{-48,28}}, color={0,0,127}));
            connect(V_0.y, add3_1.u1)
              annotation (Line(points={{-69.1,43},{-48,43},{-48,36}}, color={0,0,127}));
            connect(pSS.Upss, add3_1.u3) annotation (Line(points={{-50.46,-4.48},{-48,-4.48},
                    {-48,20}}, color={0,0,127}));
            connect(add3_1.y, oEL.VolContinput) annotation (Line(points={{-25,28},{-18,28},
                    {-18,42},{-24.4,42},{-24.4,51.16}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      140,100}})),
              Icon(coordinateSystem(extent={{-100,-100},{140,100}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-84,78},{128,-20}}, lineColor=
                    {0,0,255}),Text(
                    extent={{-80,72},{-62,60}},
                    lineColor={0,0,255},
                    textString="ifd"),Text(
                    extent={{-80,34},{-62,22}},
                    lineColor={0,0,255},
                    textString="V "),Text(
                    extent={{-78,2},{-54,-12}},
                    lineColor={0,0,255},
                    textString="omega"),Text(
                    extent={{106,36},{130,22}},
                    lineColor={0,0,255},
                    textString="vfd"),Text(
                    extent={{-34,58},{88,0}},
                    lineColor={0,0,255},
                    textString="Exciter AVR OEL PSS")}),
              Documentation);
          end ExcitationSystem;

          model ExcitationSystemKp0 "Excitation system without PSS included"
            parameter Real V0=1 "Reference value of terminal voltage";
            parameter Real L2=4 "Exciter parameter";
            parameter Real G=70 "Exciter parameter";
            parameter Real Ta=10 "Exciter parameter";
            parameter Real Tb=20 "Exciter parameter";
            parameter Real vfd0 "Initial Filed voltage";
            parameter Real r "OEL parameter";
            parameter Real f "OEL parameter";
            parameter Real L1 "OEL parameter";
            parameter Real ifd_lim "OEL parameter";
            RapidTest.Electrical.Controls.Simulink.OEL.OEL oEL(
              init_OEL_Timer=0,
              ifd_lim=ifd_lim,
              r=r,
              f=f,
              L1=L1)
              annotation (Placement(transformation(extent={{-28,40},{20,76}})));
            Modelica.Blocks.Sources.Constant V_0(k=V0) "Reference terminal voltage "
              annotation (Placement(transformation(extent={{-88,34},{-70,52}})));
            Modelica.Blocks.Interfaces.RealInput ifd "Field current"
              annotation (Placement(transformation(extent={{-96,62},{-84,74}})));
            Modelica.Blocks.Interfaces.RealInput V "Terminal voltage "
              annotation (Placement(transformation(extent={{-96,22},{-84,34}})));
            Modelica.Blocks.Interfaces.RealOutput vfd "Field voltage"
              annotation (Placement(transformation(extent={{128,22},{140,34}})));
            Modelica.Blocks.Math.Gain Ka(k=10)
              annotation (Placement(transformation(extent={{92,48},{104,60}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMin=0,
              outMax=L2,
              k=1,
              y_start=vfd0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{110,46},{126,62}})));
            RapidTest.NonElectrical.Continuous.LeadLag tgr(
              K=G,
              T1=Ta,
              T2=Tb,
              y_start=vfd0) "Transient gain rudection"
              annotation (Placement(transformation(extent={{32,44},{52,64}})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{62,44},{82,64}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-58,26},{-38,46}})));
          equation
            connect(oEL.ifd, ifd) annotation (Line(
                points={{-24.4,59.08},{-77.44,59.08},{-77.44,68},{-90,68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(imLimitedIntegrator.y, vfd)
              annotation (Line(points={{126.8,54},{134,54},{134,28}}, color={0,0,127}));
            connect(imLimitedIntegrator.u, Ka.y) annotation (Line(points={{108.4,54},{106,
                    54},{104.6,54}}, color={0,0,127}));
            connect(oEL.OEL_output, tgr.u) annotation (Line(points={{16.16,54.4},{23.08,
                    54.4},{23.08,54},{30,54}}, color={0,0,127}));
            connect(feedback.y, Ka.u)
              annotation (Line(points={{81,54},{90.8,54},{90.8,54}}, color={0,0,127}));
            connect(feedback.u2, vfd) annotation (Line(points={{72,46},{72,40},{134,40},{
                    134,28}}, color={0,0,127}));
            connect(tgr.y, feedback.u1)
              annotation (Line(points={{53,54},{58.5,54},{64,54}}, color={0,0,127}));
            connect(V_0.y, add.u1) annotation (Line(points={{-69.1,43},{-64.55,43},{-64.55,
                    42},{-60,42}}, color={0,0,127}));
            connect(V, add.u2) annotation (Line(points={{-90,28},{-76,28},{-76,30},{-60,
                    30}}, color={0,0,127}));
            connect(add.y, oEL.VolContinput) annotation (Line(points={{-37,36},{-34,36},{
                    -34,40},{-34,51.16},{-24.4,51.16}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      140,100}})),
              Icon(coordinateSystem(extent={{-100,-100},{140,100}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-84,78},{128,-20}}, lineColor=
                    {0,0,255}),Text(
                    extent={{-80,72},{-62,60}},
                    lineColor={0,0,255},
                    textString="ifd"),Text(
                    extent={{-80,34},{-62,22}},
                    lineColor={0,0,255},
                    textString="V "),Text(
                    extent={{106,36},{130,22}},
                    lineColor={0,0,255},
                    textString="vfd"),Text(
                    extent={{-34,58},{88,0}},
                    lineColor={0,0,255},
                    textString="Exciter AVR OEL PSS")}),
              Documentation);
          end ExcitationSystemKp0;
        annotation (Documentation);
        end ES;

        package TG
          model TurbineTm "Hydraulic turbine model. Mechanical torque as output"
            Modelica.Blocks.Interfaces.RealInput z "Gate openning" annotation (Placement(
                  transformation(extent={{-95,2},{-88,10}}), iconTransformation(extent={{
                      -92,20},{-78,34}})));
            Modelica.Blocks.Sources.Constant Hs(k=1)
              annotation (Placement(transformation(extent={{-74,-12},{-58,4}})));
            Modelica.Blocks.Math.Gain Tw(k=1/1) "Water time constant"
              annotation (Placement(transformation(extent={{0,-8},{20,12}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(
              k=1,
              y_start=init_Turbine_V1,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{28,-6},{44,10}})));
            Modelica.Blocks.Interfaces.RealInput Omega "Rotor speed in p.u" annotation (
                Placement(transformation(extent={{-96,-26},{-90,-18}}),
                  iconTransformation(extent={{-92,-22},{-78,-8}})));
            Modelica.Blocks.Interfaces.RealOutput Tm "Mechanical Torque Tm as output"
              annotation (Placement(transformation(extent={{106,-2},{112,6}}),
                  iconTransformation(extent={{30,-4},{46,14}})));
            parameter Real init_Turbine_V1;
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{52,-6},{68,10}})));
            Modelica.Blocks.Math.Division division
              annotation (Placement(transformation(extent={{84,-6},{100,10}})));
            Modelica.Blocks.Math.Add add(k1=-1)
              annotation (Placement(transformation(extent={{-28,-8},{-8,12}})));
            Modelica.Blocks.Math.Division division1
              annotation (Placement(transformation(extent={{-78,14},{-64,28}})));
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{-52,14},{-38,28}})));
          equation
            connect(Tw.y, imIntegrator.u)
              annotation (Line(points={{21,2},{21,2},{26.4,2}}, color={0,0,127}));
            connect(imIntegrator.y, product.u2) annotation (Line(points={{44.8,2},{48,2},
                    {48,-2.8},{50.4,-2.8}}, color={0,0,127}));
            connect(division.y, Tm)
              annotation (Line(points={{100.8,2},{109,2}}, color={0,0,127}));
            connect(product.y, division.u1) annotation (Line(points={{68.8,2},{76,2},{76,
                    6.8},{82.4,6.8}}, color={0,0,127}));
            connect(division.u2, Omega) annotation (Line(points={{82.4,-2.8},{76,-2.8},{
                    76,-22},{-93,-22}}, color={0,0,127}));
            connect(add.y, Tw.u)
              annotation (Line(points={{-7,2},{-5.55,2},{-2,2}}, color={0,0,127}));
            connect(Hs.y, add.u2) annotation (Line(points={{-57.2,-4},{-57.2,-4},{-30,-4}},
                  color={0,0,127}));
            connect(product1.y, add.u1) annotation (Line(points={{-37.3,21},{-34,21},{-34,
                    8},{-30,8}}, color={0,0,127}));
            connect(division1.y, product1.u1) annotation (Line(points={{-63.3,21},{-58,21},
                    {-58,25.2},{-53.4,25.2}}, color={0,0,127}));
            connect(product1.u2, product1.u1) annotation (Line(points={{-53.4,16.8},{-58,
                    16.8},{-58,25.2},{-53.4,25.2}}, color={0,0,127}));
            connect(division1.u1, imIntegrator.y) annotation (Line(points={{-79.4,25.2},{
                    -84,25.2},{-84,46},{44.8,46},{44.8,2}}, color={0,0,127}));
            connect(z, division1.u2) annotation (Line(points={{-91.5,6},{-84,6},{-84,16.8},
                    {-79.4,16.8}}, color={0,0,127}));
            connect(product.u1, add.u1) annotation (Line(points={{50.4,6.8},{46,6.8},{46,
                    28},{-34,28},{-34,8},{-30,8}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-78,46},{32,-44}}, lineColor={
                    0,0,255}),Text(
                    extent={{-78,32},{-64,20}},
                    lineColor={0,0,255},
                    textString="z"),Text(
                    extent={{-76,-8},{-56,-28}},
                    lineColor={0,0,255},
                    textString="omega"),Text(
                    extent={{18,14},{28,0}},
                    lineColor={0,0,255},
                    textString="Tm"),Text(
                    extent={{-52,18},{8,-20}},
                    lineColor={0,0,255},
                    textString="Hy turbine")}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics={Text(
                    extent={{-96,0},{-80,-2}},
                    lineColor={0,0,127},
                    textString="z (gate opening)"),Text(
                    extent={{-96,-28},{-80,-30}},
                    lineColor={0,0,127},
                    textString="w (rotor speed)"),Text(
                    extent={{102,10},{128,8}},
                    lineColor={0,0,127},
                    textString="Tm (mech. torque)"),Text(
                    extent={{52,14},{70,14}},
                    lineColor={0,0,127},
                    textString="Pm (mech. power)"),Text(
                    extent={{-8,-6},{22,-8}},
                    lineColor={0,0,127},
                    textString="1/Tw (water time constant)")}),
              Documentation);
          end TurbineTm;

          model TurbinePm "Hydraulic turbine model. Mechanical Power Pm as output"
            parameter Real p0 "Initialization, initial electrical power";
            Modelica.Blocks.Interfaces.RealInput z "Gate openning" annotation (Placement(
                  transformation(extent={{-95,2},{-88,10}}), iconTransformation(extent={{
                      -92,-6},{-78,8}})));
            Modelica.Blocks.Sources.Constant Hs(k=1) "set point"
              annotation (Placement(transformation(extent={{-78,-14},{-58,6}})));
            Modelica.Blocks.Math.Gain Tw(k=1) "Water constant"
              annotation (Placement(transformation(extent={{-16,0},{0,16}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(
              k=1,
              y_start=p0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{12,0},{28,16}})));
            Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power" annotation (
                Placement(transformation(extent={{88,2},{94,10}}), iconTransformation(
                    extent={{32,-6},{48,12}})));
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{-54,26},{-40,40}})));
            Modelica.Blocks.Math.Division division1
              annotation (Placement(transformation(extent={{-80,26},{-66,40}})));
            Modelica.Blocks.Math.Add add(k1=-1)
              annotation (Placement(transformation(extent={{-46,-2},{-26,18}})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{42,4},{58,20}})));
          equation
            connect(division1.y, product1.u1) annotation (Line(points={{-65.3,33},{-60,33},
                    {-60,37.2},{-55.4,37.2}}, color={0,0,127}));
            connect(product1.u2, product1.u1) annotation (Line(points={{-55.4,28.8},{-60,
                    28.8},{-60,37.2},{-55.4,37.2}}, color={0,0,127}));
            connect(Tw.y, imIntegrator.u)
              annotation (Line(points={{0.8,8},{6,8},{10.4,8}}, color={0,0,127}));
            connect(add.y, Tw.u)
              annotation (Line(points={{-25,8},{-17.6,8},{-17.6,8}}, color={0,0,127}));
            connect(Hs.y, add.u2) annotation (Line(points={{-57,-4},{-54,-4},{-54,2},{-48,
                    2}}, color={0,0,127}));
            connect(imIntegrator.y, product.u2) annotation (Line(points={{28.8,8},{34,8},
                    {34,7.2},{40.4,7.2}}, color={0,0,127}));
            connect(product.y, Pm) annotation (Line(points={{58.8,12},{74,12},{74,6},{91,
                    6}}, color={0,0,127}));
            connect(product.u1, product1.y) annotation (Line(points={{40.4,16.8},{34,16.8},
                    {34,33},{-39.3,33}}, color={0,0,127}));
            connect(division1.u1, product.u2) annotation (Line(points={{-81.4,37.2},{-88,
                    37.2},{-88,50},{32,50},{32,8},{34,8},{34,7.2},{40.4,7.2}}, color={0,0,
                    127}));
            connect(division1.u2, z) annotation (Line(points={{-81.4,28.8},{-84,28.8},{-84,
                    6},{-91.5,6}}, color={0,0,127}));
            connect(add.u1, product1.y) annotation (Line(points={{-48,14},{-56,14},{-56,
                    24},{-34,24},{-34,33},{-39.3,33}}, color={0,0,127}));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-78,46},{32,-44}}, lineColor={
                    0,0,255}),Text(
                    extent={{-78,10},{-64,-2}},
                    lineColor={0,0,255},
                    textString="z"),Text(
                    extent={{20,10},{30,-4}},
                    lineColor={0,0,255},
                    textString="Pm"),Text(
                    extent={{-52,18},{8,-20}},
                    lineColor={0,0,255},
                    textString="Hy turbine")}),
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics={Text(
                    extent={{-28,40},{-12,38}},
                    lineColor={0,0,127},
                    textString="q (water flow)"),Text(
                    extent={{-28,28},{-14,26}},
                    lineColor={0,0,127},
                    textString="H (head)"),Text(
                    extent={{60,12},{78,12}},
                    lineColor={0,0,127},
                    textString="Pm (mech. power)"),Text(
                    extent={{-98,-4},{-82,4}},
                    lineColor={0,0,127},
                    textString="z (gate opening)")}),
              Documentation);
          end TurbinePm;

          model Governor "Speed governor model for hydro turbines"
            Modelica.Blocks.Interfaces.RealInput Omega "Rotor speed in p.u" annotation (
                Placement(transformation(extent={{-96,26},{-86,38}}), iconTransformation(
                    extent={{-14,30},{-4,40}})));
            Modelica.Blocks.Sources.Constant Omega_n(k=1) "Nominal rotor speed in p.u"
              annotation (Placement(transformation(extent={{-94,6},{-82,18}})));
            Modelica.Blocks.Math.Gain Gain1(k=2)
              annotation (Placement(transformation(extent={{10,18},{24,32}})));
            Modelica.Blocks.Math.Gain Gain2(k=0.4)
              annotation (Placement(transformation(extent={{10,0},{24,14}})));
            Modelica.Blocks.Continuous.Integrator Integrator(
              k=1,
              y_start=p0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{30,0},{44,14}})));
            Modelica.Blocks.Math.Gain Droop(k=D) "Permanent speed droop" annotation (
                Placement(transformation(
                  extent={{5.5,-5.5},{-5.5,5.5}},
                  rotation=270,
                  origin={-53.5,6.5})));
            Modelica.Blocks.Math.Gain Gain3(k=5)
              annotation (Placement(transformation(extent={{92,10},{106,24}})));
            Modelica.Blocks.Nonlinear.Limiter Limited(uMin=-0.1, uMax=0.1)
              annotation (Placement(transformation(extent={{112,10},{126,24}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMax=1,
              k=1,
              outMin=0,
              y_start=p0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{132,10},{146,24}})));
            Modelica.Blocks.Interfaces.RealOutput z "Gate opening" annotation (Placement(
                  transformation(extent={{156,12},{166,22}}), iconTransformation(extent={
                      {148,12},{158,22}})));
            parameter Real D "Permanent speed droop, g19=g20=0.08, all others=0.04";
            parameter Real p0 "Initialization, initial electrical power";
            Modelica.Blocks.Interfaces.RealInput Pm_set annotation (Placement(
                  transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-90,-17}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-10,14})));
            Modelica.Blocks.Interfaces.RealInput Pe annotation (Placement(transformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-90,-33}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-10,-8})));
            RapidTest.NonElectrical.Continuous.SimpleLag SimpleLag1(
              K=1,
              T=2,
              y_start=p0) annotation (Placement(transformation(extent={{-72,-40},
                      {-58,-26}})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{68,6},{88,26}})));
            Modelica.Blocks.Math.Add add(k2=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=90,
                  origin={-53,-9})));
            Modelica.Blocks.Math.Add add1 annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-41,25})));
            Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=0,
                  origin={-65,29})));
            Modelica.Blocks.Math.Add add3 annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=0,
                  origin={58,16})));
          equation
            connect(Gain3.y, Limited.u) annotation (Line(points={{106.7,17},{106.7,17},{
                    110.6,17}}, color={0,0,127}));
            connect(Limited.y, imLimitedIntegrator.u) annotation (Line(points={{126.7,17},
                    {128.35,17},{128.35,17},{130.6,17}}, color={0,0,127}));
            connect(imLimitedIntegrator.y, z) annotation (Line(points={{146.7,17},{153.35,
                    17},{153.35,17},{161,17}}, color={0,0,127}));
            connect(feedback.y, Gain3.u) annotation (Line(points={{87,16},{88,16},{88,17},
                    {90.6,17}}, color={0,0,127}));
            connect(feedback.u2, z) annotation (Line(points={{78,8},{78,-6},{152,-6},{152,
                    17},{153.35,17},{161,17}}, color={0,0,127}));
            connect(Pe, SimpleLag1.u) annotation (Line(points={{-90,-33},{-81,-33},{-73.4,
                    -33}}, color={0,0,127}));
            connect(add.y, Droop.u) annotation (Line(points={{-53,-3.5},{-53,-0.1},{-53.5,
                    -0.1}}, color={0,0,127}));
            connect(add.u2, SimpleLag1.y) annotation (Line(points={{-50,-15},{-50,-33},{-57.3,
                    -33}}, color={0,0,127}));
            connect(Pm_set, add.u1)
              annotation (Line(points={{-90,-17},{-56,-17},{-56,-15}}, color={0,0,127}));
            connect(Droop.y, add1.u2) annotation (Line(points={{-53.5,12.55},{-53.5,22},{
                    -47,22}}, color={0,0,127}));
            connect(add2.u1, Omega)
              annotation (Line(points={{-71,32},{-82,32},{-91,32}}, color={0,0,127}));
            connect(Omega_n.y, add2.u2) annotation (Line(points={{-81.4,12},{-78,12},{-78,
                    26},{-71,26}}, color={0,0,127}));
            connect(add2.y, add1.u1) annotation (Line(points={{-59.5,29},{-53.75,29},{-53.75,
                    28},{-47,28}}, color={0,0,127}));
            connect(Gain1.u, add1.y) annotation (Line(points={{8.6,25},{-13.7,25},{-35.5,
                    25}}, color={0,0,127}));
            connect(Gain2.u, add1.y) annotation (Line(points={{8.6,7},{0,7},{0,25},{-13.7,
                    25},{-35.5,25}}, color={0,0,127}));
            connect(Gain2.y, Integrator.u) annotation (Line(points={{24.7,7},{26.35,7},{
                    26.35,7},{28.6,7}}, color={0,0,127}));
            connect(add3.y, feedback.u1)
              annotation (Line(points={{64.6,16},{67.3,16},{70,16}}, color={0,0,127}));
            connect(Integrator.y, add3.u2) annotation (Line(points={{44.7,7},{48,7},{48,
                    12.4},{50.8,12.4}}, color={0,0,127}));
            connect(Gain1.y, add3.u1) annotation (Line(points={{24.7,25},{44,25},{44,19.6},
                    {50.8,19.6}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      160,100}}), graphics={Text(
                    extent={{90,-6},{128,-10}},
                    lineColor={0,0,127},
                    textString="Servomotor"),Text(
                    extent={{14,34},{52,30}},
                    lineColor={0,0,127},
                    textString="PI Control"),Text(
                    extent={{-102,36},{-78,34}},
                    lineColor={0,0,127},
                    textString="w (rotor speed)"),Text(
                    extent={{-100,-40},{-76,-42}},
                    lineColor={0,0,127},
                    textString="P (active power)"),Text(
                    extent={{-98,-8},{-74,-10}},
                    lineColor={0,0,127},
                    textString="P0 (power set point)"),Text(
                    extent={{-50,6},{-32,8}},
                    lineColor={0,0,127},
                    textString="Speed drop")}),
              Icon(coordinateSystem(extent={{-100,-100},{160,100}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-4,46},{150,-20}}, lineColor={
                    0,0,255}),Text(
                    extent={{24,30},{126,6}},
                    lineColor={0,0,255},
                    textString="Speed Governor"),Text(
                    extent={{0,42},{20,26}},
                    lineColor={0,0,255},
                    textString="Omega"),Text(
                    extent={{136,24},{152,12}},
                    lineColor={0,0,255},
                    textString="z"),Text(
                    extent={{0,20},{20,4}},
                    lineColor={0,0,255},
                    textString="Pmset"),Text(
                    extent={{0,-2},{20,-18}},
                    lineColor={0,0,255},
                    textString="Pe")}),
              Documentation);
          end Governor;
        annotation (Documentation);
        end TG;
      annotation (Documentation);
      end Simulink;

      package PSSE
        package OEL
          model OEL
            Modelica.Blocks.Interfaces.RealInput IFD "Field current" annotation (
                Placement(transformation(extent={{-104,24},{-94,36}}), iconTransformation(
                  extent={{5,-6},{-5,6}},
                  rotation=180,
                  origin={-105,0})));
            Modelica.Blocks.Sources.Constant IFDSetpoint(k=IFDdes)
              annotation (Placement(transformation(extent={{-92,62},{-76,78}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{0,58},{16,74}})));
            Modelica.Blocks.Interfaces.RealOutput VOEL "OEL output" annotation (Placement(
                  transformation(extent={{72,34},{82,46}}), iconTransformation(extent={{
                      100,-6},{110,6}})));
            parameter Real IFD1=1.1 "Low OEL limit (pu)";
            parameter Real IFD2=1.2 "Medium OEL limit (pu)";
            parameter Real IFD3=1.5 "High OEL limit (pu)";
            parameter Real TIME1=60 "Timing for low OEL (s)";
            parameter Real TIME2=30 "Timimg for medium OEL (s)";
            parameter Real TIME3=15 "Timing for high OEL (s)";
            parameter Real IFDdes=1 "IFD setpoint (pu)";
            parameter Real Vmax=0 "Max. OEL output (pu)";
            parameter Real Vmin=-0.05 "Min. OEL output (pu)";
            parameter Real KMX=1 "Control constant";
            IF_comparisor compasitor(
              HighCurrentLimit=IFD3,
              MediumCurrentLimit=IFD2,
              LowCurrentLimit=IFD1)
              annotation (Placement(transformation(extent={{-46,16},{-14,46}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator1(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=6,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{0,34},{16,50}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator2(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=6,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{0,10},{16,26}})));
            Modelica.Blocks.Continuous.LimIntegrator imLimitedIntegrator3(
              outMin=Vmin,
              outMax=Vmax,
              k=KMX,
              y_start=7.5,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{0,-14},{16,2}})));
            Modelica.Blocks.Math.Add add(k1=-1)
              annotation (Placement(transformation(extent={{-68,26},{-52,42}})));
            Modelica.Blocks.Math.MultiSum multiSum(nu=4)
              annotation (Placement(transformation(extent={{42,34},{54,46}})));
          equation
            connect(compasitor.n1, imLimitedIntegrator.u) annotation (Line(points={{-20.72,
                    39.1},{-14,39.1},{-14,66},{-1.6,66}}, color={0,0,127}));
            connect(compasitor.n2, imLimitedIntegrator1.u) annotation (Line(points={{-20.72,
                    34},{-10,34},{-10,42},{-1.6,42}}, color={0,0,127}));
            connect(compasitor.n3, imLimitedIntegrator2.u) annotation (Line(points={{-20.72,
                    28.3},{-10,28.3},{-10,18},{-1.6,18}}, color={0,0,127}));
            connect(compasitor.n4, imLimitedIntegrator3.u) annotation (Line(points={{-20.72,
                    23.5},{-14,23.5},{-14,-6},{-1.6,-6}}, color={0,0,127}));
            connect(add.y, compasitor.p) annotation (Line(points={{-51.2,34},{-46,34},{-46,
                    33.1},{-41.84,33.1}}, color={0,0,127}));
            connect(add.u2, IFD) annotation (Line(points={{-69.6,29.2},{-82.8,29.2},{-82.8,
                    30},{-99,30}}, color={0,0,127}));
            connect(IFDSetpoint.y, add.u1) annotation (Line(points={{-75.2,70},{-74,70},{
                    -74,38.8},{-69.6,38.8}}, color={0,0,127}));
            connect(multiSum.y, VOEL)
              annotation (Line(points={{55.02,40},{66,40},{77,40}}, color={0,0,127}));
            connect(imLimitedIntegrator.y, multiSum.u[1]) annotation (Line(points={{16.8,
                    66},{38,66},{38,43.15},{42,43.15}}, color={0,0,127}));
            connect(imLimitedIntegrator1.y, multiSum.u[2]) annotation (Line(points={{16.8,
                    42},{30,42},{30,41.05},{42,41.05}}, color={0,0,127}));
            connect(imLimitedIntegrator2.y, multiSum.u[3]) annotation (Line(points={{16.8,
                    18},{34,18},{34,38.95},{42,38.95}}, color={0,0,127}));
            connect(imLimitedIntegrator3.y, multiSum.u[4]) annotation (Line(points={{16.8,
                    -6},{38,-6},{38,36.85},{42,36.85}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,
                      80}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-80},{100,80}}),
                  graphics={Rectangle(extent={{-100,80},{100,-80}}, lineColor={0,0,255}),
                    Text(
                    extent={{-36,12},{38,-16}},
                    lineColor={0,0,255},
                    textString="OEL"),Text(
                    extent={{-96,4},{-72,-6}},
                    lineColor={0,0,255},
                    textString="IFD/EFD"),Text(
                    extent={{82,4},{100,-4}},
                    lineColor={0,0,255},
                    textString="VOEL")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Over Excitation Limiter, PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end OEL;

          model IF_comparisor
            Modelica.Blocks.Interfaces.RealInput p
              annotation (Placement(transformation(extent={{-84,4},{-64,24}})));
            Modelica.Blocks.Interfaces.RealOutput n1
              annotation (Placement(transformation(extent={{48,44},{68,64}})));
            Modelica.Blocks.Interfaces.RealOutput n2 annotation (Placement(transformation(
                    extent={{48,10},{68,30}}), iconTransformation(extent={{48,10},{68,30}})));
            parameter Real HighCurrentLimit=1.5;
            parameter Real MediumCurrentLimit=1.2;
            parameter Real LowCurrentLimit=1.1;
            parameter Real LL=1 - HighCurrentLimit;
            parameter Real ML=1 - MediumCurrentLimit;
            parameter Real HL=1 - LowCurrentLimit;
            Modelica.Blocks.Interfaces.RealOutput n3
              annotation (Placement(transformation(extent={{48,-28},{68,-8}})));
            Modelica.Blocks.Interfaces.RealOutput n4
              annotation (Placement(transformation(extent={{48,-60},{68,-40}})));
          equation
            if p >= HL then
              n1 = 100;
              n2 = 0;
              n3 = 0;
              n4 = 0;
            elseif p >= ML and p < HL then
              n1 = 0;
              n2 = -0.1;
              n3 = 0;
              n4 = 0;
            elseif p >= LL and p < ML then
              n1 = 0;
              n2 = 0;
              n3 = -0.2;
              n4 = 0;
            else
              n1 = 0;
              n2 = 0;
              n3 = 0;
              n4 = -0.5;
            end if;
            connect(n1, n1) annotation (Line(
                points={{58,54},{58,54}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}}), graphics),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-64,64},{48,-62}}, lineColor={
                    0,0,255}),Text(
                    extent={{12,-10},{56,-44}},
                    lineColor={0,0,255},
                    textString=">"),Text(
                    extent={{10,52},{54,18}},
                    lineColor={0,0,255},
                    textString="<"),Line(
                    points={{-60,14},{-34,14}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-14,38},{20,38}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-12,-20},{22,-20}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{-34,14},{-18,-8}},
                    color={0,0,255},
                    smooth=Smooth.None),Ellipse(extent={{-18,-8},{-14,-12}}, lineColor={0,
                    0,255}),Ellipse(extent={{-18,40},{-14,36}}, lineColor={0,0,255}),
                    Ellipse(extent={{-16,-18},{-12,-22}}, lineColor={0,0,255}),Line(
                    points={{-12,16},{22,16}},
                    color={0,0,255},
                    smooth=Smooth.None),Ellipse(extent={{-16,18},{-12,14}}, lineColor={0,
                    0,255}),Line(
                    points={{-12,-46},{22,-46}},
                    color={0,0,255},
                    smooth=Smooth.None),Ellipse(extent={{-16,-44},{-12,-48}}, lineColor={
                    0,0,255})}),
              Documentation);
          end IF_comparisor;
        annotation (Documentation);
        end OEL;

        package ES
          model ESST4B " IEEE type ST4B potential or compounded
  source-controlled rectifier exciter "
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import Modelica.ComplexMath.j;
            import Modelica.ComplexMath.'abs';
            parameter Real T_R=0.3;
            parameter Real K_PR=2.97;
            parameter Real K_IR=2.97;
            parameter Real V_RMAX=1;
            parameter Real V_RMIN=-0.87;
            parameter Real T_A=0.01;
            parameter Real K_PM=1;
            parameter Real K_IM=0.2;
            parameter Real V_MMAX=1;
            parameter Real V_MMIN=-0.87;
            parameter Real K_G=0.1;
            parameter Real K_P=6.73;
            parameter Real K_I=0.1;
            parameter Real V_BMAX=8.41;
            parameter Real K_C=0.1;
            parameter Real X_L=0;
            parameter Real THETAP=0;
            NonElectrical.Logical.LV_GATE lV_Gate
              annotation (Placement(transformation(extent={{120,-70},{144,-58}})));
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={50,-180}), iconTransformation(extent={{-10,-10},{10,10}},
                    origin={-200,-70})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{160,-80},{180,-60}})));
            NonElectrical.Continuous.SimpleLag VA(
              K=1,
              T=T_A,
              y_start=VR0) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={60,0})));
            Modelica.Blocks.Continuous.LimIntegrator VR1(
              outMax=V_RMAX/K_PR,
              outMin=V_RMIN/K_PR,
              k=K_IR,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=VR0)
              annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
            Modelica.Blocks.Math.Gain Gain1(k=K_PR)
              annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            Modelica.Blocks.Math.Add add1(k1=-1)
              annotation (Placement(transformation(extent={{80,-10},{100,10}})));
            Modelica.Blocks.Math.Gain gain(k=K_G) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={120,60})));
            Modelica.Blocks.Continuous.LimIntegrator VM1(
              outMax=V_MMAX/K_PM,
              outMin=V_MMIN/K_PM,
              k=K_IR,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=VA0)
              annotation (Placement(transformation(extent={{110,-30},{130,-10}})));
            Modelica.Blocks.Math.Gain Gain2(k=K_PM)
              annotation (Placement(transformation(extent={{110,10},{130,30}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{170,-10},{190,10}})));
            Modelica.Blocks.Math.Add add2
              annotation (Placement(transformation(extent={{140,-10},{160,10}})));
            Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMin=-Modelica.Constants.inf,
                uMax=V_BMAX)
              annotation (Placement(transformation(extent={{100,-120},{120,-100}})));
            RapidTest.Interfaces.PwPin Gen_terminal annotation (Placement(
                  transformation(extent={{-180,120},{-160,140}}),
                  iconTransformation(extent={{-180,120},{-160,140}})));
            RapidTest.Interfaces.PwPin Bus annotation (Placement(transformation(
                    extent={{160,120},{180,140}}), iconTransformation(extent={{
                      160,120},{180,140}})));
            Modelica.Blocks.Math.Add3 add3_1
              annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(
                K_C=K_C)
              annotation (Placement(transformation(extent={{40,-120},{60,-100}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput VE
              annotation (Placement(transformation(extent={{10,-120},{30,-100}})));
            Complex V_T;
            Complex I_T;
            parameter Complex K_P_comp=K_P*cos(THETAP) + j*K_P*sin(THETAP);
            parameter Real Ifd0(fixed=false);
            parameter Real IN0(fixed=false);
            parameter Real VB0(fixed=false);
            parameter Real VA0(fixed=false);
            parameter Real VR0(fixed=false);
            parameter Real VE0(fixed=false);
          initial equation
            Ifd0 = XADIFD;
            VE0 = VE;
            IN0 = K_C*Ifd0/VE0;
            if IN0 <= 0 then
              VB0 = IN0*1;
            elseif IN0 > 0 and IN0 <= 0.433 then
              VB0 = IN0*(1 - 0.577*IN0);
            elseif IN0 > 0.433 and IN0 < 0.75 then
              VB0 = IN0*sqrt(0.75 - IN0^2);
            elseif IN0 >= 0.75 and IN0 <= 1 then
              VB0 = IN0*1.732*(1 - IN0);
            else
              VB0 = IN0*0;
            end if;
            VA0 = Efd0/VB0;
            VR0 = Efd0*K_G;
            V_REF = ECOMP;
          equation
            VE = 'abs'(K_P_comp*V_T + j*(K_I + K_P_comp*X_L)*I_T);
            V_T = Gen_terminal.vr + j*Gen_terminal.vi;
            I_T = Gen_terminal.ir - Bus.ir + j*(Gen_terminal.ii - Bus.ii);
            connect(add.y, limiter.u) annotation (Line(
                points={{11,0},{18,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(maxLimiter.y, product.u2) annotation (Line(
                points={{121,-110},{148,-110},{148,-76},{158,-76}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(lV_Gate.p, product.u1) annotation (Line(
                points={{142.5,-64},{158,-64}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3_1.y, Gain1.u) annotation (Line(points={{-59,0},{-52,0},{-52,20},
                    {-42,20}}, color={0,0,127}));
            connect(VR1.u, Gain1.u) annotation (Line(points={{-42,-20},{-52,-20},{-52,20},
                    {-42,20}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-82,0},{-82,0}}, color={0,0,127}));
            connect(VOTHSG, add3_1.u1) annotation (Line(points={{-200,90},{-92,90},{-92,8},
                    {-82,8}}, color={0,0,127}));
            connect(VUEL, add3_1.u3) annotation (Line(points={{-130,-200},{-130,-20},{-92,
                    -20},{-92,-8},{-82,-8}}, color={0,0,127}));
            connect(VR1.y, add.u2) annotation (Line(points={{-19,-20},{-16,-20},{-16,-6},
                    {-12,-6}}, color={0,0,127}));
            connect(Gain1.y, add.u1) annotation (Line(points={{-19,20},{-16,20},{-16,6},{
                    -12,6}}, color={0,0,127}));
            connect(limiter.y, VA.u)
              annotation (Line(points={{41,0},{44.5,0},{48,0}}, color={0,0,127}));
            connect(VA.y, add1.u2)
              annotation (Line(points={{71,0},{74,0},{74,-6},{78,-6}}, color={0,0,127}));
            connect(add1.y, Gain2.u) annotation (Line(points={{101,0},{104,0},{104,20},{
                    108,20}}, color={0,0,127}));
            connect(VM1.u, Gain2.u) annotation (Line(points={{108,-20},{104,-20},{104,20},
                    {108,20}}, color={0,0,127}));
            connect(Gain2.y, add2.u1) annotation (Line(points={{131,20},{134,20},{134,6},
                    {138,6}}, color={0,0,127}));
            connect(VM1.y, add2.u2) annotation (Line(points={{131,-20},{134,-20},{134,-6},
                    {138,-6}}, color={0,0,127}));
            connect(add2.y, limiter1.u)
              annotation (Line(points={{161,0},{164.5,0},{168,0}}, color={0,0,127}));
            connect(product.y, EFD) annotation (Line(points={{181,-70},{198,-70},{198,0},
                    {210,0}}, color={0,0,127}));
            connect(lV_Gate.n2, VOEL) annotation (Line(points={{118.5,-67},{0,-67},{0,-160},
                    {-70,-160},{-70,-200}}, color={0,0,127}));
            connect(limiter1.y, lV_Gate.n1) annotation (Line(points={{191,0},{194,0},{194,
                    -50},{112,-50},{112,-61},{118.5,-61}}, color={0,0,127}));
            connect(gain.u, EFD) annotation (Line(points={{132,60},{198,60},{198,0},{210,
                    0}}, color={0,0,127}));
            connect(gain.y, add1.u1) annotation (Line(points={{109,60},{74,60},{74,6},{78,
                    6}}, color={0,0,127}));
            connect(XADIFD, rectifierCommutationVoltageDrop.XADIFD)
              annotation (Line(points={{50,-180},{50,-180},{50,-121}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.EFD, maxLimiter.u)
              annotation (Line(points={{61,-110},{98,-110}}, color={0,0,127}));
            connect(VE, rectifierCommutationVoltageDrop.V_EX)
              annotation (Line(points={{20,-110},{39,-110}}, color={0,0,127}));
            connect(Gen_terminal, Bus) annotation (Line(points={{-170,130},{170,130},{170,
                    130}}, color={0,0,255}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{210,-4},{234,-18}},
                    lineColor={255,0,0},
                    textString="VB")}),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-146,158},{-96,100}},
                    lineColor={0,0,255},
                    textString="GenT"),Text(
                    extent={{-186,-60},{-116,-80}},
                    lineColor={28,108,200},
                    textString="XADIFD")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESST4B;

          model EXNI "Bus or Solid Fed SCR Bridge Excitation System Model Type NI (NVE)"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R=0.60000E-01 "Voltage input time constant (s)";
            //0
            parameter Real K_A=150.00 "AVR gain";
            //400
            parameter Real T_A=0 "AVR time constant (s)";
            parameter Real V_RMAX=4 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-4 "Minimum AVR output (pu)";
            parameter Real K_F=0.110000E-01 "Rate feedback gain (pu)";
            parameter Real T_F1=0.40000 "Rate feedback time constant (s)";
            parameter Real T_F2=0.70000 "Rate feedback time constant (s)";
            parameter Boolean SWITCH=false;
            parameter Real r_cr_fd=10;
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(extent={{100,-40},{120,-20}}), iconTransformation(extent=
                     {{-210,-80},{-190,-60}})));
            RapidTest.NonElectrical.Logical.NegCurLogic negCurLogic(RC_rfd=
                  r_cr_fd, nstartvalue=Efd0) annotation (Placement(
                  transformation(extent={{140,-14},{182,14}})));
            Modelica.Blocks.Math.Add3 add3_1
              annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            Modelica.Blocks.Continuous.Derivative derivativeLag(
              k=K_F,
              T=T_F1,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{34,-60},{14,-40}})));
            NonElectrical.Continuous.SimpleLag simpleLag1(
              K=1,
              T=T_F2,
              y_start=0)
              annotation (Placement(transformation(extent={{0,-60},{-20,-40}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{16,-10},{36,10}})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{50,30},{70,50}})));
            Modelica.Blocks.Logical.Switch switch1
              annotation (Placement(transformation(extent={{94,-14},{114,6}})));
            Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=SWITCH)
              annotation (Placement(transformation(extent={{48,60},{68,80}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add Limiters annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-150})));
          protected
            parameter Real VR0(fixed=false);
            NonElectrical.Continuous.SimpleLag VR(
              K=K_A,
              T=T_A,
              y_start=VR0)
              annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
          initial equation
            if SWITCH then
              VR0 = Efd0;
              V_REF = VR0/K_A + ECOMP0;
            else
              VR0 = Efd0/ECOMP0;
              V_REF = VR0/K_A + ECOMP0;
            end if;
          equation
            connect(simpleLag1.u, derivativeLag.y)
              annotation (Line(points={{2,-50},{2,-50},{13,-50}}, color={0,0,127}));
            connect(add.y, VR.u)
              annotation (Line(points={{-19,0},{-19,0},{-14,0}}, color={0,0,127}));
            connect(VR.y, limiter.u)
              annotation (Line(points={{9,0},{9,0},{14,0}}, color={0,0,127}));
            connect(derivativeLag.u, limiter.y) annotation (Line(points={{36,-50},{64,-50},
                    {64,0},{37,0}}, color={0,0,127}));
            connect(product.u2, limiter.y) annotation (Line(points={{48,34},{44,34},{44,
                    20},{44,0},{37,0}}, color={0,0,127}));
            connect(product.y, switch1.u3) annotation (Line(points={{71,40},{80,40},{80,-12},
                    {92,-12}}, color={0,0,127}));
            connect(booleanConstant.y, switch1.u2) annotation (Line(points={{69,70},{84,
                    70},{84,-4},{92,-4}}, color={255,0,255}));
            connect(negCurLogic.Efd, EFD)
              annotation (Line(points={{185.5,0},{210,0}}, color={0,0,127}));
            connect(negCurLogic.XadIfd, XADIFD) annotation (Line(points={{136.5,-7},{124,
                    -7},{124,-30},{110,-30}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-186,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-82,0},{-82,0}}, color={0,0,127}));
            connect(VOTHSG, add3_1.u1) annotation (Line(points={{-200,90},{-90,90},{-90,8},
                    {-82,8}}, color={0,0,127}));
            connect(Limiters.u1, VUEL) annotation (Line(points={{-106,-162},{-106,-170},{
                    -130,-170},{-130,-200}}, color={0,0,127}));
            connect(Limiters.u2, VOEL) annotation (Line(points={{-94,-162},{-94,-170},{-70,
                    -170},{-70,-200}}, color={0,0,127}));
            connect(Limiters.y, add3_1.u3) annotation (Line(points={{-100,-139},{-100,-139},
                    {-100,-30},{-100,-20},{-88,-20},{-88,-8},{-82,-8}}, color={0,0,127}));
            connect(add3_1.y, add.u1) annotation (Line(points={{-59,0},{-48,0},{-48,6},{-42,
                    6}}, color={0,0,127}));
            connect(simpleLag1.y, add.u2) annotation (Line(points={{-21,-50},{-34,-50},{-48,
                    -50},{-48,-6},{-42,-6}}, color={0,0,127}));
            connect(switch1.y, negCurLogic.Vd) annotation (Line(points={{115,-4},{120,-4},
                    {120,7},{136.5,7}}, color={0,0,127}));
            connect(switch1.u1, limiter.y)
              annotation (Line(points={{92,4},{64,4},{64,0},{37,0}}, color={0,0,127}));
            connect(product.u1, TransducerDelay.u) annotation (Line(points={{48,46},{-140,
                    46},{-140,24},{-178,24},{-178,0},{-172,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-200,-200},{200,
                      160}})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),    Icon(coordinateSystem(extent={{-200,-200},{200,160}}), graphics={Text(
                    extent={{-184,-60},{-114,-80}},
                    lineColor={28,108,200},
                    textString="XADIFD")}));
          end EXNI;

          model ST5B "IEEE 421.5 2005 ST5B Excitation System"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R=0.025 "Regulator input filter time constant (s)";
            parameter Real T_C1=0.1
              "Lead time constant of first lead-lag block (voltage regulator channel) (s)";
            parameter Real T_B1=0.2
              "Lag time constant of first lead-lag block (voltage regulator channel) (s)";
            parameter Real T_C2=1
              "Lead time constant of second lead-lag block (voltage regulator channel) (s)";
            parameter Real T_B2=1
              "Lag time constant of second lead-lag block (voltage regulator channel) (s)";
            parameter Real K_R=1 "Voltage regulator gain (pu)";
            parameter Real V_RMAX=10 "Voltage regulator maximum limit (pu)";
            parameter Real V_RMIN=-10 "Voltage regulator minimum limit (pu)";
            parameter Real T_1=0.58 "voltage regulator time constant (s)";
            parameter Real K_C=0.3 "(pu)";
            parameter Real T_UC1=1
              "Lead time constant of first lead-lag block (under- excitation channel) (s)";
            parameter Real T_UB1=1
              "Lag time constant of first lead-lag block (under- excitation channel) (s)";
            parameter Real T_UC2=1
              "Lead time constant of second lead-lag block (under- excitation channel) (s)";
            parameter Real T_UB2=1
              "Lag time constant of second lead-lag block (under- excitation channel) (s)";
            parameter Real T_OC1=1
              "Lead time constant of first lead-lag block (over- excitation channel) (s)";
            parameter Real T_OB1=1
              "Lag time constant of first lead-lag block (over- excitation channel) (s)";
            parameter Real T_OC2=1
              "Lead time constant of second lead-lag block (over- excitation channel) (s)";
            parameter Real T_OB2=1
              "Lag time constant of second lead-lag block (over- excitation channel) (s)";
            Modelica.Blocks.Math.Add VERR1 annotation (Placement(transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=0,
                  origin={-10,0})));
            NonElectrical.Logical.LV_GATE lV_Gate
              annotation (Placement(transformation(extent={{-48,0},{-26,12}})));
            NonElectrical.Logical.HV_GATE hV_Gate
              annotation (Placement(transformation(extent={{-84,-4},{-58,10}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag(
              K=1,
              outMax=V_RMAX/K_R,
              T1=T_C1,
              T2=T_B1,
              outMin=V_RMIN/K_R,
              y_start=VR0/K_R)
              annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag2(
              K=1,
              outMax=V_RMAX/K_R,
              T1=T_C2,
              T2=T_B2,
              outMin=V_RMIN/K_R,
              y_start=VR0/K_R)
              annotation (Placement(transformation(extent={{50,-10},{70,10}})));
            Modelica.Blocks.Math.Gain K_r(k=K_R) annotation (Placement(transformation(
                  extent={{-10,-9.5},{10,9.5}},
                  rotation=0,
                  origin={90,0.5})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{108,-10},{128,10}})));
            Modelica.Blocks.Math.Add VERR2(k1=-1, k2=1) annotation (Placement(
                  transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=0,
                  origin={150,0})));
            Modelica.Blocks.Math.Gain K_c(k=K_C) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={130,-92})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag1(
              K=1,
              T1=T_UC1,
              T2=T_UB1,
              outMin=V_RMIN/K_R,
              y_start=VR0/K_R,
              outMax=V_RMAX/K_R)
              annotation (Placement(transformation(extent={{20,-60},{40,-40}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag3(
              K=1,
              outMax=V_RMAX/K_R,
              T1=T_UC1,
              T2=T_UB1,
              outMin=V_RMIN/K_R,
              y_start=VR0/K_R)
              annotation (Placement(transformation(extent={{50,-60},{70,-40}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag4(
              K=1,
              outMax=V_RMAX/K_R,
              T1=T_OC1,
              T2=T_OB1,
              outMin=V_RMIN/K_R,
              y_start=VR0/K_R)
              annotation (Placement(transformation(extent={{20,-100},{40,-80}})));
            NonElectrical.Continuous.LeadLagLim imLimitedLeadLag5(
              K=1,
              outMax=V_RMAX/K_R,
              T1=T_OC1,
              T2=T_OB1,
              outMin=V_RMIN/K_R,
              y_start=VR0/K_R)
              annotation (Placement(transformation(extent={{50,-100},{70,-80}})));
            NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(
              K=1,
              T=T_1,
              y_start=Efd0)
              annotation (Placement(transformation(extent={{174,-10},{194,10}})));
            Modelica.Blocks.Math.Gain high(k=V_RMAX) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={106,-30})));
            Modelica.Blocks.Math.Gain low(k=V_RMIN) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={104,-70})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={130,-140}), iconTransformation(extent={{-10,-10},{10,10}},
                    origin={-200,-60})));
          protected
            parameter Real VR0(fixed=false);
          initial equation
            VR0 = Efd0 + K_C*XADIFD;
            V_REF = VR0/K_R + ECOMP;
          equation
            connect(VERR1.y, imLimitedLeadLag.u)
              annotation (Line(points={{1,0},{1,0},{18,0}}, color={0,0,127}));
            connect(imLimitedLeadLag.y, imLimitedLeadLag2.u)
              annotation (Line(points={{41,0},{41,0},{48,0}}, color={0,0,127}));
            connect(imLimitedLeadLag1.u, imLimitedLeadLag.u)
              annotation (Line(points={{18,-50},{8,-50},{8,0},{18,0}}, color={0,0,127}));
            connect(imLimitedLeadLag1.y, imLimitedLeadLag3.u)
              annotation (Line(points={{41,-50},{41,-50},{48,-50}}, color={0,0,127}));
            connect(imLimitedLeadLag4.u, imLimitedLeadLag.u)
              annotation (Line(points={{18,-90},{8,-90},{8,0},{18,0}}, color={0,0,127}));
            connect(VERR2.y, simpleLagLimVar.u)
              annotation (Line(points={{161,0},{161,0},{172,0}}, color={0,0,127}));
            connect(low.y, simpleLagLimVar.outMin)
              annotation (Line(points={{115,-70},{176,-70},{176,-14}}, color={0,0,127}));
            connect(high.y, simpleLagLimVar.outMax) annotation (Line(points={{117,-30},{
                    168,-30},{168,32},{192,32},{192,14}}, color={0,0,127}));
            connect(K_c.y, VERR2.u1) annotation (Line(points={{130,-81},{130,-81},{130,-6},
                    {138,-6}}, color={0,0,127}));
            connect(imLimitedLeadLag4.y, imLimitedLeadLag5.u)
              annotation (Line(points={{41,-90},{41,-90},{48,-90}}, color={0,0,127}));
            connect(imLimitedLeadLag2.y, K_r.u)
              annotation (Line(points={{71,0},{78,0},{78,0.5}}, color={0,0,127}));
            connect(lV_Gate.p, VERR1.u2)
              annotation (Line(points={{-27.375,6},{-22,6}}, color={0,0,127}));
            connect(hV_Gate.p, lV_Gate.n2) annotation (Line(points={{-59.625,3},{-54.8125,
                    3},{-54.8125,3},{-49.375,3}}, color={0,0,127}));
            connect(hV_Gate.n2, DiffV.y) annotation (Line(points={{-85.625,-0.5},{-91.8125,
                    -0.5},{-91.8125,0},{-99,0}}, color={0,0,127}));
            connect(hV_Gate.n1, VUEL) annotation (Line(points={{-85.625,6.5},{-92,6.5},{-92,
                    -160},{-130,-160},{-130,-200}}, color={0,0,127}));
            connect(lV_Gate.n1, VOEL) annotation (Line(points={{-49.375,9},{-54,9},{-54,-160},
                    {-70,-160},{-70,-200}}, color={0,0,127}));
            connect(K_r.y, limiter.u) annotation (Line(points={{101,0.5},{104.5,0.5},{
                    104.5,0},{106,0}}, color={0,0,127}));
            connect(limiter.y, VERR2.u2) annotation (Line(points={{129,0},{132,0},{132,6},
                    {138,6}}, color={0,0,127}));
            connect(simpleLagLimVar.y, EFD)
              annotation (Line(points={{195,0},{210,0},{210,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(high.u, TransducerDelay.u) annotation (Line(points={{94,-30},{-178,-30},
                    {-178,0},{-172,0}}, color={0,0,127}));
            connect(low.u, TransducerDelay.u) annotation (Line(points={{92,-70},{80,-70},
                    {80,-30},{-178,-30},{-178,0},{-172,0}}, color={0,0,127}));
            connect(VOTHSG, VERR1.u1) annotation (Line(points={{-200,90},{-26,90},{-26,-6},
                    {-22,-6}}, color={0,0,127}));
            connect(XADIFD, K_c.u)
              annotation (Line(points={{130,-140},{130,-104}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-200,-200},{200,160}},
                  grid={2,2})),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  preserveAspectRatio=true,
                  grid={2,2}), graphics={Text(
                    extent={{-60,154},{62,110}},
                    lineColor={28,108,200},
                    textString="ST5B"),Text(
                    extent={{-184,-52},{-114,-72}},
                    lineColor={28,108,200},
                    textString="XADIFD")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ST5B;

          model IEEEX1
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R "Voltage input time constant (s)";
            parameter Real K_A "AVR gain";
            parameter Real T_A "AVR time constant (s)";
            parameter Real T_B "(s)";
            parameter Real T_C "(s)";
            parameter Real V_RMAX "Maximum AVR output (pu)";
            parameter Real V_RMIN "Minimum AVR output (pu)";
            parameter Real K_E "Exciter field gain";
            parameter Real T_E "Exciter time constant (s)";
            parameter Real K_F "Rate feedback gain (pu)";
            parameter Real T_F1 "Rate feedback time constant (s)";
            parameter Real E_1 "Exciter saturation point 1 (pu)";
            parameter Real S_EE_1 "Saturation at E1";
            parameter Real E_2 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_2 "Saturation at E2";
            NonElectrical.Continuous.LeadLag LL(
              T1=T_C,
              T2=T_B,
              K=1,
              y_start=VR0/K_A,
              x_start=V_REF - ECOMP0)
              annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            Modelica.Blocks.Math.Add3 V_Erro1(k3=-1)
              annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=K_F,
              T=T_F1,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=Efd0)
              annotation (Placement(transformation(extent={{80,-60},{60,-40}})));
            Modelica.Blocks.Math.Add3 V_Erro2
              annotation (Placement(transformation(extent={{-80,40},{-60,60}})));
            NonElectrical.Continuous.SimpleLagLim SL(
              K=K_A,
              T=T_A,
              y_start=VR0,
              outMax=V_RMAX0,
              outMin=V_RMIN0)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            BaseClasses.RotatingExciter rotatingExciter(
              T_E=T_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              Efd0=Efd0,
              K_E=K_E0)
              annotation (Placement(transformation(extent={{120,-20},{160,20}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
          protected
            parameter Real SE_Efd0(fixed=false);
            parameter Real VR0(fixed=false);
            parameter Real V_RMAX0(fixed=false);
            parameter Real K_E0(fixed=false);
            parameter Real V_RMIN0(fixed=false);
          initial equation
            SE_Efd0 = RapidTest.NonElectrical.Functions.SE(
                        EFD0,
                        S_EE_1,
                        S_EE_2,
                        E_1,
                        E_2);
            (V_RMAX0,V_RMIN0,K_E0) = calculate_dc_exciter_params(
              V_RMAX,
              V_RMIN,
              K_E,
              E_2,
              S_EE_2,
              Efd0,
              SE_Efd0);
            VR0 = Efd0*(K_E0 + SE_Efd0);
            V_REF = VR0/K_A + ECOMP0;
          equation
            connect(V_Erro1.y, LL.u)
              annotation (Line(points={{-19,0},{-2,0}}, color={0,0,127}));
            connect(LL.y, SL.u)
              annotation (Line(points={{21,0},{58,0}}, color={0,0,127}));
            connect(DiffV.y, V_Erro1.u2)
              annotation (Line(points={{-99,0},{-42,0}}, color={0,0,127}));
            connect(SL.y, rotatingExciter.I_C)
              annotation (Line(points={{81,0},{117.5,0}}, color={0,0,127}));
            connect(rotatingExciter.EFD, EFD)
              annotation (Line(points={{162.5,0},{210,0}}, color={0,0,127}));
            connect(imDerivativeLag.y, V_Erro1.u3) annotation (Line(points={{59,-50},{-50,
                    -50},{-50,-8},{-42,-8}}, color={0,0,127}));
            connect(imDerivativeLag.u, EFD) annotation (Line(points={{82,-50},{180,-50},{
                    180,0},{210,0}}, color={0,0,127}));
            connect(VOTHSG, V_Erro2.u1) annotation (Line(points={{-200,90},{-100,90},{-100,
                    58},{-82,58}}, color={0,0,127}));
            connect(VUEL, V_Erro2.u2) annotation (Line(points={{-130,-200},{-130,-200},{-130,
                    -30},{-130,-28},{-94,-28},{-94,50},{-82,50}}, color={0,0,127}));
            connect(VOEL, V_Erro2.u3) annotation (Line(points={{-70,-200},{-70,20},{-88,
                    20},{-88,42},{-82,42}}, color={0,0,127}));
            connect(V_Erro2.y, V_Erro1.u1) annotation (Line(points={{-59,50},{-50,50},{-50,
                    8},{-42,8}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(TransducerDelay.u, ECOMP)
              annotation (Line(points={{-172,0},{-200,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1)),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1), graphics={Text(
                    extent={{-130,160},{130,100}},
                    lineColor={28,108,200},
                    textString="IEEEX1")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEEX1;

          model SEXS "Simplified excitation system model"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_AT_B;
            parameter Real T_B;
            parameter Real K;
            parameter Real T_E;
            parameter Real E_MIN;
            parameter Real E_MAX;
            Modelica.Blocks.Math.Add3 V_erro(
              k3=1,
              k1=1,
              k2=1) annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K,
              T=T_E,
              y_start=Efd0,
              outMax=E_MAX,
              outMin=E_MIN)
              annotation (Placement(transformation(extent={{120,-10},{140,10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-50})));
            NonElectrical.Continuous.LeadLag leadLag(
              K=1,
              T1=T_AT_B*T_B,
              T2=T_B,
              y_start=Efd0/K,
              x_start=Efd0/K)
              annotation (Placement(transformation(extent={{40,-10},{60,10}})));
          initial equation
            V_REF = Efd0/K + ECOMP0;
          equation
            connect(simpleLagLim.y, EFD)
              annotation (Line(points={{141,0},{210,0}}, color={0,0,127}));
            connect(DiffV1.u1, VUEL) annotation (Line(points={{-106,-62},{-106,-80},{-130,
                    -80},{-130,-200}}, color={0,0,127}));
            connect(DiffV1.u2, VOEL) annotation (Line(points={{-94,-62},{-94,-80},{-70,-80},
                    {-70,-200}}, color={0,0,127}));
            connect(DiffV1.y, V_erro.u3) annotation (Line(points={{-100,-39},{-100,-20},{
                    -52,-20},{-52,-8},{-42,-8}}, color={0,0,127}));
            connect(DiffV.y, V_erro.u2)
              annotation (Line(points={{-99,0},{-42,0}}, color={0,0,127}));
            connect(V_erro.u1, VOTHSG) annotation (Line(points={{-42,8},{-52,8},{-52,90},
                    {-200,90}}, color={0,0,127}));
            connect(ECOMP, DiffV.u2) annotation (Line(points={{-200,0},{-166,0},{-132,0},
                    {-132,-6},{-122,-6}}, color={0,0,127}));
            connect(leadLag.y, simpleLagLim.u)
              annotation (Line(points={{61,0},{118,0}}, color={0,0,127}));
            connect(leadLag.u, V_erro.y)
              annotation (Line(points={{38,0},{-19,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-100,160},{100,100}},
                    lineColor={28,108,200},
                    textString="SEXS")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end SEXS;

          model ESDC1A
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import RapidTest.NonElectrical.Functions.SE;
            import
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R=0 "Voltage input time constant (s)";
            parameter Real K_A=400 "AVR gain";
            parameter Real T_A=0.02 "AVR time constant (s)";
            parameter Real T_B=0 "AVR lead-lag time constant (s)";
            parameter Real T_C=0 "AVR lead-lag time constant (s)";
            parameter Real V_RMAX=9 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real K_E=1 "Exciter field factor (pu)";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F1=1 "Rate feedback time constant (s)";
            parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2=7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1=0.03 "Saturation at E_1";
            parameter Real S_EE_2=0.1 "Saturation at E_2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=K_F,
              T=T_F1,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=Efd0)
              annotation (Placement(transformation(extent={{0,-60},{-20,-40}})));
            NonElectrical.Logical.HV_GATE hV_GATE
              annotation (Placement(transformation(extent={{40,-6},{62,6}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=V_R0/K_A)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3=-1)
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            RapidTest.NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K_A,
              T=T_A,
              y_start=V_R0,
              outMax=V_RMAX0,
              outMin=V_RMIN0) annotation (Placement(transformation(extent={{80,
                      -10},{100,10}})));
            BaseClasses.RotatingExciterLimited rotatingExciterLimited(
              T_E=T_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              Efd0=Efd0,
              K_E=K_E0)
              annotation (Placement(transformation(extent={{120,-10},{140,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add DiffV1
              annotation (Placement(transformation(extent={{-90,30},{-70,50}})));
          protected
            parameter Real V_R0(fixed=false);
            parameter Real V_RMAX0(fixed=false);
            parameter Real K_E0(fixed=false);
            parameter Real V_RMIN0(fixed=false);
            parameter Real SE_Efd0(fixed=false);
          initial equation
            SE_Efd0 = RapidTest.NonElectrical.Functions.SE(
                        Efd0,
                        S_EE_1,
                        S_EE_2,
                        E_1,
                        E_2);
            (V_RMAX0,V_RMIN0,K_E0) = calculate_dc_exciter_params(
              V_RMAX,
              V_RMIN,
              K_E,
              E_2,
              S_EE_2,
              Efd0,
              SE_Efd0);
            V_R0 = Efd0*(K_E0 + SE_Efd0);
            V_REF = V_R0/K_A + ECOMP0;
          equation
            connect(add3_1.y, imLeadLag.u)
              annotation (Line(points={{-39,0},{-36,0},{-22,0}}, color={0,0,127}));
            connect(hV_GATE.p, simpleLagLim.u)
              annotation (Line(points={{60.625,0},{60.625,0},{78,0}}, color={0,0,127}));
            connect(simpleLagLim.y, rotatingExciterLimited.I_C)
              annotation (Line(points={{101,0},{101,0},{118.75,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(rotatingExciterLimited.EFD, EFD)
              annotation (Line(points={{141.25,0},{210,0},{210,0}}, color={0,0,127}));
            connect(imLeadLag.y, hV_GATE.n1) annotation (Line(points={{1,0},{32,0},{32,3},
                    {38.625,3}}, color={0,0,127}));
            connect(VUEL, hV_GATE.n2) annotation (Line(points={{-130,-200},{-128,-200},{-128,
                    -80},{32,-80},{32,-3},{38.625,-3}}, color={0,0,127}));
            connect(imDerivativeLag.u, EFD) annotation (Line(points={{2,-50},{160,-50},{
                    160,0},{210,0}}, color={0,0,127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation (Line(points={{-21,-50},{-46,
                    -50},{-72,-50},{-72,-8},{-62,-8}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-62,0},{-62,0}}, color={0,0,127}));
            connect(VOTHSG, DiffV1.u1) annotation (Line(points={{-200,90},{-150,90},{-96,
                    90},{-96,46},{-92,46}}, color={0,0,127}));
            connect(VOEL, DiffV1.u2) annotation (Line(points={{-70,-200},{-70,-200},{-70,
                    -60},{-96,-60},{-96,34},{-92,34}}, color={0,0,127}));
            connect(DiffV1.y, add3_1.u1) annotation (Line(points={{-69,40},{-66,40},{-66,
                    8},{-62,8}}, color={0,0,127}));
            annotation (
              Placement(transformation(extent={{50,-5},{60,5}})),
              Diagram(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1)),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1), graphics={Text(
                    extent={{-120,154},{140,94}},
                    lineColor={28,108,200},
                    textString="ESDC1A")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESDC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESDC1A;

          model ESDC2A
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import RapidTest.NonElectrical.Functions.SE;
            import
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R=0 "Voltage input time constant (s)";
            parameter Real K_A=400 "AVR gain";
            parameter Real T_A=0.02 "AVR time constant (s)";
            parameter Real T_B=0 "AVR lead-lag time constant (s)";
            parameter Real T_C=0 "AVR lead-lag time constant (s)";
            parameter Real V_RMAX=9 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real K_E=1 "Exciter field factor (pu)";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F1=1 "Rate feedback time constant (s)";
            parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2=7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1=0.03 "Saturation at E_1";
            parameter Real S_EE_2=0.1 "Saturation at E_2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=K_F,
              T=T_F1,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=Efd0)
              annotation (Placement(transformation(extent={{0,-60},{-20,-40}})));
            NonElectrical.Logical.HV_GATE hV_GATE
              annotation (Placement(transformation(extent={{40,-6},{62,6}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=V_R0/K_A)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3=-1)
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            BaseClasses.RotatingExciterLimited rotatingExciterLimited(
              T_E=T_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              Efd0=Efd0,
              K_E=K_E0)
              annotation (Placement(transformation(extent={{120,-10},{140,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add DiffV1
              annotation (Placement(transformation(extent={{-90,30},{-70,50}})));
            NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(
              K=K_A,
              T=T_A,
              y_start=V_R0)
              annotation (Placement(transformation(extent={{80,-10},{100,10}})));
            Modelica.Blocks.Interfaces.RealInput VT annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={102,-120}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-200,-70})));
            Modelica.Blocks.Math.Gain gain(k=V_RMIN0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={82,-70})));
            Modelica.Blocks.Math.Gain gain1(k=V_RMAX0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={110,-70})));
          protected
            parameter Real V_R0(fixed=false);
            parameter Real V_RMAX0(fixed=false);
            parameter Real K_E0(fixed=false);
            parameter Real V_RMIN0(fixed=false);
            parameter Real SE_Efd0(fixed=false);
          initial equation
            SE_Efd0 = RapidTest.NonElectrical.Functions.SE(
                        Efd0,
                        S_EE_1,
                        S_EE_2,
                        E_1,
                        E_2);
            (V_RMAX0,V_RMIN0,K_E0) = calculate_dc_exciter_params(
              V_RMAX,
              V_RMIN,
              K_E,
              E_2,
              S_EE_2,
              Efd0,
              SE_Efd0);
            V_R0 = Efd0*(K_E0 + SE_Efd0);
            V_REF = V_R0/K_A + ECOMP0;
          equation
            connect(add3_1.y, imLeadLag.u)
              annotation (Line(points={{-39,0},{-36,0},{-22,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(rotatingExciterLimited.EFD, EFD)
              annotation (Line(points={{141.25,0},{210,0},{210,0}}, color={0,0,127}));
            connect(imLeadLag.y, hV_GATE.n1) annotation (Line(points={{1,0},{32,0},{32,3},
                    {38.625,3}}, color={0,0,127}));
            connect(VUEL, hV_GATE.n2) annotation (Line(points={{-130,-200},{-128,-200},{-128,
                    -80},{32,-80},{32,-3},{38.625,-3}}, color={0,0,127}));
            connect(imDerivativeLag.u, EFD) annotation (Line(points={{2,-50},{160,-50},{
                    160,0},{210,0}}, color={0,0,127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation (Line(points={{-21,-50},{-46,
                    -50},{-72,-50},{-72,-8},{-62,-8}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-62,0},{-62,0}}, color={0,0,127}));
            connect(VOTHSG, DiffV1.u1) annotation (Line(points={{-200,90},{-150,90},{-96,
                    90},{-96,46},{-92,46}}, color={0,0,127}));
            connect(VOEL, DiffV1.u2) annotation (Line(points={{-70,-200},{-70,-200},{-70,
                    -60},{-96,-60},{-96,34},{-92,34}}, color={0,0,127}));
            connect(DiffV1.y, add3_1.u1) annotation (Line(points={{-69,40},{-66,40},{-66,
                    8},{-62,8}}, color={0,0,127}));
            connect(simpleLagLimVar.u, hV_GATE.p)
              annotation (Line(points={{78,0},{60.625,0}}, color={0,0,127}));
            connect(simpleLagLimVar.y, rotatingExciterLimited.I_C)
              annotation (Line(points={{101,0},{118.75,0}}, color={0,0,127}));
            connect(VT, gain.u) annotation (Line(points={{102,-120},{102,-92},{82,-92},{
                    82,-82}}, color={0,0,127}));
            connect(gain.y, simpleLagLimVar.outMin)
              annotation (Line(points={{82,-59},{82,-36},{82,-14}}, color={0,0,127}));
            connect(gain1.y, simpleLagLimVar.outMax) annotation (Line(points={{110,-59},{
                    110,-59},{110,20},{98,20},{98,14}}, color={0,0,127}));
            connect(gain1.u, gain.u) annotation (Line(points={{110,-82},{110,-92},{82,-92},
                    {82,-82}}, color={0,0,127}));
            annotation (
              Placement(transformation(extent={{50,-5},{60,5}})),
              Diagram(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1)),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1), graphics={Text(
                    extent={{-120,154},{140,94}},
                    lineColor={28,108,200},
                    textString="ESDC1A"),Text(
                    extent={{-186,-60},{-150,-80}},
                    lineColor={28,108,200},
                    textString="VT")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESDC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESDC2A;

          model EXAC1
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            import RapidTest.NonElectrical.Functions.SE;
            Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation (
                Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={150,-50}), iconTransformation(extent={{-210,-80},{-190,-60}})));
            RapidTest.NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(
              K=K_A,
              T=T_A,
              outMin=V_RMIN,
              outMax=V_RMAX,
              y_start=VR0)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            parameter Real T_R=0 "Voltage input time constant (s)";
            parameter Real T_B=0 "AVR lead-lag time constant (s)";
            parameter Real T_C=0 "AVR lead-lag time constant (s)";
            parameter Real K_A=400 "AVR gain (pu)";
            parameter Real T_A=0.02 "AVR time constant (s)";
            parameter Real V_RMAX=9 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F=1 "Rate feedback time const (s)";
            parameter Real K_C=0.2 "Rectifier load factor (pu)";
            parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E=1 "Exciter field factor (pu)";
            parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2=7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1=0.03 "Saturation at E1";
            parameter Real S_EE_2=0.1 "Saturation at E2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=K_F,
              T=T_F,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=VFE0)
              annotation (Placement(transformation(extent={{20,-60},{0,-40}})));
            NonElectrical.Continuous.LeadLag leadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=VR0/K_A,
              x_start=VR0/K_A)
              annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3=-1)
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(
                K_C=K_C)
              annotation (Placement(transformation(extent={{140,-10},{160,10}})));
            BaseClasses.RotatingExciterWithDemagnetizationLimited
              rotatingExciterWithDemagnetizationLimited(
              T_E=T_E,
              K_E=K_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              K_D=K_D,
              Efd0=VE0)
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-90})));
          protected
            parameter Real VR0(fixed=false);
            parameter Real Ifd0(fixed=false);
            parameter Real VE0(fixed=false);
            parameter Real VFE0(fixed=false);
          initial equation
            Ifd0 = XADIFD;
            // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
            VE0 = invFEX(
              K_C=K_C,
              Efd0=Efd0,
              Ifd0=Ifd0);
            // Case IN>0 not checked because it will be resolved in the next iteration
            VFE0 = VE0*(SE(
              VE0,
              S_EE_1,
              S_EE_2,
              E_1,
              E_2) + K_E) + Ifd0*K_D;
            VR0 = VFE0;
            V_REF = VR0/K_A + ECOMP0;
          equation
            connect(leadLag.y, imLimitedSimpleLag.u)
              annotation (Line(points={{21,0},{58,0}}, color={0,0,127}));
            connect(add3_1.y, leadLag.u)
              annotation (Line(points={{-39,0},{-22,0},{-2,0}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.XADIFD, XADIFD)
              annotation (Line(points={{150,-11},{150,-50}}, color={0,0,127}));
            connect(rotatingExciterWithDemagnetizationLimited.EFD,
              rectifierCommutationVoltageDrop.V_EX)
              annotation (Line(points={{121.25,0},{139,0}}, color={0,0,127}));
            connect(imLimitedSimpleLag.y, rotatingExciterWithDemagnetizationLimited.I_C)
              annotation (Line(points={{81,0},{98.75,0}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD)
              annotation (Line(points={{161,0},{210,0}}, color={0,0,127}));
            connect(rotatingExciterWithDemagnetizationLimited.XADIFD, XADIFD) annotation (
               Line(points={{110,-11.25},{112,-11.25},{112,-36},{150,-36},{150,-50}},
                  color={0,0,127}));
            connect(imDerivativeLag.u, rotatingExciterWithDemagnetizationLimited.V_FE)
              annotation (Line(points={{22,-50},{56,-50},{90,-50},{90,-6.25},{98.75,-6.25}},
                  color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-80,0},{-62,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(VOEL, add3_2.u3) annotation (Line(points={{-70,-200},{-70,-114},{-92,
                    -114},{-92,-102}}, color={0,0,127}));
            connect(VUEL, add3_2.u2) annotation (Line(points={{-130,-200},{-130,-114},{-100,
                    -114},{-100,-102}}, color={0,0,127}));
            connect(VOTHSG, add3_2.u1) annotation (Line(points={{-200,90},{-178,90},{-178,
                    -110},{-108,-110},{-108,-102}}, color={0,0,127}));
            connect(add3_2.y, add3_1.u1) annotation (Line(points={{-100,-79},{-98,-79},{-98,
                    -20},{-90,-20},{-90,8},{-62,8}}, color={0,0,127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation (Line(points={{-1,-50},{-26,
                    -50},{-70,-50},{-70,-8},{-62,-8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-184,-62},{-114,-82}},
                    lineColor={28,108,200},
                    textString="XADIFD"),Text(
                    extent={{-120,158},{140,98}},
                    lineColor={28,108,200},
                    textString="EXAC1")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-26</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end EXAC1;

          model EXAC2
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            import RapidTest.NonElectrical.Functions.SE;
            Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={160,-48},
                  extent={{-10,-10},{10,10}},
                  rotation=90),
                iconTransformation(
                  origin={-198,-70},
                  extent={{-10,-10},{10,10}},
                  rotation=0)));
            RapidTest.NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(
              K=K_A,
              T=T_A,
              outMax=V_AMAX,
              outMin=V_AMIN,
              y_start=VA0)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            parameter Real T_R=0 "Voltage input time constant (s)";
            parameter Real T_B=0 "AVR lead-lag time constant (s)";
            parameter Real T_C=0 "AVR lead-lag time constant (s)";
            parameter Real K_A=400 "AVR gain (pu)";
            parameter Real T_A=0.02 "AVR time constant (s)";
            parameter Real K_B;
            parameter Real V_RMAX=9 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real V_AMAX=9 "Maximum AVR output (pu)";
            parameter Real V_AMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real K_L;
            parameter Real K_H;
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F=1 "Rate feedback time const (s)";
            parameter Real K_C=0.2 "Rectifier load factor (pu)";
            parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E=1 "Exciter field factor (pu)";
            parameter Real V_LR "Limit value of excitation voltage (pu)";
