            parameter Real E_1=5.25 "Exciter saturation point 1 (pu)";
            parameter Real E_2=7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1=0.03 "Saturation at E1";
            parameter Real S_EE_2=0.1 "Saturation at E2";
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=K_F,
              T=T_F,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=VFE0)
              annotation (Placement(transformation(extent={{20,-100},{0,-80}})));
            NonElectrical.Continuous.LeadLag leadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=VA0/K_A,
              x_start=VA0/K_A)
              annotation (Placement(transformation(extent={{-50,-10},{-30,10}})));
            Modelica.Blocks.Math.Add3 add3_1(k3=-1)
              annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(
                K_C=K_C)
              annotation (Placement(transformation(extent={{170,-10},{190,10}})));
            BaseClasses.RotatingExciterWithDemagnetizationLimited
              rotatingExciterWithDemagnetizationLimited(
              T_E=T_E,
              K_E=K_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              K_D=K_D,
              Efd0=VE0)
              annotation (Placement(transformation(extent={{130,-10},{150,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add3 add3_2 annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-90})));
            Modelica.Blocks.Math.Add DiffV1(k2=-1)
              annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            Modelica.Blocks.Math.Gain gain(k=K_H)
              annotation (Placement(transformation(extent={{60,-80},{40,-60}})));
            RapidTest.NonElectrical.Logical.LV_GATE lV_GATE
              annotation (Placement(transformation(extent={{46,-6},{68,6}})));
            Modelica.Blocks.Math.Gain gain1(k=K_B)
              annotation (Placement(transformation(extent={{76,-8},{92,8}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Math.Gain gain3(k=K_L) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=0,
                  origin={62,-30})));
            Modelica.Blocks.Math.Add add3(k1=-1, k2=+1) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={90,-30})));
            Modelica.Blocks.Sources.Constant Vref1(k=V_LR) annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=0,
                  origin={150,-90})));
          protected
            parameter Real VA0(fixed=false);
            parameter Real VR0(fixed=false);
            parameter Real VFE0(fixed=false);
            parameter Real Ifd0(fixed=false);
            parameter Real VE0(fixed=false);
          initial equation
            Ifd0 = XADIFD;
            // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
            VE0 = invFEX(
              K_C=K_C,
              Efd0=Efd0,
              Ifd0=Ifd0);
            // Case IN>0 not checked because it will be resolved in the next iteration
            VFE0 = VE0*(SE(
              VE0,
              S_EE_1,
              S_EE_2,
              E_1,
              E_2) + K_E) + Ifd0*K_D;
            VR0 = VFE0;
            VA0 = VR0/K_B + VFE0*K_H;
            V_REF = VA0/K_A + ECOMP0;
          equation
            connect(rectifierCommutationVoltageDrop.XADIFD, XADIFD) annotation (Line(
                  points={{180,-11},{180,-30.5},{160,-30.5},{160,-48}}, color={0,0,127}));
            connect(rotatingExciterWithDemagnetizationLimited.XADIFD, XADIFD) annotation (
               Line(points={{140,-11.25},{140,-30},{160,-30},{160,-48}}, color={0,0,127}));
            connect(leadLag.y, imLimitedSimpleLag.u)
              annotation (Line(points={{-29,0},{-29,0},{-22,0}}, color={0,0,127}));
            connect(add3_1.y, leadLag.u)
              annotation (Line(points={{-59,0},{-52,0}}, color={0,0,127}));
            connect(rotatingExciterWithDemagnetizationLimited.EFD,
              rectifierCommutationVoltageDrop.V_EX)
              annotation (Line(points={{151.25,0},{151.25,0},{169,0}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD)
              annotation (Line(points={{191,0},{192,0},{210,0}}, color={0,0,127}));
            connect(imDerivativeLag.u, rotatingExciterWithDemagnetizationLimited.V_FE)
              annotation (Line(points={{22,-90},{22,-90},{124,-90},{124,-6.25},{128.75,-6.25}},
                  color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-82,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(VOEL, add3_2.u3) annotation (Line(points={{-70,-200},{-70,-114},{-92,
                    -114},{-92,-102}}, color={0,0,127}));
            connect(VUEL, add3_2.u2) annotation (Line(points={{-130,-200},{-130,-114},{-100,
                    -114},{-100,-102}}, color={0,0,127}));
            connect(VOTHSG, add3_2.u1) annotation (Line(points={{-200,90},{-178,90},{-178,
                    -110},{-108,-110},{-108,-102}}, color={0,0,127}));
            connect(add3_2.y, add3_1.u1) annotation (Line(points={{-100,-79},{-98,-79},{-98,
                    -20},{-90,-20},{-90,8},{-82,8}}, color={0,0,127}));
            connect(imDerivativeLag.y, add3_1.u3) annotation (Line(points={{-1,-90},{-1,-90},
                    {-86,-90},{-86,-8},{-82,-8}}, color={0,0,127}));
            connect(imLimitedSimpleLag.y, DiffV1.u1)
              annotation (Line(points={{1,0},{18,0},{18,6}}, color={0,0,127}));
            connect(gain.y, DiffV1.u2) annotation (Line(points={{39,-70},{10,-70},{10,-6},
                    {18,-6}}, color={0,0,127}));
            connect(gain.u, rotatingExciterWithDemagnetizationLimited.V_FE) annotation (
                Line(points={{62,-70},{124,-70},{124,-6.25},{128.75,-6.25}}, color={0,0,
                    127}));
            connect(limiter.y, rotatingExciterWithDemagnetizationLimited.I_C)
              annotation (Line(points={{121,0},{128.75,0},{128.75,0}}, color={0,0,127}));
            connect(add3.u1, rotatingExciterWithDemagnetizationLimited.V_FE) annotation (
                Line(points={{102,-36},{124,-36},{124,-6.25},{128.75,-6.25}}, color={0,0,
                    127}));
            connect(gain3.u, add3.y)
              annotation (Line(points={{74,-30},{79,-30}}, color={0,0,127}));
            connect(Vref1.y, add3.u2) annotation (Line(points={{139,-90},{130,-90},{130,-24},
                    {102,-24}}, color={0,0,127}));
            connect(gain1.y, limiter.u)
              annotation (Line(points={{92.8,0},{94,0},{98,0}}, color={0,0,127}));
            connect(lV_GATE.p, gain1.u)
              annotation (Line(points={{66.625,0},{74.4,0}}, color={0,0,127}));
            connect(gain3.y, lV_GATE.n2) annotation (Line(points={{51,-30},{44.625,-30},{
                    44.625,-3}}, color={0,0,127}));
            connect(DiffV1.y, lV_GATE.n1)
              annotation (Line(points={{41,0},{44.625,0},{44.625,3}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-184,-62},{-114,-82}},
                    lineColor={28,108,200},
                    textString="XADIFD"),Text(
                    extent={{-120,158},{140,98}},
                    lineColor={28,108,200},
                    textString="EXAC2")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>EXAC2, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-26</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end EXAC2;

          model SCRX "Bus Fed or Solid Fed Static Exciter"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_AT_B;
            parameter Real T_B;
            parameter Real K;
            parameter Real T_E;
            parameter Real E_MIN;
            parameter Real E_MAX;
            parameter Boolean C_SWITCH;
            parameter Real r_cr_fd;
            Modelica.Blocks.Math.Add3 V_erro
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              y_start=VR0/K,
              T1=T_AT_B*T_B,
              T2=T_B)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            RapidTest.NonElectrical.Logical.NegCurLogic negCurLogic(nstartvalue=
                 Efd0, RC_rfd=r_cr_fd) annotation (Placement(transformation(
                    extent={{150,-10},{180,10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K,
              T=T_E,
              y_start=VR0,
              outMax=E_MAX,
              outMin=E_MIN)
              annotation (Placement(transformation(extent={{10,-10},{30,10}})));
            Modelica.Blocks.Logical.Switch switch1
              annotation (Placement(transformation(extent={{72,18},{84,30}})));
            Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=C_SWITCH)
              annotation (Placement(transformation(extent={{40,46},{52,58}})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{42,14},{54,26}})));
            Modelica.Blocks.Math.Add DiffV1(k2=-1) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-150})));
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=0,
                  origin={-200,-70}), iconTransformation(extent={{-10,-10},{10,10}},
                    origin={-200,-70})));
          protected
            parameter Real VR0(fixed=false);
          initial equation
            if not C_SWITCH then
              VR0 = Efd0/ECOMP0;
              V_REF = VR0/K + ECOMP0;
            else
              VR0 = Efd0;
              V_REF = VR0/K + ECOMP0;
            end if;
          equation
            connect(V_erro.y, imLeadLag.u)
              annotation (Line(points={{-39,0},{-39,0},{-22,0}}, color={0,0,127}));
            connect(imLeadLag.y, simpleLagLim.u)
              annotation (Line(points={{1,0},{8,0}}, color={0,0,127}));
            connect(booleanConstant.y, switch1.u2) annotation (Line(points={{52.6,52},{66,
                    52},{66,24},{70.8,24}}, color={255,0,255}));
            connect(product.u2, simpleLagLim.y) annotation (Line(points={{40.8,16.4},{36,
                    16.4},{36,0},{31,0}}, color={0,0,127}));
            connect(product.y, switch1.u3) annotation (Line(points={{54.6,20},{70.8,20},{
                    70.8,19.2}}, color={0,0,127}));
            connect(switch1.u1, simpleLagLim.y) annotation (Line(points={{70.8,28.8},{62,
                    28.8},{62,0},{31,0}}, color={0,0,127}));
            connect(ECOMP, DiffV.u2) annotation (Line(points={{-200,0},{-132,0},{-132,-6},
                    {-122,-6}}, color={0,0,127}));
            connect(DiffV.y, V_erro.u2)
              annotation (Line(points={{-99,0},{-62,0}}, color={0,0,127}));
            connect(VOTHSG, V_erro.u1) annotation (Line(points={{-200,90},{-140,90},{-80,
                    90},{-80,8},{-62,8}}, color={0,0,127}));
            connect(DiffV1.u2, VOEL) annotation (Line(points={{-94,-162},{-94,-170},{-70,
                    -170},{-70,-200}}, color={0,0,127}));
            connect(DiffV1.u1, VUEL) annotation (Line(points={{-106,-162},{-106,-170},{-130,
                    -170},{-130,-200}}, color={0,0,127}));
            connect(DiffV1.y, V_erro.u3) annotation (Line(points={{-100,-139},{-100,-139},
                    {-100,-20},{-80,-20},{-80,-8},{-62,-8}}, color={0,0,127}));
            connect(negCurLogic.Efd, EFD)
              annotation (Line(points={{182.5,0},{210,0},{210,0}}, color={0,0,127}));
            connect(product.u1, DiffV.u2) annotation (Line(points={{40.8,23.6},{-160,23.6},
                    {-160,0},{-132,0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(switch1.y, negCurLogic.Vd) annotation (Line(points={{84.6,24},{120,24},
                    {120,5},{147.5,5}}, color={0,0,127}));
            connect(XADIFD, negCurLogic.XadIfd) annotation (Line(points={{-200,-70},{-32,
                    -70},{140,-70},{140,-5},{147.5,-5}}, color={0,0,127}));
            annotation (
              Placement(transformation(extent={{-114,44},{-102,58}}), iconTransformation(
                    extent={{-100,-50},{-90,-40}})),
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-200,-200},{200,160}},
                  initialScale=0.1), graphics={Text(
                    extent={{-186,-62},{-116,-82}},
                    lineColor={28,108,200},
                    textString="XADIFD"),Text(
                    extent={{-100,156},{100,96}},
                    lineColor={28,108,200},
                    textString="SCRX")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end SCRX;

          model IEEET1 "IEEE Type 1 excitation system"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import RapidTest.NonElectrical.Functions.SE;
            import
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R=1 "Voltage input time constant (s)";
            parameter Real K_A=40 "AVR gain";
            parameter Real T_A=0.04 "AVR time constant (s)";
            parameter Real V_RMAX=7.3 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-7.3 "Minimum AVR output (pu)";
            parameter Real K_E=1 "Exciter field gain, s";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F=1 "Rate feedback time constant (s)";
            parameter Real E_1=2.400 "Exciter saturation point 1 (pu)";
            parameter Real S_EE_1=0.30000E-01 "Saturation at E1";
            parameter Real E_2=5.0000 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_2=0.50000 "Saturation at E2";
            Modelica.Blocks.Math.Add3 sum2
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            Modelica.Blocks.Math.Add sum3(k2=-1)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            Modelica.Blocks.Continuous.Derivative derivativeLag(
              k=K_F,
              T=T_F,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=Efd0)
              annotation (Placement(transformation(extent={{80,-60},{60,-40}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K_A,
              T=T_A,
              y_start=VR0,
              outMax=V_RMAX,
              outMin=V_RMIN)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            BaseClasses.RotatingExciter rotatingExciter(
              T_E=T_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              Efd0=Efd0,
              K_E=KE0) annotation (Placement(transformation(extent={{140,-10},{160,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-130})));
          protected
            parameter Real VRMAX0(fixed=false) "Maximum AVR output (pu)";
            parameter Real VRMIN0(fixed=false) "Minimum AVR output (pu)";
            parameter Real KE0(fixed=false) "Exciter field gain, s";
            parameter Real SE_Efd0(fixed=false);
            parameter Real VR0(fixed=false);
          initial equation
            SE_Efd0 = SE(
              Efd0,
              S_EE_1,
              S_EE_2,
              E_1,
              E_2);
            (VRMAX0,VRMIN0,KE0) = calculate_dc_exciter_params(
              V_RMAX,
              V_RMIN,
              K_E,
              E_2,
              S_EE_2,
              Efd0,
              SE_Efd0);
            VR0 = Efd0*(KE0 + SE_Efd0);
            V_REF = VR0/K_A + ECOMP0;
          equation
            connect(sum3.u2, derivativeLag.y) annotation (Line(points={{-22,-6},{-34,-6},
                    {-34,-28},{-34,-50},{59,-50}}, color={0,0,127}));
            connect(sum3.y, simpleLagLim.u)
              annotation (Line(points={{1,0},{58,0}}, color={0,0,127}));
            connect(rotatingExciter.EFD, EFD)
              annotation (Line(points={{161.25,0},{210,0}}, color={0,0,127}));
            connect(simpleLagLim.y, rotatingExciter.I_C)
              annotation (Line(points={{81,0},{138.75,0}}, color={0,0,127}));
            connect(derivativeLag.u, EFD) annotation (Line(points={{82,-50},{180,-50},{
                    180,0},{210,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-140,
                    0},{-132,0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(sum2.y, sum3.u1) annotation (Line(points={{-39,0},{-34,0},{-34,6},{-22,
                    6}}, color={0,0,127}));
            connect(DiffV.y, sum2.u2)
              annotation (Line(points={{-99,0},{-62,0},{-62,0}}, color={0,0,127}));
            connect(VOTHSG, sum2.u1) annotation (Line(points={{-200,90},{-138,90},{-80,90},
                    {-80,8},{-62,8}}, color={0,0,127}));
            connect(DiffV1.u1, VUEL) annotation (Line(points={{-106,-142},{-106,-142},{-106,
                    -160},{-130,-160},{-130,-200}}, color={0,0,127}));
            connect(DiffV1.u2, VOEL) annotation (Line(points={{-94,-142},{-94,-160},{-70,
                    -160},{-70,-200}}, color={0,0,127}));
            connect(DiffV1.y, sum2.u3) annotation (Line(points={{-100,-119},{-100,-20},{-80,
                    -20},{-80,-8},{-62,-8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-100,154},{100,94}},
                    lineColor={28,108,200},
                    textString="IEEET1")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEET1;

          model IEEET2 "IEEE Type 2 excitation system"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            import
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.calculate_dc_exciter_params;
            parameter Real T_R=0.02 "Voltage input time constant (s)";
            parameter Real K_A=200.0 "AVR gain";
            parameter Real T_A=0.001 "AVR time constant (s)";
            parameter Real V_RMAX=6.08 "Maximum AVR output (pu)";
            parameter Real V_RMIN=-6.08 "Minimum AVR output (pu)";
            parameter Real K_E=1 "Exciter field gain";
            parameter Real T_E=0.55 "Exciter time constant s";
            parameter Real K_F=0.06 "Rate feedback gain (pu)";
            parameter Real T_F1=0.3 "Rate feedback time constant (s)";
            parameter Real T_F2=0.6 "Rate feedback time constant (s)";
            parameter Real E_1=2.85 "Exciter saturation point 1 (pu)";
            parameter Real S_EE_1=0.3 "Saturation at E_1";
            parameter Real E_2=3.8 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_2=0.6 "Saturation at E_2";
            Modelica.Blocks.Math.Add3 add3_1
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            NonElectrical.Continuous.SimpleLag simpleLag(
              K=1,
              T=T_F2,
              y_start=0) annotation (Placement(transformation(extent={{20,-60},{0,-40}})));
            Modelica.Blocks.Continuous.Derivative derivativeLag(
              k=K_F,
              y_start=0,
              T=T_F1,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=VR0)
              annotation (Placement(transformation(extent={{80,-60},{60,-40}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K_A,
              T=T_A,
              y_start=VR0,
              outMax=V_RMAX0,
              outMin=V_RMIN0)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            BaseClasses.RotatingExciter rotatingExciter(
              T_E=T_E,
              K_E=K_E0,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              Efd0=Efd0)
              annotation (Placement(transformation(extent={{140,-10},{160,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add Limiters annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-150})));
          protected
            parameter Real V_RMAX0(fixed=false);
            parameter Real V_RMIN0(fixed=false);
            parameter Real K_E0(fixed=false);
            parameter Real Efd0(fixed=false);
            parameter Real SE_Efd0(fixed=false);
            parameter Real VR0(fixed=false);
          initial equation
            SE_Efd0 = RapidTest.NonElectrical.Functions.SE(
                        EFD0,
                        S_EE_1,
                        S_EE_2,
                        E_1,
                        E_2);
            (V_RMAX0,V_RMIN0,K_E0) = calculate_dc_exciter_params(
              V_RMAX,
              V_RMIN,
              K_E,
              E_2,
              S_EE_2,
              Efd0,
              SE_Efd0);
            VR0 = Efd0*(K_E0 + SE_Efd0);
            V_REF = VR0/K_A + ECOMP0;
          equation
            connect(add3_1.y, add.u1) annotation (Line(points={{-39,0},{-33.65,0},{-33.65,
                    6},{-22,6}}, color={0,0,127}));
            connect(simpleLag.y, add.u2) annotation (Line(points={{-1,-50},{-34,-50},{-34,
                    -6},{-22,-6}}, color={0,0,127}));
            connect(simpleLag.u, derivativeLag.y)
              annotation (Line(points={{22,-50},{59,-50}}, color={0,0,127}));
            connect(add.y, simpleLagLim.u)
              annotation (Line(points={{1,0},{58,0}}, color={0,0,127}));
            connect(rotatingExciter.EFD, EFD)
              annotation (Line(points={{161.25,0},{210,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(simpleLagLim.y, rotatingExciter.I_C)
              annotation (Line(points={{81,0},{122,0},{138.75,0}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-62,0},{-62,0}}, color={0,0,127}));
            connect(VOTHSG, add3_1.u1) annotation (Line(points={{-200,90},{-80,90},{-80,8},
                    {-62,8}}, color={0,0,127}));
            connect(VUEL, Limiters.u1) annotation (Line(points={{-130,-200},{-130,-172},{
                    -106,-172},{-106,-162}}, color={0,0,127}));
            connect(Limiters.u2, VOEL) annotation (Line(points={{-94,-162},{-94,-172},{-70,
                    -172},{-70,-200}}, color={0,0,127}));
            connect(Limiters.y, add3_1.u3) annotation (Line(points={{-100,-139},{-100,-139},
                    {-100,-20},{-80,-20},{-80,-8},{-62,-8}}, color={0,0,127}));
            connect(derivativeLag.u, rotatingExciter.I_C) annotation (Line(points={{82,-50},
                    {120,-50},{120,0},{138.75,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-200,-200},{200,160}},
                  initialScale=0.1), graphics={Text(
                    extent={{-100,152},{100,92}},
                    lineColor={28,108,200},
                    textString="IEEET2")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEET2;

          model EXST1 "IEEE Type AC2A Excitation System"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R=0.02;
            parameter Real V_IMAX=0.2;
            parameter Real V_IMIN=0;
            parameter Real T_C=1;
            parameter Real T_B=1;
            parameter Real K_A=80;
            parameter Real T_A=0.05;
            parameter Real V_RMAX=8;
            parameter Real V_RMIN=-3;
            parameter Real K_C=0.2;
            parameter Real K_F=0.1;
            parameter Real T_F=1;
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=Efd0/K_A,
              x_start=Efd0/K_A)
              annotation (Placement(transformation(extent={{40,-10},{60,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_IMAX, uMin=V_IMIN)
              annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            NonElectrical.Continuous.SimpleLag Vm1(
              y_start=Efd0,
              K=1,
              T=T_A) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={130,0})));
            Modelica.Blocks.Math.Gain K_a(k=K_A) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={90,0})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=K_F,
              T=T_F,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{92,-70},{72,-50}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add3 add3_2
              annotation (Placement(transformation(extent={{-80,-10},{-60,10}})));
            Modelica.Blocks.Math.Add Limiters annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-150})));
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=0,
                  origin={-200,-70}), iconTransformation(extent={{-10,-10},{10,10}},
                    origin={-200,-70})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput EFD1 annotation (Placement(
                  transformation(extent={{180,-10},{200,10}}), iconTransformation(extent=
                      {{302,-64},{322,-44}})));
          initial equation
            V_REF = Efd0/K_A + ECOMP0;
          equation
            if EFD > ECOMP*V_RMAX - K_C*XADIFD then
              EFD = ECOMP*V_RMAX - K_C*XADIFD;
            elseif EFD < ECOMP*V_RMIN - K_C*XADIFD then
              EFD = ECOMP*V_RMIN - K_C*XADIFD;
            else
              EFD = EFD1;
            end if;
            connect(imLeadLag.y, K_a.u)
              annotation (Line(points={{61,0},{70,0},{78,0}}, color={0,0,127}));
            connect(imLeadLag.u, limiter.y)
              annotation (Line(points={{38,0},{30,0},{21,0}}, color={0,0,127}));
            connect(K_a.y, Vm1.u)
              annotation (Line(points={{101,0},{118,0}}, color={0,0,127}));
            connect(Vm1.y, EFD1)
              annotation (Line(points={{141,0},{170,0},{190,0}}, color={0,0,127}));
            connect(imDerivativeLag.u, EFD1) annotation (Line(points={{94,-60},{170,-60},
                    {170,0},{190,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-186,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(VOTHSG, add3_2.u1) annotation (Line(points={{-200,90},{-148,90},{-90,
                    90},{-90,8},{-82,8}}, color={0,0,127}));
            connect(DiffV.y, add3_2.u2)
              annotation (Line(points={{-99,0},{-90.5,0},{-82,0}}, color={0,0,127}));
            connect(VUEL, Limiters.u1) annotation (Line(points={{-130,-200},{-130,-172},{
                    -106,-172},{-106,-162}}, color={0,0,127}));
            connect(Limiters.u2, VOEL) annotation (Line(points={{-94,-162},{-94,-174},{-70,
                    -174},{-70,-200}}, color={0,0,127}));
            connect(Limiters.y, add3_2.u3) annotation (Line(points={{-100,-139},{-100,-139},
                    {-100,-20},{-90,-20},{-90,-8},{-82,-8}}, color={0,0,127}));
            connect(feedback.y, limiter.u)
              annotation (Line(points={{-21,0},{-11.5,0},{-2,0}}, color={0,0,127}));
            connect(feedback.u1, add3_2.y)
              annotation (Line(points={{-38,0},{-59,0},{-59,0}}, color={0,0,127}));
            connect(feedback.u2, imDerivativeLag.y) annotation (Line(points={{-30,-8},{-30,
                    -8},{-30,-60},{71,-60}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  preserveAspectRatio=true,
                  initialScale=0.1), graphics={Text(
                    extent={{-186,-62},{-112,-82}},
                    lineColor={28,108,200},
                    textString="XADIFD")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end EXST1;

          model ESAC1A
            import RapidTest.NonElectrical.Functions.SE;
            import RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation (
                Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={200,-110}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-200,-70})));
            parameter Real T_R=0 "Voltage input time constant (s)";
            parameter Real T_B=0 "AVR lead-lag time constant (s)";
            parameter Real T_C=0 "AVR lead-lag time constant (s)";
            parameter Real K_A=400 "AVR gain";
            parameter Real T_A=0.02 "AVR time constant (s)";
            parameter Real V_AMAX=9 "Maximum AVR output (pu)";
            parameter Real V_AMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F=1 "Rate feedback time const (s)";
            parameter Real K_C=0.2 "Rectifier load factor (pu)";
            parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E=1 "Exciter field factor (pu)";
            parameter Real E_1=5.25 "Exciter satutartion point 1 (pu)";
            parameter Real E_2=7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1=0.03 "Saturation at E1";
            parameter Real S_EE_2=0.1 "Saturation at E2";
            parameter Real V_RMAX "Maximum AVR output (pu)";
            parameter Real V_RMIN "Minimum AVR output (pu)";
            NonElectrical.Logical.HV_GATE hV_GATE
              annotation (Placement(transformation(extent={{20,46},{44,34}})));
            NonElectrical.Logical.LV_GATE lV_GATE
              annotation (Placement(transformation(extent={{58,46},{82,34}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=VR0/K_A,
              x_start=VR0/K_A)
              annotation (Placement(transformation(extent={{-52,30},{-32,50}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              y_start=ECOMP0,
              T=T_R) annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{94,30},{114,50}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K_A,
              T=T_A,
              y_start=VR0,
              outMax=V_AMAX,
              outMin=V_AMIN)
              annotation (Placement(transformation(extent={{-16,30},{4,50}})));
            Modelica.Blocks.Continuous.Derivative derivative(
              k=K_F,
              T=T_F,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=0,
              x_start=VFE0)
              annotation (Placement(transformation(extent={{40,-10},{20,10}})));
            BaseClasses.RotatingExciterWithDemagnetizationLimited
              rotatingExciterWithDemagnetization(
              T_E=T_E,
              K_E=K_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              K_D=K_D,
              Efd0=VE0) annotation (Placement(transformation(extent={{124,30},{144,50}})));
            Modelica.Blocks.Math.Add3 add3_1(k3=-1)
              annotation (Placement(transformation(extent={{-88,30},{-68,50}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(
                K_C=K_C)
              annotation (Placement(transformation(extent={{160,30},{180,50}})));
          protected
            parameter Real VR0(fixed=false);
            parameter Real Efd0(fixed=false);
            parameter Real Ifd0(fixed=false);
            parameter Real VE0(fixed=false);
            parameter Real VFE0(fixed=false);
          initial equation
            Ifd0 = XADIFD;
            VE0 = invFEX(
              K_C=K_C,
              Efd0=Efd0,
              Ifd0=Ifd0);
            VFE0 = VE0*(SE(
              VE0,
              S_EE_1,
              S_EE_2,
              E_1,
              E_2) + K_E) + Ifd0*K_D;
            VR0 = VFE0;
            V_REF = VR0/K_A + ECOMP0;
          equation
            connect(imLeadLag.y, simpleLagLim.u)
              annotation (Line(points={{-31,40},{-18,40}}, color={0,0,127}));
            connect(limiter1.y, rotatingExciterWithDemagnetization.I_C)
              annotation (Line(points={{115,40},{122.75,40}}, color={0,0,127}));
            connect(ECOMP, imSimpleLag.u)
              annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
            connect(simpleLagLim.y, hV_GATE.n1) annotation (Line(points={{5,40},{12,40},{
                    12,37},{18.5,37}}, color={0,0,127}));
            connect(VUEL, hV_GATE.n2) annotation (Line(points={{-130,-200},{-130,-40},{14,
                    -40},{14,43},{18.5,43}}, color={0,0,127}));
            connect(imSimpleLag.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,0},{
                    -132,-6},{-122,-6}}, color={0,0,127}));
            connect(add3_1.y, imLeadLag.u)
              annotation (Line(points={{-67,40},{-54,40}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2) annotation (Line(points={{-99,0},{-96,0},{-96,40},
                    {-90,40}}, color={0,0,127}));
            connect(VOTHSG, add3_1.u1) annotation (Line(points={{-200,90},{-150,90},{-96,
                    90},{-96,48},{-90,48}}, color={0,0,127}));
            connect(derivative.y, add3_1.u3) annotation (Line(points={{19,0},{-94,0},{-94,
                    32},{-90,32}}, color={0,0,127}));
            connect(derivative.u, rotatingExciterWithDemagnetization.V_FE) annotation (
                Line(points={{42,0},{82,0},{120,0},{120,33.75},{122.75,33.75}}, color={0,
                    0,127}));
            connect(XADIFD, rotatingExciterWithDemagnetization.XADIFD) annotation (Line(
                  points={{200,-110},{134,-110},{134,28.75}}, color={0,0,127}));
            connect(rotatingExciterWithDemagnetization.EFD,
              rectifierCommutationVoltageDrop.V_EX)
              annotation (Line(points={{145.25,40},{159,40}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.XADIFD,
              rotatingExciterWithDemagnetization.XADIFD) annotation (Line(points={{170,29},
                    {170,30},{170,-110},{134,-110},{134,28.75}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD) annotation (Line(points={{
                    181,40},{190,40},{190,0},{210,0}}, color={0,0,127}));
            connect(hV_GATE.p, lV_GATE.n2) annotation (Line(points={{42.5,40},{50,40},{50,
                    43},{56.5,43}}, color={0,0,127}));
            connect(VOEL, lV_GATE.n1) annotation (Line(points={{-70,-200},{-70,-200},{-70,
                    -60},{50,-60},{50,37},{56.5,37}}, color={0,0,127}));
            connect(lV_GATE.p, limiter1.u)
              annotation (Line(points={{80.5,40},{92,40}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-186,-60},{-116,-80}},
                    lineColor={28,108,200},
                    textString="XADIFD"),Text(
                    extent={{-100,152},{100,92}},
                    lineColor={28,108,200},
                    textString="ESAC1A")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESAC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESAC1A;

          model ESAC2A
            import RapidTest.NonElectrical.Functions.SE;
            import RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.invFEX;
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            Modelica.Blocks.Interfaces.RealInput XADIFD "Field current" annotation (
                Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={200,-110}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-200,-70})));
            parameter Real T_R=0 "Voltage input time constant (s)";
            parameter Real T_B=0 "AVR lead-lag time constant (s)";
            parameter Real T_C=0 "AVR lead-lag time constant (s)";
            parameter Real K_A=400 "AVR gain";
            parameter Real T_A=0.02 "AVR time constant (s)";
            parameter Real V_AMAX=9 "Maximum AVR output (pu)";
            parameter Real V_AMIN=-5.43 "Minimum AVR output (pu)";
            parameter Real T_E=0.8 "Exciter time constant (s)";
            parameter Real V_FEMAX=-5.43 "Minimum AVR output (pu)";
            parameter Real K_F=0.03 "Rate feedback gain (pu)";
            parameter Real T_F=1 "Rate feedback time const (s)";
            parameter Real K_C=0.2 "Rectifier load factor (pu)";
            parameter Real K_D=0.48 "Exciter demagnetizing factor (pu)";
            parameter Real K_E=1 "Exciter field factor (pu)";
            parameter Real E_1=5.25 "Exciter satutartion point 1 (pu)";
            parameter Real E_2=7 "Exciter saturation point 2 (pu)";
            parameter Real S_EE_1=0.03 "Saturation at E1";
            parameter Real S_EE_2=0.1 "Saturation at E2";
            parameter Real V_RMAX "Maximum AVR output (pu)";
            parameter Real V_RMIN "Minimum AVR output (pu)";
            NonElectrical.Logical.HV_GATE hV_GATE
              annotation (Placement(transformation(extent={{20,46},{44,34}})));
            NonElectrical.Logical.LV_GATE lV_GATE
              annotation (Placement(transformation(extent={{58,46},{82,34}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=VR0/K_A,
              x_start=VR0/K_A)
              annotation (Placement(transformation(extent={{-52,30},{-32,50}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              y_start=ECOMP0,
              T=T_R) annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{94,30},{114,50}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K_A,
              T=T_A,
              y_start=VR0,
              outMax=V_AMAX,
              outMin=V_AMIN)
              annotation (Placement(transformation(extent={{-16,30},{4,50}})));
            Modelica.Blocks.Continuous.Derivative derivative(
              k=K_F,
              T=T_F,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=0,
              x_start=VFE0)
              annotation (Placement(transformation(extent={{40,-10},{20,10}})));
            BaseClasses.RotatingExciterWithDemagnetizationVarLim
              rotatingExciterWithDemagnetization(
              T_E=T_E,
              K_E=K_E,
              E_1=E_1,
              E_2=E_2,
              S_EE_1=S_EE_1,
              S_EE_2=S_EE_2,
              K_D=K_D,
              Efd0=VE0) annotation (Placement(transformation(extent={{124,30},{144,50}})));
            Modelica.Blocks.Math.Add3 add3_1(k3=-1)
              annotation (Placement(transformation(extent={{-88,30},{-68,50}})));
            BaseClasses.RectifierCommutationVoltageDrop rectifierCommutationVoltageDrop(
                K_C=K_C)
              annotation (Placement(transformation(extent={{160,30},{180,50}})));
            Modelica.Blocks.Sources.Constant lowLim(k=0)
              annotation (Placement(transformation(extent={{180,70},{160,90}})));
            Modelica.Blocks.Sources.Constant FEMAX(k=V_FEMAX)
              annotation (Placement(transformation(extent={{40,120},{60,140}})));
            Modelica.Blocks.Math.Add DiffV1(k2=-1)
              annotation (Placement(transformation(extent={{80,120},{100,140}})));
            NonElectrical.Functions.ImSE se1(
              SE1=S_EE_1,
              SE2=S_EE_2,
              E1=E_1,
              E2=E_2) annotation (Placement(transformation(
                  extent={{-9,-6},{9,6}},
                  rotation=180,
                  origin={171,108})));
            Modelica.Blocks.Sources.Constant const(k=K_E)
              annotation (Placement(transformation(extent={{180,120},{160,140}})));
            Modelica.Blocks.Math.Add DiffV2
              annotation (Placement(transformation(extent={{150,108},{130,128}})));
            Modelica.Blocks.Math.Division division annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=-90,
                  origin={110,80})));
          protected
            parameter Real VR0(fixed=false);
            parameter Real Efd0(fixed=false);
            parameter Real Ifd0(fixed=false);
            parameter Real VE0(fixed=false);
            parameter Real VFE0(fixed=false);
          initial equation
            Ifd0 = XADIFD;
            // Finding initial value of excitation voltage, VE0, via going through conditions of FEX function
            VE0 = invFEX(
              K_C=K_C,
              Efd0=Efd0,
              Ifd0=Ifd0);
            // Case IN>0 not checked because it will be resolved in the next iteration
            VFE0 = VE0*(SE(
              VE0,
              S_EE_1,
              S_EE_2,
              E_1,
              E_2) + K_E) + Ifd0*K_D;
            VR0 = VFE0;
            V_REF = VR0/K_A + ECOMP0;
          equation
            connect(imLeadLag.y, simpleLagLim.u)
              annotation (Line(points={{-31,40},{-18,40}}, color={0,0,127}));
            connect(limiter1.y, rotatingExciterWithDemagnetization.I_C)
              annotation (Line(points={{115,40},{122.75,40}}, color={0,0,127}));
            connect(ECOMP, imSimpleLag.u)
              annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
            connect(simpleLagLim.y, hV_GATE.n1) annotation (Line(points={{5,40},{12,40},{
                    12,37},{18.5,37}}, color={0,0,127}));
            connect(VUEL, hV_GATE.n2) annotation (Line(points={{-130,-200},{-130,-40},{14,
                    -40},{14,43},{18.5,43}}, color={0,0,127}));
            connect(imSimpleLag.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,0},{
                    -132,-6},{-122,-6}}, color={0,0,127}));
            connect(add3_1.y, imLeadLag.u)
              annotation (Line(points={{-67,40},{-54,40}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2) annotation (Line(points={{-99,0},{-96,0},{-96,40},
                    {-90,40}}, color={0,0,127}));
            connect(VOTHSG, add3_1.u1) annotation (Line(points={{-200,90},{-150,90},{-96,
                    90},{-96,48},{-90,48}}, color={0,0,127}));
            connect(derivative.y, add3_1.u3) annotation (Line(points={{19,0},{-94,0},{-94,
                    32},{-90,32}}, color={0,0,127}));
            connect(derivative.u, rotatingExciterWithDemagnetization.V_FE) annotation (
                Line(points={{42,0},{82,0},{120,0},{120,33.75},{122.75,33.75}}, color={0,
                    0,127}));
            connect(XADIFD, rotatingExciterWithDemagnetization.XADIFD) annotation (Line(
                  points={{200,-110},{134,-110},{134,28.75}}, color={0,0,127}));
            connect(rotatingExciterWithDemagnetization.EFD,
              rectifierCommutationVoltageDrop.V_EX)
              annotation (Line(points={{145.25,40},{159,40}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.XADIFD,
              rotatingExciterWithDemagnetization.XADIFD) annotation (Line(points={{170,29},
                    {170,30},{170,-110},{134,-110},{134,28.75}}, color={0,0,127}));
            connect(rectifierCommutationVoltageDrop.EFD, EFD) annotation (Line(points={{
                    181,40},{190,40},{190,0},{210,0}}, color={0,0,127}));
            connect(hV_GATE.p, lV_GATE.n2) annotation (Line(points={{42.5,40},{50,40},{50,
                    43},{56.5,43}}, color={0,0,127}));
            connect(VOEL, lV_GATE.n1) annotation (Line(points={{-70,-200},{-70,-200},{-70,
                    -60},{50,-60},{50,37},{56.5,37}}, color={0,0,127}));
            connect(lV_GATE.p, limiter1.u)
              annotation (Line(points={{80.5,40},{92,40},{92,40}}, color={0,0,127}));
            connect(lowLim.y, rotatingExciterWithDemagnetization.outMin) annotation (Line(
                  points={{159,80},{150,80},{150,47.5},{145.25,47.5}}, color={0,0,127}));
            connect(FEMAX.y, DiffV1.u1) annotation (Line(points={{61,130},{68,130},{68,
                    136},{78,136}}, color={0,0,127}));
            connect(DiffV1.u2, rotatingExciterWithDemagnetization.XADIFD) annotation (
                Line(points={{78,124},{66,124},{66,100},{86,100},{86,-20},{134,-20},{134,
                    28.75}}, color={0,0,127}));
            connect(se1.VE_IN, EFD) annotation (Line(points={{180.9,108},{190,108},{190,0},
                    {210,0}}, color={0,0,127}));
            connect(DiffV2.u1, const.y) annotation (Line(points={{152,124},{156,124},{156,
                    130},{159,130}}, color={0,0,127}));
            connect(DiffV2.u2, se1.VE_OUT) annotation (Line(points={{152,112},{156,112},{
                    156,108},{161.46,108}}, color={0,0,127}));
            connect(division.u1, DiffV1.y) annotation (Line(points={{116,92},{116,92},{
                    116,128},{116,130},{101,130}}, color={0,0,127}));
            connect(DiffV2.y, division.u2)
              annotation (Line(points={{129,118},{104,118},{104,92}}, color={0,0,127}));
            connect(division.y, rotatingExciterWithDemagnetization.outMax) annotation (
                Line(points={{110,69},{110,60},{118,60},{118,47.5},{122.75,47.5}}, color=
                    {0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-186,-60},{-116,-80}},
                    lineColor={28,108,200},
                    textString="XADIFD"),Text(
                    extent={{-100,152},{100,92}},
                    lineColor={28,108,200},
                    textString="ESAC1A")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>ESAC1A, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-01-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESAC2A;

          model ESST1A "IEEE Type ST1A Excitation System"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R=0 "Voltage input time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real V_IMAX
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real V_IMIN
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real T_C=0 "AVR lead-lag time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real T_B=0 "AVR lead-lag time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real T_C1=0 "AVR lead-lag time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real T_B1=0 "AVR lead-lag time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real K_A=400 "AVR gain"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real T_A=0.02 "AVR time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real V_AMAX "Maximum AVR output (pu)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real V_AMIN "Minimum AVR output (pu)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real V_RMAX=9
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real V_RMIN=-5.43
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real K_C=0.2 "Rectifier load factor (pu)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real K_F=0.03 "Rate feedback gain (pu)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real T_F=1 "Rate feedback time constant (s)"
              annotation (Dialog(group="Excitation system parameters"));
            parameter Real K_LR annotation (Dialog(group="Excitation system parameters"));
            parameter Real I_LR annotation (Dialog(group="Excitation system parameters"));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              y_start=0,
              k=K_F,
              T=T_F,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=Efd0)
              annotation (Placement(transformation(extent={{20,60},{0,80}})));
            Modelica.Blocks.Interfaces.RealInput VOTHSG2 "VOS=2" annotation (Placement(
                  transformation(extent={{-210,122},{-190,142}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-200,130})));
            Modelica.Blocks.Interfaces.RealInput VUEL3 "UEL=3" annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={50,-200}), iconTransformation(
                  extent={{9.95,-10.15},{-9.95,10.15}},
                  rotation=270,
                  origin={49.85,-199.95})));
            Modelica.Blocks.Nonlinear.Limiter imLimited(uMin=V_IMIN, uMax=V_IMAX)
              annotation (Placement(transformation(extent={{-64,-10},{-44,10}})));
            NonElectrical.Logical.HV_GATE hV_GATE
              annotation (Placement(transformation(extent={{-36.7,-5.5},{-14,6}})));
            Modelica.Blocks.Interfaces.RealInput VUEL2 "UEL=2" annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={-10,-200}), iconTransformation(
                  extent={{9.9,-9.9},{-9.9,9.9}},
                  rotation=270,
                  origin={-9.9,-199.9})));
            Modelica.Blocks.Math.Gain imGain(k=K_LR) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={40,-70})));
            NonElectrical.Logical.HV_GATE hV_GATE1
              annotation (Placement(transformation(extent={{105.3,-2.7},{126,8}})));
            NonElectrical.Logical.LV_GATE lV_GATE
              annotation (Placement(transformation(extent={{130.8,-6.7},{156,6}})));
            Modelica.Blocks.Interfaces.RealInput VT "sensed VT" annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=270,
                  origin={150,-140}), iconTransformation(
                  extent={{-9.75,-10.25},{9.75,10.25}},
                  rotation=0,
                  origin={-199.75,49.75})));
            Modelica.Blocks.Sources.Constant Vref1(k=I_LR)
              annotation (Placement(transformation(extent={{0,-150},{20,-130}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_C,
              T2=T_B,
              y_start=VA0/K_A,
              x_start=V_REF - ECOMP0)
              annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(
              K=1,
              y_start=VA0/K_A,
              T1=T_C1,
              T2=T_B1,
              x_start=VA0/K_A)
              annotation (Placement(transformation(extent={{22,-9},{42,10}})));
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(
                  extent={{-12.35,-12.35},{12.35,12.35}},
                  rotation=90,
                  origin={162.25,-159.55}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-200,-70})));
            Modelica.Blocks.Math.Add3 add3_1(k1=-1)
              annotation (Placement(transformation(extent={{-92,-10},{-72,10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K_A,
              T=T_A,
              y_start=VA0,
              outMax=V_AMAX,
              outMin=V_AMIN)
              annotation (Placement(transformation(extent={{50,-10},{70,10}})));
            Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={40,-120})));
            Modelica.Blocks.Nonlinear.Limiter imLimited1(uMax=Modelica.Constants.inf,
                uMin=0) annotation (Placement(transformation(
                  extent={{-10,-9.6},{10,9.6}},
                  rotation=90,
                  origin={40.4,-40})));
            Modelica.Blocks.Math.Add3 add3_2(k3=-1)
              annotation (Placement(transformation(extent={{78,-10},{98,10}})));
            Modelica.Blocks.Math.Gain imGain1(k=V_RMIN) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={136,-30})));
            Modelica.Blocks.Math.Gain imGain2(k=V_RMAX) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={150,-70})));
            Modelica.Blocks.Math.Add add3(k1=-1) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=270,
                  origin={170,-30})));
            Modelica.Blocks.Math.Gain imGain3(k=K_C) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={190,-70})));
            Modelica.Blocks.Nonlinear.VariableLimiter variableLimiter
              annotation (Placement(transformation(extent={{178,-10},{198,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Math.Add Limiters
              annotation (Placement(transformation(extent={{-120,-60},{-100,-40}})));
          protected
            parameter Real IFD0(fixed=false);
            parameter Real VA0(fixed=false);
          initial equation
            IFD0 = XADIFD;
            VA0 = Efd0 + K_LR*(IFD0 - I_LR);
            V_REF = VA0/K_A + ECOMP0;
          equation
            connect(add3_1.y, imLimited.u)
              annotation (Line(points={{-71,0},{-66,0}}, color={0,0,127}));
            connect(imLeadLag.y, imLeadLag1.u)
              annotation (Line(points={{13,0},{13,0.5},{20,0.5}}, color={0,0,127}));
            connect(simpleLagLim.u, imLeadLag1.y)
              annotation (Line(points={{48,0},{43,0},{43,0.5}}, color={0,0,127}));
            connect(Vref1.y, add2.u1)
              annotation (Line(points={{21,-140},{34,-140},{34,-132}}, color={0,0,127}));
            connect(add2.u2, XADIFD) annotation (Line(points={{46,-132},{46,-159.55},{
                    162.25,-159.55}}, color={0,0,127}));
            connect(imGain1.y, variableLimiter.limit2)
              annotation (Line(points={{136,-19},{136,-8},{176,-8}}, color={0,0,127}));
            connect(add3_1.u1, imDerivativeLag.y) annotation (Line(points={{-94,8},{-98,8},
                    {-98,70},{-1,70}}, color={0,0,127}));
            connect(VUEL2, hV_GATE.n2) annotation (Line(points={{-10,-200},{-10,-174},{-42,
                    -174},{-42,-2.625},{-38.1188,-2.625}}, color={0,0,127}));
            connect(variableLimiter.y, EFD)
              annotation (Line(points={{199,0},{210,0}}, color={0,0,127}));
            connect(imGain3.y, add3.u1) annotation (Line(points={{190,-59},{190,-50},{176,
                    -50},{176,-42}}, color={0,0,127}));
            connect(imGain2.y, add3.u2) annotation (Line(points={{150,-59},{150,-50},{164,
                    -50},{164,-42}}, color={0,0,127}));
            connect(XADIFD, imGain3.u) annotation (Line(points={{162.25,-159.55},{162.25,
                    -100},{190,-100},{190,-82}}, color={0,0,127}));
            connect(VT, imGain2.u) annotation (Line(points={{150,-140},{150,-111},{150,-82}},
                  color={0,0,127}));
            connect(VOEL, lV_GATE.n2) annotation (Line(points={{-70,-200},{-70,-200},{-70,
                    -100},{100,-100},{100,-3.525},{129.225,-3.525}}, color={0,0,127}));
            connect(imGain1.u, imGain2.u) annotation (Line(points={{136,-42},{136,-120},{
                    150,-120},{150,-82}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(DiffV.y, add3_1.u2)
              annotation (Line(points={{-99,0},{-94,0}}, color={0,0,127}));
            connect(VUEL, Limiters.u2) annotation (Line(points={{-130,-200},{-130,-200},{
                    -130,-56},{-122,-56}}, color={0,0,127}));
            connect(VOTHSG, Limiters.u1) annotation (Line(points={{-200,90},{-170,90},{-140,
                    90},{-140,-44},{-122,-44}}, color={0,0,127}));
            connect(Limiters.y, add3_1.u3) annotation (Line(points={{-99,-50},{-98,-50},{
                    -98,-8},{-94,-8}}, color={0,0,127}));
            connect(imLimited.y, hV_GATE.n1) annotation (Line(points={{-43,0},{-42,0},{-42,
                    3.125},{-38.1188,3.125}}, color={0,0,127}));
            connect(VOTHSG2, add3_2.u1) annotation (Line(points={{-200,132},{70,132},{70,
                    8},{76,8}}, color={0,0,127}));
            connect(lV_GATE.p, variableLimiter.u) annotation (Line(points={{154.425,-0.35},
                    {164.213,-0.35},{164.213,0},{176,0}}, color={0,0,127}));
            connect(hV_GATE1.p, lV_GATE.n1) annotation (Line(points={{124.706,2.65},{
                    124.228,2.65},{124.228,2.825},{129.225,2.825}}, color={0,0,127}));
            connect(add3_2.y, hV_GATE1.n1) annotation (Line(points={{99,0},{100,0},{100,
                    5.325},{104.006,5.325}}, color={0,0,127}));
            connect(imDerivativeLag.u, hV_GATE1.n1) annotation (Line(points={{22,70},{102,
                    70},{102,5.325},{104.006,5.325}}, color={0,0,127}));
            connect(imGain.u, add2.y)
              annotation (Line(points={{40,-82},{40,-109},{40,-109}}, color={0,0,127}));
            connect(imLimited1.u, imGain.y)
              annotation (Line(points={{40.4,-52},{40,-52},{40,-59}}, color={0,0,127}));
            connect(imLimited1.y, add3_2.u3) annotation (Line(points={{40.4,-29},{40.4,-20},
                    {70,-20},{70,-8},{76,-8}}, color={0,0,127}));
            connect(add3.y, variableLimiter.limit1)
              annotation (Line(points={{170,-19},{170,8},{176,8}}, color={0,0,127}));
            connect(simpleLagLim.y, add3_2.u2)
              annotation (Line(points={{71,0},{76,0}}, color={0,0,127}));
            connect(hV_GATE.p, imLeadLag.u) annotation (Line(points={{-15.4187,0.25},{-12.7094,
                    0.25},{-12.7094,0},{-10,0}}, color={0,0,127}));
            connect(VUEL3, hV_GATE1.n2) annotation (Line(points={{50,-200},{50,-200},{50,
                    -174},{110,-174},{110,-20},{104.006,-20},{104.006,-0.025}}, color={0,
                    0,127}));
            annotation (
              Diagram(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1)),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  grid={2,2},
                  initialScale=0.1), graphics={Text(
                    extent={{-162,112},{-134,95}},
                    lineColor={0,128,0},
                    textString="(VOS=1)"),Text(
                    extent={{-23,-160},{5,-174}},
                    lineColor={0,128,0},
                    textString="(UEL=2)"),Text(
                    extent={{-144,-160},{-116,-174}},
                    lineColor={0,128,0},
                    textString="(UEL=1)"),Text(
                    extent={{33,-160},{61,-174}},
                    lineColor={0,128,0},
                    textString="(UEL=3)"),Text(
                    extent={{-190,140},{-108,120}},
                    lineColor={28,108,200},
                    textString="VOTHSG2"),Text(
                    extent={{-162,152},{-134,135}},
                    lineColor={0,128,0},
                    textString="(VOS=2)"),Text(
                    extent={{-184,60},{-156,40}},
                    lineColor={28,108,200},
                    textString="VT"),Text(
                    extent={{-184,-62},{-114,-82}},
                    lineColor={28,108,200},
                    textString="XADIFD"),Text(
                    extent={{-36,-170},{16,-190}},
                    lineColor={28,108,200},
                    textString="VUEL"),Text(
                    extent={{24,-170},{76,-190}},
                    lineColor={28,108,200},
                    textString="VUEL")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ESST1A;

          model URST5T "IEEE Proposed Type ST5B Excitation System"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_R=0.025;
            parameter Real T_C1=0.1;
            parameter Real T_B1=0.2;
            parameter Real T_C2=1;
            parameter Real T_B2=1;
            parameter Real KR=1;
            parameter Real V_RMAX=10;
            parameter Real V_RMIN=-10;
            parameter Real T_1=0.58;
            parameter Real K_C=0.3;
            Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                  transformation(
                  extent={{20,-20},{-20,20}},
                  rotation=0,
                  origin={200,-60}), iconTransformation(extent={{-10,-10},{10,10}},
                    origin={-200,-70})));
            Modelica.Blocks.Math.Add VERR1 annotation (Placement(transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=0,
                  origin={-10,0})));
            NonElectrical.Logical.LV_GATE lV_Gate
              annotation (Placement(transformation(extent={{-56,-6},{-32,6}})));
            NonElectrical.Logical.HV_GATE hV_Gate
              annotation (Placement(transformation(extent={{-86,-6},{-64,6}})));
            NonElectrical.Continuous.LeadLagLim LL1(
              K=1,
              outMax=V_RMAX/KR,
              outMin=V_RMIN/KR,
              T1=T_C1,
              T2=T_B1,
              y_start=VR0/KR)
              annotation (Placement(transformation(extent={{10,-10},{30,10}})));
            NonElectrical.Continuous.LeadLagLim LL2(
              K=1,
              outMax=V_RMAX/KR,
              outMin=V_RMIN/KR,
              T1=T_C2,
              T2=T_B2,
              y_start=VR0/KR)
              annotation (Placement(transformation(extent={{40,-10},{60,10}})));
            Modelica.Blocks.Math.Gain K_R(k=KR) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={80,0})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_RMAX, uMin=V_RMIN)
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Math.Add VERR2(k1=-1, k2=1) annotation (Placement(
                  transformation(
                  extent={{-10,10},{10,-10}},
                  rotation=0,
                  origin={178,0})));
            Modelica.Blocks.Math.Gain K_c(k=K_C) annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={160,-30})));
            Modelica.Blocks.Math.Gain Vmin(k=V_RMIN) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=0,
                  origin={150,50})));
            Modelica.Blocks.Math.Gain Vmax(k=V_RMAX) annotation (Placement(transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=0,
                  origin={150,90})));
            NonElectrical.Continuous.SimpleLagLimVar simpleLagLimVar(
              K=1,
              T=T_1,
              y_start=VR0)
              annotation (Placement(transformation(extent={{130,-10},{150,10}})));
            NonElectrical.Continuous.SimpleLag TransducerDelay(
              K=1,
              T=T_R,
              y_start=ECOMP0)
              annotation (Placement(transformation(extent={{-170,-10},{-150,10}})));
            Modelica.Blocks.Interfaces.RealInput VT annotation (Placement(transformation(
                  extent={{20,-20},{-20,20}},
                  rotation=0,
                  origin={200,70}), iconTransformation(extent={{-10,-10},{10,10}}, origin=
                     {-200,50})));
          protected
            parameter Real VR0(fixed=false);
          initial equation
            VR0 = Efd0 + K_C*XADIFD;
            V_REF = VR0/KR + ECOMP;
          equation
            connect(LL1.u, VERR1.y)
              annotation (Line(points={{8,0},{8,0},{1,0}}, color={0,0,127}));
            connect(LL1.y, LL2.u)
              annotation (Line(points={{31,0},{31,0},{38,0}}, color={0,0,127}));
            connect(ECOMP, TransducerDelay.u)
              annotation (Line(points={{-200,0},{-186,0},{-172,0}}, color={0,0,127}));
            connect(TransducerDelay.y, DiffV.u2) annotation (Line(points={{-149,0},{-132,
                    0},{-132,-6},{-122,-6}}, color={0,0,127}));
            connect(VUEL, hV_Gate.n1) annotation (Line(points={{-130,-200},{-130,-200},{-130,
                    -20},{-90,-20},{-90,3},{-87.375,3}}, color={0,0,127}));
            connect(DiffV.y, hV_Gate.n2) annotation (Line(points={{-99,0},{-92,0},{-92,-3},
                    {-87.375,-3}}, color={0,0,127}));
            connect(VOEL, lV_Gate.n2) annotation (Line(points={{-70,-200},{-70,-200},{-70,
                    -34},{-70,-20},{-60,-20},{-60,-3},{-57.5,-3}}, color={0,0,127}));
            connect(hV_Gate.p, lV_Gate.n1) annotation (Line(points={{-65.375,0},{-62,0},{
                    -62,3},{-57.5,3}}, color={0,0,127}));
            connect(lV_Gate.p, VERR1.u1) annotation (Line(points={{-33.5,0},{-30,0},{-30,
                    -6},{-22,-6}}, color={0,0,127}));
            connect(VOTHSG, VERR1.u2) annotation (Line(points={{-200,90},{-200,90},{-30,
                    90},{-30,6},{-22,6}}, color={0,0,127}));
            connect(LL2.y, K_R.u)
              annotation (Line(points={{61,0},{61,0},{68,0}}, color={0,0,127}));
            connect(K_R.y, limiter.u)
              annotation (Line(points={{91,0},{98,0}}, color={0,0,127}));
            connect(limiter.y, simpleLagLimVar.u)
              annotation (Line(points={{121,0},{124.5,0},{128,0}}, color={0,0,127}));
            connect(VERR2.y, EFD)
              annotation (Line(points={{189,0},{210,0}}, color={0,0,127}));
            connect(K_c.u, XADIFD) annotation (Line(points={{160,-42},{160,-42},{160,-60},
                    {200,-60}}, color={0,0,127}));
            connect(K_c.y, VERR2.u1) annotation (Line(points={{160,-19},{160,-19},{160,-6},
                    {166,-6}}, color={0,0,127}));
            connect(simpleLagLimVar.y, VERR2.u2) annotation (Line(points={{151,0},{160,0},
                    {160,6},{166,6}}, color={0,0,127}));
            connect(VT, Vmax.u) annotation (Line(points={{200,70},{172,70},{172,90},{162,
                    90}}, color={0,0,127}));
            connect(Vmin.u, Vmax.u) annotation (Line(points={{162,50},{172,50},{172,90},{
                    162,90}}, color={0,0,127}));
            connect(Vmin.y, simpleLagLimVar.outMin) annotation (Line(points={{139,50},{
                    124,50},{124,-20},{132,-20},{132,-14}}, color={0,0,127}));
            connect(Vmax.y, simpleLagLimVar.outMax) annotation (Line(points={{139,90},{
                    128,90},{128,20},{148,20},{148,14}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  preserveAspectRatio=true,
                  initialScale=0.1), graphics={Text(
                    extent={{-188,60},{-154,40}},
                    lineColor={28,108,200},
                    textString="VT"),Text(
                    extent={{-178,-62},{-114,-82}},
                    lineColor={28,108,200},
                    textString="XADIFD")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-29</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end URST5T;

          package BaseClasses
            model SelectLogic
              "Selection of voltage signal depending on the Excitation limiters"
              Modelica.Blocks.Interfaces.RealInput V1
                annotation (Placement(transformation(extent={{-138,40},{-98,80}})));
              Modelica.Blocks.Interfaces.RealInput V2
                annotation (Placement(transformation(extent={{-138,-20},{-98,20}})));
              Modelica.Blocks.Interfaces.RealInput V3
                annotation (Placement(transformation(extent={{-138,-80},{-98,-40}})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={-60,96}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={-60,112})));
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={0,96}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={0,112})));
              Modelica.Blocks.Interfaces.RealInput VERR annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={60,96}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=270,
                    origin={60,112})));
              Modelica.Blocks.Interfaces.RealOutput Vout
                annotation (Placement(transformation(extent={{100,10},{120,30}})));
            equation
              Vout = if VOEL > 0 then V3 else if VUEL > 0 then V2 else V1;
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                        100}}), graphics),
                Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                        100}}), graphics={Text(
                      extent={{-42,54},{38,-48}},
                      lineColor={0,0,255},
                      textString="Select
Logic"),            Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255})}),
                Documentation);
            end SelectLogic;

            partial model BaseExciter
              Modelica.Blocks.Interfaces.RealInput VUEL annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={-130,-200}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={-130,-200})));
              Modelica.Blocks.Interfaces.RealInput VOEL annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={-70,-200}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={-70,-200})));
              Modelica.Blocks.Interfaces.RealOutput EFD "Excitation Voltage (pu)"
                annotation (Placement(transformation(extent={{200,-10},{220,10}})));
              Modelica.Blocks.Interfaces.RealInput EFD0 annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=0,
                    origin={-200,-130}), iconTransformation(extent={{-10,-10},{10,10}},
                      origin={-200,-130})));
              Modelica.Blocks.Interfaces.RealInput VOTHSG annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=0,
                    origin={-200,90}), iconTransformation(extent={{-10,-10},{10,10}},
                      origin={-200,90})));
              Modelica.Blocks.Interfaces.RealInput ECOMP annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=0,
                    origin={-200,0}), iconTransformation(extent={{-10,-10},{10,10}}, origin=
                       {-200,0})));
              Modelica.Blocks.Sources.Constant VoltageReference(k=V_REF)
                annotation (Placement(transformation(extent={{-170,40},{-150,60}})));
              Modelica.Blocks.Math.Add DiffV(k2=-1)
                annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
            protected
              parameter Real Efd0(fixed=false);
              parameter Real V_REF(fixed=false);
              parameter Real ECOMP0(fixed=false);
            initial equation
              Efd0 = EFD0;
              ECOMP0 = ECOMP;
            equation
              connect(VoltageReference.y, DiffV.u1) annotation (Line(points={{-149,50},{-132,
                      50},{-132,6},{-122,6}}, color={0,0,127}));
              annotation (
                Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                    graphics={Rectangle(
                      extent={{-200,160},{200,-200}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-154,-170},{-102,-190}},
                      lineColor={28,108,200},
                      textString="VUEL"),Text(
                      extent={{-92,-170},{-40,-190}},
                      lineColor={28,108,200},
                      textString="VOEL"),Text(
                      extent={{-184,8},{-114,-12}},
                      lineColor={28,108,200},
                      textString="ECOMP"),Text(
                      extent={{-188,100},{-106,80}},
                      lineColor={28,108,200},
                      textString="VOTHSG"),Text(
                      extent={{-182,-122},{-130,-142}},
                      lineColor={28,108,200},
                      textString="EFD0"),Text(
                      extent={{152,12},{194,-8}},
                      lineColor={28,108,200},
                      textString="EFD")}),
                Diagram(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1)),
                Documentation);
            end BaseExciter;

            model RotatingExciter
              extends
                RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.RotatingExciterBase(
                  redeclare replaceable Modelica.Blocks.Continuous.Integrator
                  sISO(
                  k=1/T_E,
                  initType=Modelica.Blocks.Types.Init.InitialOutput,
                  y_start=Efd0));
              annotation (
                Icon(coordinateSystem(initialScale=0.05, extent={{-80,-80},{80,80}}),
                    graphics={Rectangle(
                      extent={{-80,80},{80,-80}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-52,70},{44,56}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Rotating Exciter"),Text(
                      extent={{-81,4},{-57,-6}},
                      lineColor={28,108,200},
                      textString="I_C"),Text(
                      extent={{56,6},{77,-4}},
                      lineColor={28,108,200},
                      textString="V_E")}),
                Diagram(coordinateSystem(initialScale=0.05, extent={{-80,-80},{80,80}})),
                Documentation);
            end RotatingExciter;

            model RotatingExciterLimited
              extends RotatingExciterBase(redeclare replaceable
                  Modelica.Blocks.Continuous.LimIntegrator sISO(
                  k=1/T_E,
                  y_start=Efd0,
                  outMin=0,
                  outMax=Modelica.Constants.inf,
                  initType=Modelica.Blocks.Types.Init.InitialOutput));
              annotation (Icon(graphics={Text(
                      extent={{-56,56},{52,44}},
                      lineColor={255,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Limited")}), Documentation);
            end RotatingExciterLimited;

            model RotatingExciterWithDemagnetization
              extends
                RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.RotatingExciterBase(
                  redeclare Modelica.Blocks.Math.Add3 Sum(k3=K_D), redeclare replaceable
                              Modelica.Blocks.Continuous.Integrator sISO(
                  k=1/T_E,
                  initType=Modelica.Blocks.Types.Init.InitialOutput,
                  y_start=Efd0));
              parameter Real K_D "Exciter demagnetizing factor (pu)";
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={10,-100}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={0,-90})));
              Modelica.Blocks.Interfaces.RealOutput V_FE annotation (Placement(
                    transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=180,
                    origin={-90,-40}), iconTransformation(extent={{-80,-60},{-100,-40}})));
            equation
              connect(XADIFD, Sum.u3) annotation (Line(points={{10,-100},{0,-100},{0,-38},{
                      -18,-38}}, color={0,0,127}));
              connect(V_FE, feedback.u2)
                annotation (Line(points={{-90,-40},{-50,-40},{-50,12}}, color={0,0,127}));
              annotation (
                Icon(coordinateSystem(initialScale=0.05, extent={{-80,-80},{80,80}}),
                    graphics={Rectangle(
                      extent={{-80,80},{80,-80}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-50,70},{46,56}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Rotating Exciter"),Text(
                      extent={{-81,4},{-57,-6}},
                      lineColor={28,108,200},
                      textString="I_C"),Text(
                      extent={{56,6},{77,-4}},
                      lineColor={28,108,200},
                      textString="V_E"),Text(
                      extent={{-56,60},{52,44}},
                      lineColor={255,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="with Demagnetization Effect"),Text(
                      extent={{-19,-64},{18,-74}},
                      lineColor={28,108,200},
                      textString="XADIFD"),Text(
                      extent={{-77,-44},{-53,-54}},
                      lineColor={28,108,200},
                      textString="V_FE")}),
                Diagram(coordinateSystem(initialScale=0.05, extent={{-80,-80},{80,80}})),
                Documentation);
            end RotatingExciterWithDemagnetization;

            model RotatingExciterWithDemagnetizationLimited
              extends RotatingExciterWithDemagnetization(redeclare replaceable
                  Modelica.Blocks.Continuous.LimIntegrator sISO(
                  outMin=0,
                  k=1/T_E,
                  initType=Modelica.Blocks.Types.Init.InitialOutput,
                  y_start=Efd0,
                  outMax=Modelica.Constants.inf));
              annotation (Icon(graphics={Text(
                      extent={{-54,48},{52,36}},
                      lineColor={255,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Limited")}), Documentation);
            end RotatingExciterWithDemagnetizationLimited;

            model RotatingExciterWithDemagnetizationVarLim
              extends RotatingExciterBase(redeclare replaceable
                  RapidTest.NonElectrical.Continuous.IntegratorLimVar sISO(K=1/T_E,
                    y_start=Efd0),
                             redeclare Modelica.Blocks.Math.Add3 Sum(k3=K_D));
              parameter Real K_D "Exciter demagnetizing factor (pu)";
              Modelica.Blocks.Interfaces.RealInput outMin annotation (Placement(
                    transformation(extent={{-120,50},{-80,90}}), iconTransformation(extent=
                        {{100,50},{80,70}})));
              Modelica.Blocks.Interfaces.RealInput outMax annotation (Placement(
                    transformation(extent={{120,50},{80,90}}), iconTransformation(extent={{
                        -100,50},{-80,70}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={20,-100}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={0,-90})));
              Modelica.Blocks.Interfaces.RealOutput V_FE annotation (Placement(
                    transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=180,
                    origin={-82,-32}), iconTransformation(extent={{-80,-60},{-100,-40}})));
            equation
              connect(outMax, sISO.outMax)
                annotation (Line(points={{100,70},{8,70},{8,34}}, color={0,0,127}));
              connect(outMin, sISO.outMin) annotation (Line(points={{-100,70},{-60,70},{-20,
                      70},{-20,0},{-8,0},{-8,6}}, color={0,0,127}));
              connect(XADIFD, Sum.u3) annotation (Line(points={{20,-100},{8,-100},{8,-38},{
                      -18,-38}}, color={0,0,127}));
              connect(V_FE, feedback.u2)
                annotation (Line(points={{-82,-32},{-50,-32},{-50,12}}, color={0,0,127}));
              annotation (Icon(graphics={Text(
                      extent={{-54,48},{52,36}},
                      lineColor={255,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Limited"),Text(
                      extent={{-79,66},{-48,56}},
                      lineColor={28,108,200},
                      textString="outMax"),Text(
                      extent={{47,66},{78,56}},
                      lineColor={28,108,200},
                      textString="outMin"),Text(
                      extent={{-52,60},{56,44}},
                      lineColor={255,0,0},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="with Demagnetization Effect")}), Documentation);
            end RotatingExciterWithDemagnetizationVarLim;

            model RectifierCommutationVoltageDrop
              parameter Real K_C "Rectifier load factor (pu)";
              Modelica.Blocks.Interfaces.RealInput V_EX annotation (Placement(
                    transformation(extent={{-140,-20},{-100,20}}), iconTransformation(
                      extent={{-120,-10},{-100,10}})));
              Modelica.Blocks.Interfaces.RealInput XADIFD annotation (Placement(
                    transformation(
                    extent={{-20,-20},{20,20}},
                    rotation=0,
                    origin={-120,50}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={0,-110})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(
                    transformation(extent={{100,-10},{120,10}}), iconTransformation(extent=
                        {{100,-10},{120,10}})));
              Modelica.Blocks.Math.Gain gain2(k=K_C) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={-70,50})));
              NonElectrical.Nonlinear.FEX fEX annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={10,0})));
              Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={70,0})));
              Modelica.Blocks.Math.Division division
                annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            equation
              connect(V_EX, division.u2) annotation (Line(points={{-120,0},{-80,0},{-80,-6},
                      {-42,-6}}, color={0,0,127}));
              connect(XADIFD, gain2.u)
                annotation (Line(points={{-120,50},{-82,50},{-82,50}}, color={0,0,127}));
              connect(gain2.y, division.u1) annotation (Line(points={{-59,50},{-52,50},{-52,
                      6},{-42,6}}, color={0,0,127}));
              connect(division.y, fEX.u)
                annotation (Line(points={{-19,0},{-9.5,0},{0,0}}, color={0,0,127}));
              connect(product1.y, EFD)
                annotation (Line(points={{81,0},{110,0}}, color={0,0,127}));
              connect(fEX.y, product1.u2)
                annotation (Line(points={{21,0},{48,0},{48,-6},{58,-6}}, color={0,0,127}));
              connect(product1.u1, division.u2) annotation (Line(points={{58,6},{48,6},{48,
                      20},{-80,20},{-80,-6},{-42,-6}}, color={0,0,127}));
              annotation (
                Icon(coordinateSystem(initialScale=0.1), graphics={Rectangle(
                      extent={{-100,100},{100,-100}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-68,96},{70,60}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Rectifier Commutation 
Voltage Drop"),            Text(
                      extent={{-99,4},{-70,-6}},
                      lineColor={28,108,200},
                      textString="V_EX"),Text(
                      extent={{-19,-86},{18,-96}},
                      lineColor={28,108,200},
                      textString="XADIFD"),Text(
                      extent={{76,6},{98,-4}},
                      lineColor={28,108,200},
                      textString="EFD")}),
                Diagram(coordinateSystem(initialScale=0.1)),
                Documentation);
            end RectifierCommutationVoltageDrop;

            function calculate_dc_exciter_params
              "Automatic Calculation of DC Exciter Parameters"
              input Real V_RMAX_init;
              input Real V_RMIN_init;
              input Real K_E_init;
              input Real E_2;
              input Real S_EE_2;
              input Real Efd0;
              input Real SE_Efd0;
              output Real V_RMAX;
              output Real V_RMIN;
              output Real K_E;
            algorithm
              if V_RMAX_init == 0 then
                if K_E_init <= 0 then
                  V_RMAX := S_EE_2*E_2;
                else
                  V_RMAX := S_EE_2 + K_E_init;
                end if;
              else
                V_RMAX := V_RMAX_init;
              end if;
              if K_E_init == 0 then
                K_E := V_RMAX/(10*Efd0) - SE_Efd0;
              else
                K_E := K_E_init;
              end if;
              if V_RMAX_init == 0 then
                V_RMIN := -V_RMAX;
              else
                V_RMIN := V_RMIN_init;
              end if;
              annotation (Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PAGV2 - Section 15.2.4, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end calculate_dc_exciter_params;

            model RotatingExciterBase
              parameter Real T_E "Exciter time constant (s)";
              parameter Real K_E "Exciter field gain";
              parameter Real E_1 "Exciter saturation point 1 (pu)";
              parameter Real E_2 "Exciter saturation point 2 (pu)";
              parameter Real S_EE_1 "Saturation at E_1";
              parameter Real S_EE_2 "Saturation at E_2";
              parameter Real Efd0;
              Modelica.Blocks.Interfaces.RealInput I_C annotation (Placement(transformation(
                      extent={{-120,-20},{-80,20}}), iconTransformation(extent={{-100,-10},
                        {-80,10}})));
              Modelica.Blocks.Interfaces.RealOutput EFD annotation (Placement(
                    transformation(extent={{80,-10},{100,10}}), iconTransformation(extent={
                        {80,-10},{100,10}})));
              Modelica.Blocks.Math.Gain gain(k=K_E) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={30,-50})));
              replaceable Modelica.Blocks.Math.Add Sum annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=180,
                    origin={-30,-30})));
              Modelica.Blocks.Math.Product VE annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={30,-10})));
              NonElectrical.Functions.ImSE se1(
                SE1=S_EE_1,
                SE2=S_EE_2,
                E1=E_1,
                E2=E_2) annotation (Placement(transformation(
                    extent={{-9,-6},{9,6}},
                    rotation=180,
                    origin={61,-4})));
              Modelica.Blocks.Math.Feedback feedback
                annotation (Placement(transformation(extent={{-60,10},{-40,30}})));
              replaceable Modelica.Blocks.Interfaces.SISO sISO
                annotation (Placement(transformation(extent={{-10,10},{10,30}})));
            equation
              connect(Sum.y, feedback.u2) annotation (Line(points={{-41,-30},{-41,-30},{-50,
                      -30},{-50,12}}, color={0,0,127}));
              connect(se1.VE_OUT, VE.u2)
                annotation (Line(points={{51.46,-4},{42,-4}}, color={0,0,127}));
              connect(se1.VE_IN, EFD) annotation (Line(points={{70.9,-4},{76,-4},{76,0},{90,
                      0}}, color={0,0,127}));
              connect(VE.u1, EFD) annotation (Line(points={{42,-16},{76,-16},{76,0},{90,0}},
                    color={0,0,127}));
              connect(gain.u, EFD) annotation (Line(points={{42,-50},{76,-50},{76,0},{90,0}},
                    color={0,0,127}));
              connect(gain.y, Sum.u2) annotation (Line(points={{19,-50},{-12,-50},{-12,-30},
                      {-18,-30}}, color={0,0,127}));
              connect(VE.y, Sum.u1) annotation (Line(points={{19,-10},{-12,-10},{-12,-22},{
                      -18,-22}}, color={0,0,127}));
              connect(I_C, feedback.u1) annotation (Line(points={{-100,0},{-68,0},{-68,20},
                      {-58,20}}, color={0,0,127}));
              connect(feedback.y, sISO.u)
                annotation (Line(points={{-41,20},{-12,20},{-12,20}}, color={0,0,127}));
              connect(sISO.y, EFD)
                annotation (Line(points={{11,20},{76,20},{76,0},{90,0}}, color={0,0,127}));
              annotation (
                Icon(coordinateSystem(initialScale=0.05, extent={{-80,-80},{80,80}}),
                    graphics={Rectangle(
                      extent={{-80,80},{80,-80}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid),Text(
                      extent={{-52,70},{44,56}},
                      lineColor={28,108,200},
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      textString="Rotating Exciter"),Text(
                      extent={{-81,4},{-57,-6}},
                      lineColor={28,108,200},
                      textString="I_C"),Text(
                      extent={{56,6},{77,-4}},
                      lineColor={28,108,200},
                      textString="V_E")}),
                Diagram(coordinateSystem(initialScale=0.05, extent={{-80,-80},{80,80}})),
                Documentation);
            end RotatingExciterBase;

            function invFEX "Inverse F_EX function for initialization"
              input Real K_C=K_C;
              input Real Efd0;
              input Real Ifd0;
              output Real VE0;
            algorithm
              if Ifd0 <= 0 then
                VE0 := Efd0;
              elseif K_C*Ifd0/(Efd0 + 0.577*K_C*Ifd0) <= 0.433 then
                VE0 := Efd0 + 0.577*K_C*Ifd0;
              elseif K_C*Ifd0/sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75) > 0.433 and K_C*Ifd0/sqrt(
                  (Efd0^2 + (K_C*Ifd0)^2)/0.75) < 0.75 then
                VE0 := sqrt((Efd0^2 + (K_C*Ifd0)^2)/0.75);
              else
                VE0 := (Efd0 + 1.732*K_C*Ifd0)/1.732;
              end if;
              annotation (Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PAGV2 - Section 15.2.4, PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2016-04-19</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
            end invFEX;
          annotation (Documentation);
          end BaseClasses;
        annotation (Documentation(info="<html>
</html>"));
        end ES;

        package TG
          model IEEEG1
            Modelica.Blocks.Interfaces.RealInput SPEED_HP
              "Machine speed deviation from nominal (pu)" annotation (Placement(
                  transformation(extent={{-172,2},{-162,14}}), iconTransformation(extent=
                      {{-162,-16},{-132,16}})));
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag(
              K=K,
              T1=T_2,
              T2=T_1,
              y_start=0) annotation (Placement(transformation(extent={{-144,0},
                      {-128,16}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              T=T_4,
              y_start=P0)
              annotation (Placement(transformation(extent={{-20,0},{-4,16}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=T_5,
              y_start=P0)
              annotation (Placement(transformation(extent={{22,0},{38,16}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag2(
              K=1,
              T=T_6,
              y_start=P0)
              annotation (Placement(transformation(extent={{62,0},{78,16}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag3(
              K=1,
              T=T_7,
              y_start=P0)
              annotation (Placement(transformation(extent={{102,0},{118,16}})));
            Modelica.Blocks.Math.Gain imGain1(k=K_1) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={10,32})));
            Modelica.Blocks.Math.Gain imGain2(k=K_2) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={10,-16})));
            Modelica.Blocks.Math.Gain imGain3(k=K_3) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={50,32})));
            Modelica.Blocks.Math.Gain imGain4(k=K_4) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={50,-16})));
            Modelica.Blocks.Math.Gain imGain5(k=K_5) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={90,32})));
            Modelica.Blocks.Math.Gain imGain6(k=K_6) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={90,-16})));
            Modelica.Blocks.Math.Gain imGain7(k=K_7) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=90,
                  origin={130,32})));
            Modelica.Blocks.Math.Gain imGain8(k=K_8) annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=-90,
                  origin={130,-16})));
            Modelica.Blocks.Interfaces.RealOutput PMECH_HP
              "Turbine mechanical power (pu)" annotation (Placement(transformation(extent=
                     {{170,52},{180,64}}), iconTransformation(extent={{160,26},{188,54}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH_LP
              "Turbine mechanical power (pu)" annotation (Placement(transformation(extent=
                     {{170,-48},{180,-36}}), iconTransformation(extent={{160,-56},{188,-24}})));
            parameter Real P0 "Power reference of the governor";
            parameter Real K=20 "Governor gain, 1/R (pu)";
            parameter Real T_1=1e-8 "Control time constant (s)";
            parameter Real T_2=1e-8 "Control time constant (s)";
            parameter Real T_3=0.1 "Control time constant (s)";
            parameter Real U_o=0.1 "Max. rate if valve opening (p.u./s)";
            parameter Real U_c=-0.1 "Max. rate if valve closing (p.u./s)";
            parameter Real P_MAX=0.903 "Max. valve position (pu)";
            parameter Real P_MIN=0 "Min. valve position (pu)";
            parameter Real T_4=0.4 "HP section time constant (s)";
            parameter Real K_1=0.3 "Fraction of power from HP (pu)";
            parameter Real K_2=0;
            parameter Real T_5=9 "Reheat+IP time constant (s)";
            parameter Real K_3=0.4 "Fraction of power from IP (pu)";
            parameter Real K_4=0;
            parameter Real T_6=0.5 "Reheat+IP time constant s";
            parameter Real K_5=0.3 "Fraction of power from LP (pu)";
            parameter Real K_6=0;
            parameter Real T_7=1e-8 "LP section time const s";
            parameter Real K_7=0 "Fraction of power from IP  (pu)";
            parameter Real K_8=0;
            Modelica.Blocks.Sources.Constant Pref(k=P0) "Power reference "
              annotation (Placement(transformation(extent={{-144,34},{-128,50}})));
            Modelica.Blocks.Math.Add3 add3_1(k2=-1, k3=-1)
              annotation (Placement(transformation(extent={{-112,0},{-96,16}})));
            Modelica.Blocks.Math.Gain gain(k=1/T_3)
              annotation (Placement(transformation(extent={{-90,0},{-74,16}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=U_o, uMin=U_c)
              annotation (Placement(transformation(extent={{-68,0},{-52,16}})));
            Modelica.Blocks.Continuous.LimIntegrator limIntegrator(
              k=1,
              outMax=P_MAX,
              outMin=P_MIN,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=P0)
              annotation (Placement(transformation(extent={{-46,0},{-30,16}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{58,52},{70,64}})));
            Modelica.Blocks.Math.Add add1
              annotation (Placement(transformation(extent={{58,-48},{70,-36}})));
            Modelica.Blocks.Math.Add add2
              annotation (Placement(transformation(extent={{98,-48},{110,-36}})));
            Modelica.Blocks.Math.Add add3
              annotation (Placement(transformation(extent={{98,52},{110,64}})));
            Modelica.Blocks.Math.Add add4
              annotation (Placement(transformation(extent={{138,-48},{150,-36}})));
            Modelica.Blocks.Math.Add add5
              annotation (Placement(transformation(extent={{138,52},{150,64}})));
          equation
            connect(SPEED_HP, imLeadLag.u)
              annotation (Line(points={{-167,8},{-145.6,8}}, color={0,0,127}));
            connect(Pref.y, add3_1.u1) annotation (Line(points={{-127.2,42},{-122,42},{-122,
                    14.4},{-113.6,14.4}}, color={0,0,127}));
            connect(add3_1.u2, imLeadLag.y) annotation (Line(points={{-113.6,8},{-113.6,8},
                    {-127.2,8}}, color={0,0,127}));
            connect(add3_1.y, gain.u)
              annotation (Line(points={{-95.2,8},{-91.6,8}}, color={0,0,127}));
            connect(gain.y, limiter.u)
              annotation (Line(points={{-73.2,8},{-69.6,8}}, color={0,0,127}));
            connect(limiter.y, limIntegrator.u)
              annotation (Line(points={{-51.2,8},{-47.6,8}}, color={0,0,127}));
            connect(imSimpleLag1.u, imSimpleLag.y)
              annotation (Line(points={{20.4,8},{20.4,8},{-3.2,8}}, color={0,0,127}));
            connect(limIntegrator.y, imSimpleLag.u)
              annotation (Line(points={{-29.2,8},{-21.6,8}}, color={0,0,127}));
            connect(add3_1.u3, imSimpleLag.u) annotation (Line(points={{-113.6,1.6},{-122,
                    1.6},{-122,-22},{-26,-22},{-26,8},{-21.6,8}}, color={0,0,127}));
            connect(imGain1.u, imSimpleLag.y)
              annotation (Line(points={{10,24.8},{10,8},{-3.2,8}}, color={0,0,127}));
            connect(imGain2.u, imSimpleLag.y)
              annotation (Line(points={{10,-8.8},{10,8},{-3.2,8}}, color={0,0,127}));
            connect(imSimpleLag1.y, imSimpleLag2.u)
              annotation (Line(points={{38.8,8},{60.4,8}}, color={0,0,127}));
            connect(imGain3.u, imSimpleLag2.u)
              annotation (Line(points={{50,24.8},{50,8},{60.4,8}}, color={0,0,127}));
            connect(imGain4.u, imSimpleLag2.u)
              annotation (Line(points={{50,-8.8},{50,8},{60.4,8}}, color={0,0,127}));
            connect(add.u2, imGain3.y) annotation (Line(points={{56.8,54.4},{50,54.4},{50,
                    38.6}}, color={0,0,127}));
            connect(imGain1.y, add.u1) annotation (Line(points={{10,38.6},{10,61.6},{56.8,
                    61.6}}, color={0,0,127}));
            connect(add1.u1, imGain4.y) annotation (Line(points={{56.8,-38.4},{50,-38.4},
                    {50,-22.6}}, color={0,0,127}));
            connect(imGain2.y, add1.u2) annotation (Line(points={{10,-22.6},{10,-45.6},{
                    56.8,-45.6}}, color={0,0,127}));
            connect(imSimpleLag2.y, imSimpleLag3.u)
              annotation (Line(points={{78.8,8},{100.4,8}}, color={0,0,127}));
            connect(imGain5.u, imSimpleLag3.u)
              annotation (Line(points={{90,24.8},{90,8},{100.4,8}}, color={0,0,127}));
            connect(imGain6.u, imSimpleLag3.u)
              annotation (Line(points={{90,-8.8},{90,8},{100.4,8}}, color={0,0,127}));
            connect(imGain6.y, add2.u1) annotation (Line(points={{90,-22.6},{90,-38.4},{
                    96.8,-38.4}}, color={0,0,127}));
            connect(add1.y, add2.u2) annotation (Line(points={{70.6,-42},{90,-42},{90,-45.6},
                    {96.8,-45.6}}, color={0,0,127}));
            connect(add.y, add3.u1) annotation (Line(points={{70.6,58},{90,58},{90,61.6},
                    {96.8,61.6}}, color={0,0,127}));
            connect(imGain5.y, add3.u2) annotation (Line(points={{90,38.6},{90,54.4},{
                    96.8,54.4}}, color={0,0,127}));
            connect(imSimpleLag3.y, imGain7.u)
              annotation (Line(points={{118.8,8},{130,8},{130,24.8}}, color={0,0,127}));
            connect(imGain8.u, imGain7.u)
              annotation (Line(points={{130,-8.8},{130,24.8}}, color={0,0,127}));
            connect(add4.y, PMECH_LP) annotation (Line(points={{150.6,-42},{152,-42},{175,
                    -42}}, color={0,0,127}));
            connect(imGain8.y, add4.u1) annotation (Line(points={{130,-22.6},{130,-38.4},
                    {136.8,-38.4}}, color={0,0,127}));
            connect(add2.y, add4.u2) annotation (Line(points={{110.6,-42},{130,-42},{130,
                    -45.6},{136.8,-45.6}}, color={0,0,127}));
            connect(add3.y, add5.u1) annotation (Line(points={{110.6,58},{130,58},{130,
                    61.6},{136.8,61.6}}, color={0,0,127}));
            connect(imGain7.y, add5.u2) annotation (Line(points={{130,38.6},{130,54.4},{
                    136.8,54.4}}, color={0,0,127}));
            connect(add5.y, PMECH_HP)
              annotation (Line(points={{150.6,58},{152,58},{175,58}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(extent={{-140,-80},{160,80}}, preserveAspectRatio=
                      false)),
              Icon(coordinateSystem(extent={{-140,-80},{160,80}}, preserveAspectRatio=
                      true), graphics={Rectangle(extent={{-140,80},{160,-80}}, lineColor=
                    {0,0,255}),Text(
                    extent={{-122,18},{-68,-18}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="SPEED_HP"),Text(
                    extent={{84,56},{158,26}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH_HP"),Text(
                    extent={{86,-10},{158,-48}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH_LP"),Text(
                    extent={{-68,40},{88,-46}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="IEEEG1")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Turbine and Governor (IEEEG1), PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEEG1;

          model IEESGO "IEEE Standard Model for Turbine-Governor"
            input Modelica.Blocks.Interfaces.RealInput SPEED
              "Machine speed deviation from nominal (pu)" annotation (Placement(
                  transformation(extent={{-140,-2},{-128,10}}), iconTransformation(extent=
                     {{-160,22},{-144,38}})));
            input Modelica.Blocks.Interfaces.RealInput PMECH0
              "Initial value of turbine mechanical power (pu)" annotation (Placement(
                  transformation(extent={{-140,24},{-128,36}}), iconTransformation(extent=
                     {{-160,-48},{-144,-32}})));
            parameter Real T_1=0.2 "Controller lag (s)";
            parameter Real T_2=0 "Controller lead compensation (s)";
            parameter Real T_3=0.5 "Governor lag (s)";
            parameter Real T_4=0.12
              "Delay due to steam inlet volumes associated with steam chest and inlet piping (s)";
            parameter Real T_5=5 "Reheater delay including hot and cold leads (s)";
            parameter Real T_6=0.5
              "Delay due to IP-LP turbine, crossover pipes, and LP end hoods (s)";
            parameter Real K_1=20 "1/p.u. regulation ";
            parameter Real K_2=0.59 "Fraction ";
            parameter Real K_3=0.43 "Fraction ";
            parameter Real P_MAX=0.98 "Upper power limit";
            parameter Real P_MIN=0 "Lower power limit";
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=K_1,
              T=T_1,
              y_start=0) annotation (Placement(transformation(extent={{-114,-6},
                      {-94,14}})));
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_2,
              T2=T_3,
              y_start=0) annotation (Placement(transformation(extent={{-82,-6},
                      {-62,14}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=T_4,
              y_start=p0)
              annotation (Placement(transformation(extent={{26,14},{46,34}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag2(
              K=K_2,
              T=T_5,
              y_start=p0*K_2)
              annotation (Placement(transformation(extent={{6,-66},{26,-46}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag3(
              K=K_3,
              T=T_6,
              y_start=p0*K_2*K_3) annotation (Placement(transformation(extent={
                      {46,-66},{66,-46}})));
            output Modelica.Blocks.Interfaces.RealOutput PMECH
              "Turbine mechanical power (pu)" annotation (Placement(transformation(extent=
                     {{146,-22},{156,-10}}), iconTransformation(extent={{160,-10},{180,10}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-44,14},{-24,34}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=P_MAX, uMin=P_MIN)
              annotation (Placement(transformation(extent={{-14,14},{6,34}})));
            Modelica.Blocks.Math.Gain gain(k=1 - K_2)
              annotation (Placement(transformation(extent={{66,14},{86,34}})));
            Modelica.Blocks.Math.Gain gain1(k=1 - K_3)
              annotation (Placement(transformation(extent={{46,-26},{66,-6}})));
            Modelica.Blocks.Math.Add3 add3_1
              annotation (Placement(transformation(extent={{106,-26},{126,-6}})));
          protected
            parameter Real p0(fixed=false);
          initial algorithm
            p0 := PMECH0;
          equation
            connect(SPEED, imSimpleLag.u)
              annotation (Line(points={{-134,4},{-134,4},{-116,4}}, color={0,0,127}));
            connect(imSimpleLag.y, imLeadLag.u)
              annotation (Line(points={{-93,4},{-84,4}}, color={0,0,127}));
            connect(imLeadLag.y, add.u2) annotation (Line(points={{-61,4},{-58,4},{-58,18},
                    {-46,18}}, color={0,0,127}));
            connect(PMECH0, add.u1)
              annotation (Line(points={{-134,30},{-46,30}}, color={0,0,127}));
            connect(add.y, limiter.u)
              annotation (Line(points={{-23,24},{-19.5,24},{-16,24}}, color={0,0,127}));
            connect(limiter.y, imSimpleLag1.u)
              annotation (Line(points={{7,24},{15.5,24},{24,24}}, color={0,0,127}));
            connect(imSimpleLag2.y, imSimpleLag3.u)
              annotation (Line(points={{27,-56},{35.5,-56},{44,-56}}, color={0,0,127}));
            connect(imSimpleLag1.y, imSimpleLag2.u) annotation (Line(points={{47,24},{54,
                    24},{54,4},{-2,4},{-2,-56},{4,-56}}, color={0,0,127}));
            connect(gain.u, imSimpleLag2.u) annotation (Line(points={{64,24},{54,24},{54,
                    4},{-2,4},{-2,-56},{4,-56}}, color={0,0,127}));
            connect(gain1.u, imSimpleLag3.u) annotation (Line(points={{44,-16},{34,-16},{
                    34,-56},{44,-56}}, color={0,0,127}));
            connect(gain.y, add3_1.u1) annotation (Line(points={{87,24},{96,24},{96,-8},{
                    104,-8}}, color={0,0,127}));
            connect(gain1.y, add3_1.u2)
              annotation (Line(points={{67,-16},{85.5,-16},{104,-16}}, color={0,0,127}));
            connect(imSimpleLag3.y, add3_1.u3) annotation (Line(points={{67,-56},{96,-56},
                    {96,-24},{104,-24}}, color={0,0,127}));
            connect(add3_1.y, PMECH)
              annotation (Line(points={{127,-16},{151,-16}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{160,
                      60}}), graphics={Text(
                    extent={{-50,70},{46,18}},
                    lineColor={0,0,255},
                    textString="Pm0*(1-K_2)+Pm0*K_2*(1-K_3)+Pm0*K_3*K_2
=0+0+0+Pm0")}),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-160,-80},{160,60}}),
                  graphics={Rectangle(extent={{-160,60},{160,-80}}, lineColor={0,0,255}),
                    Text(
                    extent={{-52,20},{68,-20}},
                    lineColor={0,0,255},
                    textString="IEESGO"),Text(
                    extent={{-142,36},{-118,22}},
                    lineColor={0,0,255},
                    textString="SPEED"),Text(
                    extent={{-142,-32},{-116,-48}},
                    lineColor={0,0,255},
                    textString="PMECH0"),Text(
                    extent={{134,6},{156,-6}},
                    lineColor={0,0,255},
                    textString="PMECH")}),
              Documentation);
          end IEESGO;

          model HYGOV
            parameter Real R=0.05 "Permanent droop (pu)";
            parameter Real r=0.3 "Temporary droop (pu)";
            parameter Real T_r=5 "Governor time constant (s)";
            parameter Real T_f=0.05 "Filter time constant (s)";
            parameter Real T_g=0.5 "Servo time constant (s)";
            parameter Real VELM=0.2 "Gate open/close velocity limit";
            parameter Real G_MAX=0.9 "Maximum gate limit";
            parameter Real G_MIN=0 "Minimum gate limit";
            parameter Real T_w=1.25 "Water time constant (s)";
            parameter Real A_t=1.2 "Turbine gain";
            parameter Real D_turb=0.2 "Turbine damping";
            parameter Real q_NL=0.08 "Water flow at no load";
            Modelica.Blocks.Sources.Constant n_ref(k=nref)
              annotation (Placement(transformation(extent={{-178,14},{-166,26}})));
            Modelica.Blocks.Interfaces.RealInput SPEED
              "Machine speed deviation from nominal (pu)" annotation (Placement(
                  transformation(extent={{-206,-10},{-192,4}}), iconTransformation(extent=
                     {{-84,24},{-72,36}})));
            RapidTest.NonElectrical.Continuous.SimpleLag SimpleLag1(
              K=1,
              T=T_f,
              y_start=0) annotation (Placement(transformation(extent={{-126,0},
                      {-114,12}})));
            Modelica.Blocks.Math.Gain Gain3(k=R)
              annotation (Placement(transformation(extent={{-130,-22},{-142,-10}})));
            Modelica.Blocks.Math.Gain Gain4(k=D_turb)
              annotation (Placement(transformation(extent={{-62,-34},{-50,-22}})));
            Modelica.Blocks.Sources.Constant hs(k=1)
              annotation (Placement(transformation(extent={{20,-20},{32,-8}})));
            Modelica.Blocks.Continuous.Integrator q(
              y_start=q0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              k=1/T_w) annotation (Placement(transformation(extent={{62,-4},{74,8}})));
            Modelica.Blocks.Sources.Constant qNL(k=q_NL)
              annotation (Placement(transformation(extent={{92,-18},{84,-10}})));
            Modelica.Blocks.Math.Gain Gain6(k=A_t)
              annotation (Placement(transformation(extent={{132,-2},{144,10}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)"
              annotation (Placement(transformation(extent={{170,-6},{182,6}}),
                  iconTransformation(extent={{80,-4},{88,4}})));
            RapidTest.NonElectrical.Continuous.SimpleLag g(
              K=1,
              T=T_g,
              y_start=g0) "servo_motor"
              annotation (Placement(transformation(extent={{-40,0},{-28,12}})));
            Modelica.Blocks.Interfaces.RealInput PMECH0
              "Initial turbine mechanical power (pu)" annotation (Placement(
                  transformation(extent={{-84,-62},{-76,-52}}), iconTransformation(extent=
                     {{-84,-36},{-72,-24}})));
            Modelica.Blocks.Nonlinear.Limiter Velocity_Limiter(uMin=-VELM, uMax=VELM)
              annotation (Placement(transformation(extent={{-86,0},{-74,12}})));
            Modelica.Blocks.Continuous.LimIntegrator Position_Limiter(
              outMin=G_MIN,
              outMax=G_MAX,
              k=1,
              y_start=c0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{-68,0},{-56,12}})));
            Real G "Gate opening (pu)";
            Real c "Desired gate opening (pu)";
            Real Q "Turbine flow (pu)";
            Real H "Turbine head (pu)";
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-144,0},{-132,12}})));
            Modelica.Blocks.Math.Add add1
              annotation (Placement(transformation(extent={{-168,-12},{-156,0}})));
            Modelica.Blocks.Math.Division division
              annotation (Placement(transformation(extent={{0,-4},{12,8}})));
            Modelica.Blocks.Math.Product product
              annotation (Placement(transformation(extent={{20,-4},{32,8}})));
            Modelica.Blocks.Math.Add add2(k1=-1)
              annotation (Placement(transformation(extent={{42,-4},{54,8}})));
            Modelica.Blocks.Math.Add add3(k2=-1)
              annotation (Placement(transformation(extent={{82,-4},{94,8}})));
            Modelica.Blocks.Math.Add add4(k2=-1)
              annotation (Placement(transformation(extent={{152,-6},{164,6}})));
            Modelica.Blocks.Math.Product product1
              annotation (Placement(transformation(extent={{58,-30},{70,-18}})));
            Modelica.Blocks.Math.Product product2
              annotation (Placement(transformation(extent={{108,-2},{120,10}})));
            NonElectrical.Continuous.SimpleLead simpleLead(
              K=r*T_r,
              T=T_r,
              y_start=0)
              annotation (Placement(transformation(extent={{-106,0},{-94,12}})));
          protected
            parameter Real h0=1 "water head initial value";
            // Real T_w(start=T_w);//=1.25 "Water time constant, s";
            parameter Real q0(fixed=false);
            //=Pm0/(A_t*h0)+q_NL "water flow initial value";
            parameter Real g0(fixed=false);
            //=q0/sqrt(h0) "the gate opening initial value";
            parameter Real c0(fixed=false);
            //=g0 "desired gate position";
            parameter Real e0=0 "initial output for the filter";
            parameter Real nref(fixed=false);
            //=R*c0 "speed reference";
            parameter Real P_m0(fixed=false);
          initial algorithm
            P_m0 := PMECH0;
            q0 := P_m0/(A_t*h0) + q_NL;
            g0 := q0/sqrt(h0);
            //
            //
            c0 := g0;
            //c0_calculation(g0,G_MIN,G_MAX);
            nref := R*c0;
            //
          equation
            G = g.y;
            c = g.u;
            Q = q.y;
            H = product.y;
            connect(add.y, SimpleLag1.u)
              annotation (Line(points={{-131.4,6},{-127.2,6}}, color={0,0,127}));
            connect(n_ref.y, add.u1) annotation (Line(points={{-165.4,20},{-152,20},{-152,
                    9.6},{-145.2,9.6}}, color={0,0,127}));
            connect(add1.y, add.u2) annotation (Line(points={{-155.4,-6},{-150,-6},{-150,
                    2.4},{-145.2,2.4}}, color={0,0,127}));
            connect(add1.u1, SPEED) annotation (Line(points={{-169.2,-2.4},{-177.6,-2.4},
                    {-177.6,-3},{-199,-3}}, color={0,0,127}));
            connect(Gain3.y, add1.u2) annotation (Line(points={{-142.6,-16},{-178,-16},{-178,
                    -9.6},{-169.2,-9.6}}, color={0,0,127}));
            connect(Gain4.u, SPEED) annotation (Line(points={{-63.2,-28},{-188,-28},{-188,
                    -3},{-199,-3}}, color={0,0,127}));
            connect(Velocity_Limiter.y, Position_Limiter.u)
              annotation (Line(points={{-73.4,6},{-69.2,6}}, color={0,0,127}));
            connect(Position_Limiter.y, Gain3.u) annotation (Line(points={{-55.4,6},{-52,
                    6},{-52,-16},{-128.8,-16}}, color={0,0,127}));
            connect(g.u, Gain3.u) annotation (Line(points={{-41.2,6},{-52,6},{-52,-16},{-128.8,
                    -16}}, color={0,0,127}));
            connect(division.y, product.u1) annotation (Line(points={{12.6,2},{14,2},{14,
                    5.6},{18.8,5.6}}, color={0,0,127}));
            connect(product.u2, product.u1) annotation (Line(points={{18.8,-1.6},{14,-1.6},
                    {14,5.6},{18.8,5.6}}, color={0,0,127}));
            connect(product.y, add2.u1) annotation (Line(points={{32.6,2},{36,2},{36,5.6},
                    {40.8,5.6}}, color={0,0,127}));
            connect(hs.y, add2.u2) annotation (Line(points={{32.6,-14},{36,-14},{36,-1.6},
                    {40.8,-1.6}}, color={0,0,127}));
            connect(add2.y, q.u)
              annotation (Line(points={{54.6,2},{60.8,2}}, color={0,0,127}));
            connect(q.y, add3.u1) annotation (Line(points={{74.6,2},{76,2},{76,5.6},{80.8,
                    5.6}}, color={0,0,127}));
            connect(qNL.y, add3.u2) annotation (Line(points={{83.6,-14},{76,-14},{76,-1.6},
                    {80.8,-1.6}}, color={0,0,127}));
            connect(Gain4.y, product1.u2) annotation (Line(points={{-49.4,-28},{4,-28},{4,
                    -27.6},{56.8,-27.6}}, color={0,0,127}));
            connect(product1.y, add4.u2) annotation (Line(points={{70.6,-24},{144,-24},{
                    144,-3.6},{150.8,-3.6}}, color={0,0,127}));
            connect(add4.y, PMECH)
              annotation (Line(points={{164.6,0},{176,0}}, color={0,0,127}));
            connect(product1.u1, g.y) annotation (Line(points={{56.8,-20.4},{-16,-20.4},{
                    -16,6},{-27.4,6}}, color={0,0,127}));
            connect(division.u2, g.y) annotation (Line(points={{-1.2,-1.6},{-16,-1.6},{-16,
                    6},{-27.4,6}}, color={0,0,127}));
            connect(division.u1, add3.u1) annotation (Line(points={{-1.2,5.6},{-6,5.6},{-6,
                    20},{76,20},{76,5.6},{80.8,5.6}}, color={0,0,127}));
            connect(Gain6.y, add4.u1) annotation (Line(points={{144.6,4},{150.8,4},{150.8,
                    3.6}}, color={0,0,127}));
            connect(product2.y, Gain6.u)
              annotation (Line(points={{120.6,4},{130.8,4},{130.8,4}}, color={0,0,127}));
            connect(add3.y, product2.u2) annotation (Line(points={{94.6,2},{100,2},{100,
                    0.4},{106.8,0.4}}, color={0,0,127}));
            connect(product2.u1, add2.u1) annotation (Line(points={{106.8,7.6},{100,7.6},
                    {100,16},{36,16},{36,5.6},{40.8,5.6}}, color={0,0,127}));
            connect(simpleLead.y, Velocity_Limiter.u)
              annotation (Line(points={{-93.4,6},{-87.2,6}}, color={0,0,127}));
            connect(simpleLead.u, SimpleLag1.y)
              annotation (Line(points={{-107.2,6},{-113.4,6}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-80,-60},{80,
                      60}}), graphics={Rectangle(
                    extent={{-190,32},{-12,-38}},
                    lineColor={255,128,0},
                    pattern=LinePattern.Dash,
                    lineThickness=1),Text(
                    extent={{-126,40},{-82,34}},
                    lineColor={255,128,0},
                    textStyle={TextStyle.Bold},
                    textString="Governor System"),Rectangle(
                    extent={{-8,32},{166,-38}},
                    lineColor={85,170,255},
                    pattern=LinePattern.Dash,
                    lineThickness=1),Text(
                    extent={{38,42},{98,32}},
                    lineColor={85,170,255},
                    textStyle={TextStyle.Bold},
                    textString="Hydrauli Turbine System")}),
              Icon(coordinateSystem(extent={{-80,-60},{80,60}}, preserveAspectRatio=false),
                  graphics={Text(
                    extent={{-48,12},{52,-14}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="HYGOV"),Text(
                    extent={{-70,-20},{-42,-40}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH0"),Rectangle(extent={{-80,60},{80,-60}}, lineColor=
                    {0,0,255}),Text(
                    extent={{-78,34},{-40,26}},
                    lineColor={0,0,255},
                    textString="SPEED"),Text(
                    extent={{52,6},{78,-8}},
                    lineColor={0,0,255},
                    textString="PMECH")}),
              Documentation);
          end HYGOV;

          model TGOV1 "Steam Turbine-Governor"
            Modelica.Blocks.Interfaces.RealInput SPEED
              "Machine speed deviation from nominal (pu)" annotation (Placement(
                  transformation(extent={{-85,-20},{-75,-8}}), iconTransformation(extent=
                      {{-80,20},{-60,40}})));
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag(
              T1=T_2,
              T2=T_3,
              K=1,
              y_start=P0)
              annotation (Placement(transformation(extent={{30,7},{40,17}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)"
              annotation (Placement(transformation(extent={{80,-6},{90,6}}),
                  iconTransformation(extent={{80,-10},{100,10}})));
            parameter Real R "Governor gain, 1/R (pu)";
            parameter Real D_t "(pu)";
            parameter Real T_1 "Control time constant (s)";
            parameter Real T_2 "Control time constant (s)";
            parameter Real T_3 "Control time constant (s)";
            parameter Real V_MAX "Max. valve position (p.u. on M_b)";
            parameter Real V_MIN "min. valve position (p.u. on M_b)";
            Modelica.Blocks.Math.Gain imGain9(k=1/R)
              annotation (Placement(transformation(extent={{-30,7},{-20,17}})));
            Modelica.Blocks.Math.Gain imGain1(k=D_t)
              annotation (Placement(transformation(extent={{-16,-19},{-6,-9}})));
            Modelica.Blocks.Math.Add add(k2=-1)
              annotation (Placement(transformation(extent={{-50,7},{-40,17}})));
            Modelica.Blocks.Math.Add add1(k2=-1)
              annotation (Placement(transformation(extent={{60,-5},{70,5}})));
            Modelica.Blocks.Sources.Constant REF(k=P_REF)
              annotation (Placement(transformation(extent={{-80,10},{-70,20}})));
            Modelica.Blocks.Interfaces.RealInput PMECH0 annotation (Placement(
                  transformation(extent={{-85,-41},{-75,-31}}), iconTransformation(extent=
                     {{-80,-40},{-60,-20}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=1,
              T=T_1,
              y_start=P0,
              outMax=V_MAX,
              outMin=V_MIN) annotation (Placement(transformation(extent={{0,7},{10,17}})));
          protected
            parameter Real P0(fixed=false) "Power reference of the governor";
            parameter Real P_REF(fixed=false);
          initial equation
            P0 = PMECH0;
            P_REF = P0*R;
          equation
            connect(add.y, imGain9.u)
              annotation (Line(points={{-39.5,12},{-31,12}}, color={0,0,127}));
            connect(add.u2, SPEED) annotation (Line(points={{-51,9},{-60,9},{-60,-14},{-80,
                    -14}}, color={0,0,127}));
            connect(imGain1.u, SPEED)
              annotation (Line(points={{-17,-14},{-80,-14}}, color={0,0,127}));
            connect(add1.y, PMECH)
              annotation (Line(points={{70.5,0},{85,0}}, color={0,0,127}));
            connect(imLeadLag.y, add1.u1) annotation (Line(points={{40.5,12},{54,12},{54,
                    3},{59,3}}, color={0,0,127}));
            connect(imGain1.y, add1.u2) annotation (Line(points={{-5.5,-14},{54,-14},{54,
                    -3},{59,-3}}, color={0,0,127}));
            connect(REF.y, add.u1)
              annotation (Line(points={{-69.5,15},{-51,15}}, color={0,0,127}));
            connect(simpleLagLim.u, imGain9.y)
              annotation (Line(points={{-1,12},{-10,12},{-19.5,12}}, color={0,0,127}));
            connect(simpleLagLim.y, imLeadLag.u)
              annotation (Line(points={{10.5,12},{29,12}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  extent={{-80,-60},{80,60}},
                  preserveAspectRatio=false,
                  grid={1,1})),
              Icon(coordinateSystem(
                  extent={{-80,-60},{80,60}},
                  preserveAspectRatio=false,
                  grid={1,1}), graphics={Rectangle(extent={{-80,60},{80,-60}}, lineColor=
                    {0,0,255}),Text(
                    extent={{-64,36},{-19,25}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="SPEED"),Text(
                    extent={{44,7},{79,-8}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH"),Text(
                    extent={{-48,14},{42,-14}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="TGOV1"),Text(
                    extent={{-61,-25},{-16,-36}},
                    lineColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="PMECH0")}),
              Documentation);
          end TGOV1;

          package GGOV1 "GE General Governor/Turbine Model"
            block Min_select
              "Output the minimum and the maximum element of the input vector"
              parameter Integer nu(min=0) = 0 "Number of input connections"
                annotation (Dialog(connectorSizing=true), HideResult=true);
              Modelica.Blocks.Interfaces.RealVectorInput u[nu]
                annotation (Placement(transformation(extent={{-120,70},{-80,-70}})));
              Modelica.Blocks.Interfaces.RealOutput yMin(start=frs0) annotation (Placement(
                    transformation(extent={{100,-94},{120,-74}}, rotation=0)));
              parameter Real frs0;
            equation
              yMin = min(u);
              annotation (
                Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    initialScale=0.1), graphics={Text(
                      extent={{-50,46},{76,-46}},
                      lineColor={0,0,255},
                      textString="Low value
select"),            Rectangle(extent={{-100,98},{100,-98}}, lineColor={0,0,255})}),
                Documentation(info="<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"),      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                        100}}), graphics));
            end Min_select;

            block RSELECT "Output the minimum and the maximum element of the input vector"
              // extends Modelica.Blocks.Icons.Block;
              parameter Real Rselect;
              Modelica.Blocks.Interfaces.RealOutput y annotation (Placement(transformation(
                      extent={{100,-12},{120,8}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Pelect annotation (Placement(
                    transformation(extent={{-140,36},{-100,76}}), iconTransformation(extent=
                       {{-140,36},{-100,76}})));
              Modelica.Blocks.Interfaces.RealInput ValveStroke annotation (Placement(
                    transformation(extent={{4,-80},{44,-40}}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={8,-120})));
              Modelica.Blocks.Interfaces.RealInput GovernorOutput annotation (Placement(
                    transformation(extent={{6,-136},{46,-96}}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=90,
                    origin={84,-120})));
            equation
              y = if Rselect == 1 then Pelect elseif Rselect == (-1) then ValveStroke
                 elseif Rselect == (-2) then GovernorOutput else 0;
              annotation (
                Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    initialScale=0.1), graphics={Text(
                      extent={{-51,31},{51,-31}},
                      lineColor={0,0,255},
                      textString="Rselect
 1 -  electrical power
-1 - valve stroke
-2 - governor output
 0 - isochronous",    horizontalAlignment=TextAlignment.Left,
                      origin={-11,-1},
                      rotation=270),Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,
                      0,255})}),
                Documentation(info="<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"),      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                        100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                      lineColor={0,0,255})}));
            end RSELECT;

            block flag "Output the minimum and the maximum element of the input vector"
              parameter Real flag;
              Modelica.Blocks.Interfaces.RealOutput y annotation (Placement(transformation(
                      extent={{100,-12},{120,8}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput speed annotation (Placement(
                    transformation(extent={{6,-136},{46,-96}}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=0,
                    origin={-120,-2})));
            equation
              y = if flag == 1 then speed + 1 else 1;
              annotation (
                Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    initialScale=0.1), graphics={Text(
                      extent={{-51,31},{51,-31}},
                      lineColor={0,0,255},
                      horizontalAlignment=TextAlignment.Left,
                      origin={1,5},
                      rotation=360,
                      textString="Flag"),Rectangle(extent={{-98,90},{96,-92}}, lineColor={0,
                      0,255})}),
                Documentation(info="<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"),      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                        100}}), graphics));
            end flag;

            block Dm_select
              "Output the minimum and the maximum element of the input vector"
              parameter Real Dm;
              Modelica.Blocks.Interfaces.RealOutput y annotation (Placement(transformation(
                      extent={{100,-12},{120,8}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput speed annotation (Placement(
                    transformation(extent={{6,-136},{46,-96}}), iconTransformation(
                    extent={{-20,-20},{20,20}},
                    rotation=0,
                    origin={-120,-2})));
            equation
              y = if Dm >= 0 then speed + 1 else (speed + 1)^Dm;
              annotation (
                Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    initialScale=0.1), graphics={Text(
                      extent={{-51,31},{51,-31}},
                      lineColor={0,0,255},
                      horizontalAlignment=TextAlignment.Left,
                      origin={1,5},
                      rotation=360,
                      textString="Dm_select"),Rectangle(extent={{-98,90},{96,-92}},
                      lineColor={0,0,255})}),
                Documentation(info="<html>
<p>
Determines the minimum and maximum element of the input vector and
provide both values as output.
</p>
</html>"),      Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                        100}}), graphics));
            end Dm_select;

            model GGOV1 "GE General Governor/Turbine Mode"
              parameter Integer Rselect=1 "Feedback signal for
                    governor droop"             annotation (Evaluate=true, choices(
                  choice=1 "Electrical power",
                  choice=0 "None (isochronous governor)",
                  choice=-1 "Governor output (requested stroke)",
                  choice=-2 "Fuel valve stroke (true stoke)"));
              parameter Integer Flag=1 "Switch for fuel source
                    characteristic"             annotation (Evaluate=true, choices(choice=0
                    "Fuel flow independent of speed", choice=1
                    "Fuel flow proportional to speed"));
              parameter Real R "Permanent droop (pu)";
              parameter Real T_pelec "Electrical power transducer time constant (s)";
              parameter Real maxerr "Maximum value for speed error signal";
              parameter Real minerr "Minimum value for speed error signal";
              parameter Real Kpgov "Governor proportional gain";
              parameter Real Kigov "Governor integral gain";
              parameter Real Kdgov "Governor derivative gain";
              parameter Real Tdgov "Governor derivative controller time constant (s)";
              parameter Real Vmax "Maximum valve position limit";
              parameter Real Vmin "Minimum valve position limit";
              parameter Real Tact "Actuator time constant (s)";
              parameter Real Kturb "Turbine gain";
              parameter Real Wfnl "No load fuel flow (pu)";
              parameter Real Tb "Turbine lag time constant (s)";
              parameter Real Tc "Turbine lead time constant (s)";
              parameter Real Teng "Transport lag time constant for diesel engine (s)";
              parameter Real Tfload "Load Limiter time constant (s)";
              parameter Real Kpload "Load limiter proportional gain for PI controller";
              parameter Real Kiload "Load limiter integral gain for PI controller";
              parameter Real Ldref "Load limiter reference value (pu)";
              parameter Real Dm "Mechanical damping coefficient (pu)";
              parameter Real Ropen "Maximum valve opening rate (p.u./s)";
              parameter Real Rclose "Maximum valve closing rate (p.u./s)";
              parameter Real Kimw "Power controller (reset) gain";
              parameter Real Aset "Acceleration limiter setpoint (p.u./s)";
              parameter Real Ka "Acceleration limiter gain";
              parameter Real Ta "Acceleration limiter time constant (s)";
              parameter Real Trate "Turbine rating (MW)";
              parameter Real db "Speed governor deadband";
              parameter Real Tsa "Temperature detection lead time constant (s)";
              parameter Real Tsb "Temperature detection lag time constant (s)";
              parameter Real Rup "Maximum rate of load limit increase";
              parameter Real Rdown "Maximum rate of load limit decrease";
              parameter Real DELT "PSSE time step";
              Modelica.Blocks.Math.Gain KPLOAD(k=Kpload)
                annotation (Placement(transformation(extent={{-196,52},{-182,66}})));
              Modelica.Blocks.Math.Gain KPGOV(k=Kpgov)
                annotation (Placement(transformation(extent={{-92,-82},{-76,-66}})));
              Modelica.Blocks.Continuous.Integrator s6(
                k=1,
                y_start=s60,
                initType=Modelica.Blocks.Types.Init.InitialState) annotation (Placement(
                    transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=180,
                    origin={-158,90})));
              Modelica.Blocks.Continuous.Integrator s2(
                k=1,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=s20) annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=180,
                    origin={-51,-117})));
              Modelica.Blocks.Continuous.Derivative s1(
                k=Kdgov,
                T=Tdgov,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput)
                annotation (Placement(transformation(extent={{-80,-40},{-60,-20}})));
              Modelica.Blocks.Math.Add3 GovernorPID
                annotation (Placement(transformation(extent={{-60,-88},{-38,-66}})));
              Modelica.Blocks.Math.Add LoadlimiterPI
                annotation (Placement(transformation(extent={{-168,56},{-152,72}})));
              Modelica.Blocks.Nonlinear.DeadZone deadZone(uMax=db, deadZoneAtInit=false)
                annotation (Placement(transformation(extent={{-168,-84},{-148,-64}})));
              Modelica.Blocks.Nonlinear.Limiter limiterSerror(uMax=maxerr, uMin=minerr)
                annotation (Placement(transformation(extent={{-138,-84},{-118,-64}})));
              Modelica.Blocks.Math.Add3 add3_2(k1=-1, k3=-1)
                annotation (Placement(transformation(extent={{-198,-80},{-186,-68}})));
              Modelica.Blocks.Math.Gain Acceleration(k=Ka*DELT)
                annotation (Placement(transformation(extent={{-116,0},{-92,24}})));
              Modelica.Blocks.Math.Add add
                annotation (Placement(transformation(extent={{-54,-2},{-36,16}})));
              Modelica.Blocks.Interfaces.RealInput SPEED
                "Machine speed deviation from nominal (pu)" annotation (Placement(
                    transformation(extent={{-346,102},{-310,138}}), iconTransformation(
                      extent={{-346,102},{-310,138}})));
              Modelica.Blocks.Interfaces.RealInput PELEC "Machine electrical power (pu)"
                annotation (Placement(transformation(extent={{-348,-118},{-310,-80}}),
                    iconTransformation(extent={{-348,-118},{-310,-80}})));
              Modelica.Blocks.Continuous.Derivative s8(
                k=1,
                T=Ta,
                y_start=0,
                initType=Modelica.Blocks.Types.Init.InitialOutput)
                annotation (Placement(transformation(extent={{-196,-14},{-170,12}})));
              Modelica.Blocks.Math.Add add1(k2=-1)
                annotation (Placement(transformation(extent={{-146,2},{-126,22}})));
              Modelica.Blocks.Sources.Constant AccelerationSet(k=Aset)
                annotation (Placement(transformation(extent={{-180,22},{-164,38}})));
              Modelica.Blocks.Math.Gain r(k=R) "Permanent droop" annotation (Placement(
                    transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=90,
                    origin={-207,-101})));
              Modelica.Blocks.Math.Add add2
                annotation (Placement(transformation(extent={{-238,-80},{-226,-68}})));
              Modelica.Blocks.Sources.Constant P_ref(k=Pref)
                annotation (Placement(transformation(extent={{-276,-78},{-260,-62}})));
              Modelica.Blocks.Continuous.LimIntegrator s7(
                k=Kimw,
                outMax=1.1*R,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=s70) "Power controller" annotation (Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=90,
                    origin={-246,-98})));
              Modelica.Blocks.Sources.Constant Pmw_set(k=Pmwset)
                "Supervisory Load Controller Setpoint,"
                annotation (Placement(transformation(extent={{-276,-148},{-260,-132}})));
              Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=90,
                    origin={-246,-122})));
              NonElectrical.Continuous.SimpleLag s0(
                T=T_pelec,
                y_start=s00,
                K=1) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={-270,-170})));
              Modelica.Blocks.Math.Add add6(k1=-1) annotation (Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=180,
                    origin={-74,118})));
              NonElectrical.Continuous.SimpleLag s5(
                T=Tfload,
                y_start=s50,
                K=1) annotation (Placement(transformation(
                    extent={{-10,10},{10,-10}},
                    rotation=180,
                    origin={-30,110})));
              Modelica.Blocks.Math.Gain gain(k=1/Kturb)
                annotation (Placement(transformation(extent={{-138,124},{-122,140}})));
              Modelica.Blocks.Sources.Constant set(k=Ldref) "load reference"
                annotation (Placement(transformation(extent={{-180,124},{-164,140}})));
              Modelica.Blocks.Nonlinear.Limiter maxLimiter(uMax=1, uMin=-Modelica.Constants.inf)
                annotation (Placement(transformation(extent={{-126,56},{-110,72}})));
              NonElectrical.Continuous.LeadLag s9(
                T1=Tsa,
                T2=Tsb,
                y_start=s90,
                K=1) annotation (Placement(transformation(extent={{20,100},{0,120}})));
              Min_select min_select(nu=3, frs0=fsr0)
                annotation (Placement(transformation(extent={{-18,-28},{-2,-12}})));
              Modelica.Blocks.Math.Product product
                annotation (Placement(transformation(extent={{130,-66},{142,-54}})));
              RapidTest.NonElectrical.Continuous.LeadLag s4(
                K=1,
                T1=Tc,
                T2=Tb,
                y_start=s40) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={150,110})));
              Modelica.Blocks.Math.Gain gain1(k=Kturb) annotation (Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=90,
                    origin={150,60})));
              Modelica.Blocks.Nonlinear.FixedDelay delay(delayTime=Teng)
                "Transport lag time" annotation (Placement(transformation(
                    extent={{-14,-14},{14,14}},
                    rotation=90,
                    origin={150,20})));
              Modelica.Blocks.Math.Add add4(k2=-1) annotation (Placement(transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=90,
                    origin={150,-24})));
              Modelica.Blocks.Math.Add add5(k1=-1) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={176,158})));
              Modelica.Blocks.Sources.Constant set1(k=Wfnl) "full load flow" annotation (
                  Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=180,
                    origin={196,-38})));
              Modelica.Blocks.Math.Gain gain2(k=Dm) annotation (Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=0,
                    origin={76,164})));
              flag flag10(flag=Flag) annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=90,
                    origin={128,-152})));
              Dm_select dm_select(Dm=Dm)
                annotation (Placement(transformation(extent={{2,154},{22,174}})));
              Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)"
                annotation (Placement(transformation(extent={{260,-10},{280,10}}),
                    iconTransformation(extent={{260,-10},{280,10}})));
              Modelica.Blocks.Math.Product product1 annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=180,
                    origin={50,110})));
              Modelica.Blocks.Nonlinear.Limiter V(uMax=Vmax, uMin=Vmin)
                annotation (Placement(transformation(extent={{10,-62},{24,-48}})));
              Modelica.Blocks.Math.Add add7 annotation (Placement(transformation(
                    extent={{-9,-9},{9,9}},
                    rotation=0,
                    origin={-85,137})));
              Modelica.Blocks.Sources.Constant set2(k=Wfnl) "full load flow" annotation (
                  Placement(transformation(
                    extent={{-8,-8},{8,8}},
                    rotation=270,
                    origin={-116,182})));
              Modelica.Blocks.Math.Gain Gain(k=Kiload/Kpload) annotation (Placement(
                    transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=180,
                    origin={-138,90})));
              Modelica.Blocks.Math.Add LoadlimiterPI1(k2=-1) annotation (Placement(
                    transformation(
                    extent={{-6,6},{6,-6}},
                    rotation=180,
                    origin={-114,90})));
              Modelica.Blocks.Math.Gain KPGOV1(k=Kigov/Kpgov) annotation (Placement(
                    transformation(
                    extent={{-5,-5},{5,5}},
                    rotation=180,
                    origin={-31,-117})));
              Modelica.Blocks.Math.Add LoadlimiterPI2(k1=-1) annotation (Placement(
                    transformation(
                    extent={{-5,5},{5,-5}},
                    rotation=180,
                    origin={-11,-117})));
              Modelica.Blocks.Math.Gain Tactgain(k=1/Tact)
                annotation (Placement(transformation(extent={{60,-62},{70,-52}})));
              Modelica.Blocks.Nonlinear.Limiter V1(uMax=Ropen, uMin=Rclose)
                annotation (Placement(transformation(extent={{76,-64},{90,-50}})));
              Modelica.Blocks.Continuous.Integrator s3(
                k=1,
                initType=Modelica.Blocks.Types.Init.InitialOutput,
                y_start=s30) annotation (Placement(transformation(
                    extent={{-7,-7},{7,7}},
                    rotation=0,
                    origin={107,-57})));
              Modelica.Blocks.Math.Add add8(k2=-1) annotation (Placement(transformation(
                    extent={{-6,-6},{6,6}},
                    rotation=0,
                    origin={48,-58})));
              RSELECT rSELECT(Rselect=Rselect) annotation (Placement(transformation(
                    extent={{-15,-22},{15,22}},
                    rotation=90,
                    origin={-206,-131})));
            protected
              parameter Real Pe0(fixed=false);
              parameter Real Pmech0(fixed=false);
              parameter Real Pref(fixed=false);
              parameter Real Pmwset(fixed=false);
              parameter Real s00(fixed=false);
              parameter Real s20(fixed=false);
              parameter Real s30(fixed=false);
              parameter Real s40(fixed=false);
              parameter Real s50(fixed=false);
              parameter Real s60(fixed=false);
              parameter Real s70(fixed=false);
              parameter Real s80(fixed=false);
              parameter Real s90(fixed=false);
              //parameter Real s10( fixed=false);
              parameter Real fsr0(fixed=false);
            initial equation
              Pe0 = PELEC;
              Pmech0 = PELEC;
              Pref = R*Pe0;
              Pmwset = s00;
              s00 = Pe0;
              s20 = fsr0;
              s30 = fsr0;
              s40 = Pmech0;
              s50 = s90;
              s60 = fsr0;
              s70 = 0;
              //assume s70=0
              s80 = 0;
              s90 = fsr0;
              fsr0 = (Pmech0 + Dm)/Kturb + Wfnl;
            equation
              connect(deadZone.y, limiterSerror.u) annotation (Line(
                  points={{-147,-74},{-140,-74}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(KPGOV.u, limiterSerror.y) annotation (Line(
                  points={{-93.6,-74},{-117,-74}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Acceleration.y, add.u1) annotation (Line(
                  points={{-90.8,12},{-86,12},{-86,12.4},{-55.8,12.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s8.y, add1.u2) annotation (Line(
                  points={{-168.7,-1},{-160,-1},{-160,6},{-148,6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(AccelerationSet.y, add1.u1) annotation (Line(
                  points={{-163.2,30},{-150,30},{-150,18},{-148,18}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Acceleration.u, add1.y) annotation (Line(
                  points={{-118.4,12},{-125,12}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(SPEED, s8.u) annotation (Line(
                  points={{-328,120},{-262,120},{-262,-1},{-198.6,-1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add3_2.y, deadZone.u) annotation (Line(
                  points={{-185.4,-74},{-170,-74}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add3_2.u1, s8.u) annotation (Line(
                  points={{-199.2,-69.2},{-212,-69.2},{-212,-1},{-198.6,-1}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(r.y, add3_2.u3) annotation (Line(
                  points={{-207,-93.3},{-207,-78.8},{-199.2,-78.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add2.y, add3_2.u2) annotation (Line(
                  points={{-225.4,-74},{-199.2,-74}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(P_ref.y, add2.u1) annotation (Line(
                  points={{-259.2,-70},{-250,-70},{-250,-70.4},{-239.2,-70.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s7.y, add2.u2) annotation (Line(
                  points={{-246,-89.2},{-246,-77.6},{-239.2,-77.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Pmw_set.y, add3.u1) annotation (Line(
                  points={{-259.2,-140},{-249.6,-140},{-249.6,-129.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add3.y, s7.u) annotation (Line(
                  points={{-246,-115.4},{-246,-107.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s0.y, add3.u2) annotation (Line(
                  points={{-259,-170},{-242,-170},{-242,-129.2},{-242.4,-129.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s0.u, PELEC) annotation (Line(
                  points={{-282,-170},{-300,-170},{-300,-99},{-329,-99}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(set.y, gain.u) annotation (Line(
                  points={{-163.2,132},{-139.6,132}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add6.u1, s5.y) annotation (Line(
                  points={{-64.4,113.2},{-51.2,113.2},{-51.2,110},{-41,110}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s5.u, s9.y) annotation (Line(
                  points={{-18,110},{-1,110}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(maxLimiter.y, min_select.u[1]) annotation (Line(
                  points={{-109.2,64},{-28,64},{-28,-16.2667},{-18,-16.2667}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add.y, min_select.u[2]) annotation (Line(
                  points={{-35.1,7},{-26,7},{-26,-4},{-18,-4},{-18,-20}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s4.y, add5.u2) annotation (Line(
                  points={{150,121},{150,152},{164,152}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(product.y, add4.u1) annotation (Line(
                  points={{142.6,-60},{146,-60},{146,-31.2},{146.4,-31.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(set1.y, add4.u2) annotation (Line(
                  points={{187.2,-38},{153.6,-38},{153.6,-31.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(gain2.y, add5.u1) annotation (Line(
                  points={{84.8,164},{164,164}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(flag10.y, product.u2) annotation (Line(
                  points={{128.2,-141},{128.2,-63.6},{128.8,-63.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(SPEED, flag10.speed) annotation (Line(
                  points={{-328,120},{-258,120},{-258,-230},{128,-230},{128,-164},{128.2,-164}},
                  color={0,0,127},
                  smooth=Smooth.None));

              connect(SPEED, dm_select.speed) annotation (Line(
                  points={{-328,120},{-328,163.8},{0,163.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(dm_select.y, gain2.u) annotation (Line(
                  points={{23,163.8},{66.4,163.8},{66.4,164}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add5.y, PMECH) annotation (Line(
                  points={{187,158},{198,158},{198,0},{270,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(product1.u2, gain2.u) annotation (Line(
                  points={{62,116},{66.4,116},{66.4,164}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(product1.u1, add4.u1) annotation (Line(
                  points={{62,104},{126,104},{126,-30},{134,-30},{134,-31.2},{146.4,-31.2}},
                  color={0,0,127},
                  smooth=Smooth.None));

              connect(add.u2, V.y) annotation (Line(
                  points={{-55.8,1.6},{-76,1.6},{-76,78},{34,78},{34,-55},{24.7,-55}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(V.u, min_select.yMin) annotation (Line(
                  points={{8.6,-55},{3.3,-55},{3.3,-26.72},{-1.2,-26.72}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(gain.y, add7.u2) annotation (Line(
                  points={{-121.2,132},{-106,132},{-106,131.6},{-95.8,131.6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add7.y, add6.u2) annotation (Line(
                  points={{-75.1,137},{-48,137},{-48,122.8},{-64.4,122.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(set2.y, add7.u1) annotation (Line(
                  points={{-116,173.2},{-116,142.4},{-95.8,142.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add6.y, KPLOAD.u) annotation (Line(
                  points={{-82.8,118},{-204,118},{-204,59},{-197.4,59}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(LoadlimiterPI1.y, Gain.u) annotation (Line(
                  points={{-120.6,90},{-130.8,90}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Gain.y, s6.u) annotation (Line(
                  points={{-144.6,90},{-150.8,90}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(KPLOAD.y, LoadlimiterPI.u2) annotation (Line(
                  points={{-181.3,59},{-178,59},{-178,59.2},{-169.6,59.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s6.y, LoadlimiterPI.u1) annotation (Line(
                  points={{-164.6,90},{-184,90},{-184,68.8},{-169.6,68.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(LoadlimiterPI.y, maxLimiter.u) annotation (Line(
                  points={{-151.2,64},{-127.6,64}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(LoadlimiterPI1.u2, LoadlimiterPI.u1) annotation (Line(
                  points={{-106.8,86.4},{-94,86.4},{-94,78},{-184,78},{-184,68.8},{-169.6,
                      68.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(LoadlimiterPI1.u1, V.y) annotation (Line(
                  points={{-106.8,93.6},{34,93.6},{34,-56},{24.7,-55}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s1.u, limiterSerror.y) annotation (Line(
                  points={{-82,-30},{-108,-30},{-108,-74},{-117,-74}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s1.y, GovernorPID.u1) annotation (Line(
                  points={{-59,-30},{-34,-30},{-34,-68.2},{-62.2,-68.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(KPGOV.y, GovernorPID.u2) annotation (Line(
                  points={{-75.2,-74},{-74,-74},{-74,-77},{-62.2,-77}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s2.u, KPGOV1.y) annotation (Line(
                  points={{-42.6,-117},{-36.5,-117}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s2.y, GovernorPID.u3) annotation (Line(
                  points={{-58.7,-117},{-98,-117},{-98,-85.8},{-62.2,-85.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(KPGOV1.u, LoadlimiterPI2.y) annotation (Line(
                  points={{-25,-117},{-16.5,-117}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(LoadlimiterPI2.u1, GovernorPID.u3) annotation (Line(
                  points={{-5,-114},{0,-114},{0,-104},{-98,-104},{-98,-85.8},{-62.2,-85.8}},
                  color={0,0,127},
                  smooth=Smooth.None));

              connect(LoadlimiterPI2.u2, V.y) annotation (Line(
                  points={{-5,-120},{34,-120},{34,-55},{24.7,-55}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(GovernorPID.y, min_select.u[3]) annotation (Line(
                  points={{-36.9,-77},{-36,-77},{-36,-23.7333},{-18,-23.7333}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(V1.y, s3.u) annotation (Line(
                  points={{90.7,-57},{98.6,-57}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Tactgain.y, V1.u) annotation (Line(
                  points={{70.5,-57},{74.6,-57}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add8.y, Tactgain.u) annotation (Line(
                  points={{54.6,-58},{54.6,-57},{59,-57}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s3.y, product.u1) annotation (Line(
                  points={{114.7,-57},{119.35,-57},{119.35,-56.4},{128.8,-56.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add8.u1, V.y) annotation (Line(
                  points={{40.8,-54.4},{34,-54.4},{34,-55},{24.7,-55}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add8.u2, product.u1) annotation (Line(
                  points={{40.8,-61.6},{40,-61.6},{40,-90},{120,-90},{120,-56.4},{128.8,-56.4}},
                  color={0,0,127},
                  smooth=Smooth.None));

              connect(s4.u, gain1.y) annotation (Line(
                  points={{150,98},{150,68.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s0.y, rSELECT.Pelect) annotation (Line(
                  points={{-259,-170},{-218.32,-170},{-218.32,-149}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(rSELECT.y, r.u) annotation (Line(
                  points={{-205.56,-114.5},{-205.72,-114.5},{-205.72,-109.4},{-207,-109.4}},
                  color={0,0,127},
                  smooth=Smooth.None));

              connect(rSELECT.GovernorOutput, V.u) annotation (Line(
                  points={{-179.6,-118.4},{2,-118.4},{2,-55},{8.6,-55}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(rSELECT.ValveStroke, product.u1) annotation (Line(
                  points={{-179.6,-129.8},{120,-129.8},{120,-56.4},{128.8,-56.4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(s9.u, product1.y)
                annotation (Line(points={{22,110},{39,110},{39,110}}, color={0,0,127}));
              connect(delay.y, gain1.u) annotation (Line(points={{150,35.4},{150,50.4},{150,
                      50.4}}, color={0,0,127}));
              connect(delay.u, add4.y) annotation (Line(points={{150,3.2},{150,-17.4},{150,
                      -17.4}}, color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-320,-240},{
                        260,220}}), graphics={Text(
                      extent={{-272,-98},{-260,-106}},
                      lineColor={255,0,0},
                      textString="s7"),Text(
                      extent={{-188,-8},{-178,-16}},
                      lineColor={255,0,0},
                      textString="s8"),Text(
                      extent={{-72,136},{-58,126}},
                      lineColor={255,0,0},
                      textString="tlim"),Text(
                      extent={{-62,110},{-46,102}},
                      lineColor={255,0,0},
                      textString="texm"),Text(
                      extent={{-162,108},{-152,100}},
                      lineColor={255,0,0},
                      textString="s6"),Text(
                      extent={{-88,-36},{-78,-44}},
                      lineColor={255,0,0},
                      textString="s1"),Text(
                      extent={{-68,-122},{-58,-130}},
                      lineColor={255,0,0},
                      textString="s2"),Text(
                      extent={{16,132},{26,124}},
                      lineColor={255,0,0},
                      textString="s9"),Text(
                      extent={{-28,132},{-18,124}},
                      lineColor={255,0,0},
                      textString="s5"),Text(
                      extent={{100,-76},{110,-84}},
                      lineColor={255,0,0},
                      textString="s3"),Text(
                      extent={{168,98},{178,90}},
                      lineColor={255,0,0},
                      textString="s4"),Text(
                      extent={{-254,-182},{-242,-190}},
                      lineColor={255,0,0},
                      textString="s0"),Text(
                      extent={{-306,232},{-158,190}},
                      lineColor={0,0,255},
                      textString="input should be speed")}),
                Icon(coordinateSystem(extent={{-320,-240},{260,220}}, preserveAspectRatio=
                        false), graphics={Rectangle(extent={{-320,220},{260,-240}},
                      lineColor={0,0,255}),Text(
                      extent={{-306,146},{-216,92}},
                      lineColor={0,0,255},
                      textString="SPEED"),Text(
                      extent={{-306,-74},{-222,-126}},
                      lineColor={0,0,255},
                      textString="PELEC"),Text(
                      extent={{-114,64},{92,-64}},
                      lineColor={0,0,255},
                      textString="GGOV1"),Text(
                      extent={{172,24},{256,-28}},
                      lineColor={0,0,255},
                      textString="PMECH")}),
                Documentation);
            end GGOV1;
          annotation (Documentation);
          end GGOV1;

          model GAST "Gas Turbine-Governor"
            parameter Real R "Speed droop";
            parameter Real T_1 "(s)";
            parameter Real T_2 "(s)";
            parameter Real T_3 "(s)";
            parameter Real AT "Ambient temperature load limit";
            parameter Real K_T "Gain value multiplied with input signal";
            parameter Real V_MAX "Upper limits of input signals";
            parameter Real V_MIN "Lower limits of input signals";
            parameter Real D_turb "Gain value multiplied with input signal";
            Modelica.Blocks.Interfaces.RealInput SPEED
              "Machine electrical power (pu on M_b)" annotation (Placement(transformation(
                    extent={{-120,30},{-80,70}}), iconTransformation(extent={{-120,30},{-80,
                      70}})));
            Modelica.Blocks.Interfaces.RealOutput PMECH "Turbine mechanical power (pu)"
              annotation (Placement(transformation(extent={{100,-10},{120,10}})));
            Modelica.Blocks.Math.Add add(k1=-1)
              annotation (Placement(transformation(extent={{-78,-22},{-68,-12}})));
            Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={25,-47})));
            Modelica.Blocks.Math.Add add2(k2=+1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-37,-47})));
            Modelica.Blocks.Math.Add add3(k1=-1)
              annotation (Placement(transformation(extent={{80,-5},{90,5}})));
            Modelica.Blocks.Math.Gain gDturb(k=D_turb)
              annotation (Placement(transformation(extent={{-54,55},{-44,65}})));
            Modelica.Blocks.Math.Gain gKt(k=K_T) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=180,
                  origin={-11,-45})));
            Modelica.Blocks.Math.Gain g1_R(k=1/R) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=270,
                  origin={-85,33})));
            Modelica.Blocks.Interfaces.RealInput Reference "Speed reference (pu)"
              annotation (Placement(transformation(extent={{-120,-70},{-80,-30}}),
                  iconTransformation(extent={{-120,-70},{-80,-30}})));
            NonElectrical.Logical.LV_GATE lV_Gate
              annotation (Placement(transformation(extent={{-46,-10},{-26,10}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction1(a={T_2,1})
              annotation (Placement(transformation(extent={{48,-6},{60,6}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction2(a={T_3,1})
              annotation (Placement(transformation(
                  extent={{-6,-6},{6,6}},
                  rotation=180,
                  origin={54,-40})));
            Modelica.Blocks.Sources.Constant const(k=AT)
              annotation (Placement(transformation(extent={{-48,-94},{-28,-74}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              outMax=V_MAX,
              outMin=V_MIN,
              K=1,
              T=T_1,
              y_start=0) annotation (Placement(transformation(extent={{-4,-4},{6,6}})));
          equation
            connect(SPEED, gDturb.u) annotation (Line(
                points={{-100,50},{-78,50},{-78,60},{-55,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gDturb.y, add3.u1) annotation (Line(
                points={{-43.5,60},{72,60},{72,3},{79,3}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add3.y, PMECH) annotation (Line(
                points={{90.5,0},{110,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(SPEED, g1_R.u) annotation (Line(
                points={{-100,50},{-85,50},{-85,39}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(g1_R.y, add.u1) annotation (Line(
                points={{-85,27.5},{-85,-14},{-79,-14}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Reference, add.u2) annotation (Line(
                points={{-100,-50},{-90,-50},{-90,-20},{-79,-20}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add1.y, gKt.u) annotation (Line(
                points={{19.5,-47},{-5,-47},{-5,-45}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gKt.y, add2.u2) annotation (Line(
                points={{-16.5,-45},{-31,-45},{-31,-44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction2.y, add1.u2) annotation (Line(
                points={{47.4,-40},{40,-40},{40,-44},{31,-44}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction1.y, add3.u2) annotation (Line(
                points={{60.6,0},{70,0},{70,-3},{79,-3}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction1.y, transferFunction2.u) annotation (Line(
                points={{60.6,0},{68,0},{68,-40},{61.2,-40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, lV_Gate.n1) annotation (Line(
                points={{-67.5,-17},{-55.75,-17},{-55.75,5},{-47.25,5}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(lV_Gate.n2, add2.y) annotation (Line(
                points={{-47.25,-5},{-47.25,-25.3},{-42.5,-25.3},{-42.5,-47}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const.y, add2.u1) annotation (Line(points={{-27,-84},{-8,-84},{-8,-50},
                    {-31,-50}}, color={0,0,127}));
            connect(add1.u1, add2.u1) annotation (Line(points={{31,-50},{38,-50},{38,-84},
                    {-8,-84},{-8,-50},{-31,-50}}, color={0,0,127}));
            connect(simpleLagLim.u, lV_Gate.p) annotation (Line(points={{-5,1},{-17.5,1},
                    {-17.5,0},{-27.25,0}}, color={0,0,127}));
            connect(simpleLagLim.y, transferFunction1.u) annotation (Line(points={{6.5,1},
                    {26.25,1},{26.25,0},{46.8,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                    lineColor={0,0,255}),Text(
                    extent={{-90,56},{-30,44}},
                    lineColor={0,0,255},
                    textString="SPEED"),Text(
                    extent={{-90,-44},{-32,-56}},
                    lineColor={0,0,255},
                    textString="VAR(L)"),Text(
                    extent={{48,6},{108,-6}},
                    lineColor={0,0,255},
                    textString="PMECH"),Text(
                    extent={{-40,18},{36,-18}},
                    lineColor={0,0,255},
                    textString="GAST")}),
              Documentation);
          end GAST;
        annotation (Documentation);
        end TG;

        package PSS "Power Systems Stabilizer"
          model PSS2A "IEEE Dual-Input Stabilizer Model"
            parameter Real T_w1=10 "Washout 1 time constant";
            parameter Real T_w2=10 "Washout 2 time constant";
            parameter Real T_6=1e-9 "Lag 1 time constant";
            parameter Real T_w3=10 "Washout 3 time constant";
            parameter Real T_w4=1e-9 "Washout 4 time constant";
            parameter Real T_7=10 "Lag 2 time constant";
            parameter Real K_S2=0.99 "Lag 2 gain";
            parameter Real K_S3=1 "gain";
            parameter Real T_8=0.5 "Ramp-tracking filter time constant";
            parameter Real T_9=0.1 "Ramp-tracking filter time constant";
            parameter Real K_S1=20 "PSS gain";
            parameter Real T_1=0.15
              "Leadlag1 time constant (data from IEEE std, not representive, need to be tuned following system parameters)";
            parameter Real T_2=0.025 "Leadlag1 time constant";
            parameter Real T_3=0.15 "Leadlag2 time constant";
            parameter Real T_4=0.025 "Leadlag2 time constant";
            parameter Real V_STMAX=0.1 "PSS output limiation";
            parameter Real V_STMIN=-0.1 "PSS output limiation";
            parameter Real M "Ramp tracking filter coefficient";
            parameter Real N "Ramp tracking filter coefficient";
            Modelica.Blocks.Interfaces.RealInput V_S1 "PSS input signal 1" annotation (
                Placement(transformation(extent={{-186,14},{-174,26}}),
                  iconTransformation(extent={{-186,14},{-174,26}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag1(
              K=1,
              T1=T_1,
              T2=T_2,
              y_start=0,
              x_start=0) annotation (Placement(transformation(extent={{80,-10},
                      {100,10}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag2(
              K=1,
              T1=T_3,
              T2=T_4,
              y_start=0,
              x_start=0) annotation (Placement(transformation(extent={{112,-10},
                      {132,10}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG "PSS output" annotation (
                Placement(transformation(extent={{200,-6},{212,6}}), iconTransformation(
                    extent={{200,-6},{212,6}})));
            Modelica.Blocks.Interfaces.RealInput V_S2 "PSS input signal 2" annotation (
                Placement(transformation(extent={{-186,-26},{-174,-14}}),
                  iconTransformation(extent={{-186,-26},{-174,-14}})));
            RapidTest.NonElectrical.Continuous.SimpleLag SimpleLag1(
              K=1,
              T=T_6,
              y_start=0) annotation (Placement(transformation(extent={{-80,10},
                      {-60,30}})));
            RapidTest.NonElectrical.Continuous.SimpleLag SimpleLag2(
              K=K_S2,
              T=T_7,
              y_start=0) annotation (Placement(transformation(extent={{-80,-30},
                      {-60,-10}})));
            Modelica.Blocks.Math.Add add(k2=+K_S3)
              annotation (Placement(transformation(extent={{-40,4},{-20,24}})));
            Modelica.Blocks.Math.Add add1(k2=-1)
              annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            Modelica.Blocks.Math.Gain gain(k=K_S1)
              annotation (Placement(transformation(extent={{50,-10},{70,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_STMAX, uMin=V_STMIN)
              annotation (Placement(transformation(extent={{146,-10},{166,10}})));
            NonElectrical.Continuous.RampTrackingFilter rampTrackingFilter(
              M=M,
              N=N,
              startValue=0,
              T_1=T_8,
              T_2=T_9) annotation (Placement(transformation(extent={{-10,4},{10,24}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag(
              K=T_w1,
              T=T_w1,
              y_start=0)
              annotation (Placement(transformation(extent={{-160,10},{-140,30}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag1(
              y_start=0,
              K=T_w2,
              T=T_w2) annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag2(
              y_start=0,
              K=T_w3,
              T=T_w3)
              annotation (Placement(transformation(extent={{-160,-30},{-140,-10}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag3(
              y_start=0,
              K=T_w4,
              T=T_w4)
              annotation (Placement(transformation(extent={{-120,-30},{-100,-10}})));
          equation
            connect(SimpleLag1.y, add.u1)
              annotation (Line(points={{-59,20},{-50,20},{-42,20}}, color={0,0,127}));
            connect(SimpleLag2.y, add.u2) annotation (Line(points={{-59,-20},{-52,-20},{-52,
                    8},{-42,8}}, color={0,0,127}));
            connect(add1.u2, add.u2) annotation (Line(points={{18,-6},{14,-6},{14,-20},{-52,
                    -20},{-52,8},{-42,8}}, color={0,0,127}));
            connect(add1.y, gain.u)
              annotation (Line(points={{41,0},{48,0}}, color={0,0,127}));
            connect(gain.y, Leadlag1.u)
              annotation (Line(points={{71,0},{78,0}}, color={0,0,127}));
            connect(Leadlag1.y, Leadlag2.u)
              annotation (Line(points={{101,0},{110,0}}, color={0,0,127}));
            connect(Leadlag2.y, limiter.u)
              annotation (Line(points={{133,0},{144,0}}, color={0,0,127}));
            connect(limiter.y, VOTHSG)
              annotation (Line(points={{167,0},{206,0}}, color={0,0,127}));
            connect(add.y, rampTrackingFilter.u)
              annotation (Line(points={{-19,14},{-15.5,14},{-12,14}}, color={0,0,127}));
            connect(rampTrackingFilter.y, add1.u1)
              annotation (Line(points={{11,14},{14,14},{14,6},{18,6}}, color={0,0,127}));
            connect(V_S1, derivativeLag.u)
              annotation (Line(points={{-180,20},{-172,20},{-162,20}}, color={0,0,127}));
            connect(derivativeLag.y, derivativeLag1.u) annotation (Line(points={{-139,20},
                    {-130.5,20},{-122,20}}, color={0,0,127}));
            connect(derivativeLag1.y, SimpleLag1.u)
              annotation (Line(points={{-99,20},{-82,20},{-82,20}}, color={0,0,127}));
            connect(derivativeLag2.u, V_S2)
              annotation (Line(points={{-162,-20},{-180,-20}}, color={0,0,127}));
            connect(derivativeLag3.u, derivativeLag2.y)
              annotation (Line(points={{-122,-20},{-139,-20}}, color={0,0,127}));
            connect(derivativeLag3.y, SimpleLag2.u)
              annotation (Line(points={{-99,-20},{-82,-20}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{200,
                      40}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{200,40}}),
                  graphics={Rectangle(extent={{-180,40},{200,-40}}, lineColor={0,0,255}),
                    Text(
                    extent={{-34,16},{32,-14}},
                    lineColor={0,0,255},
                    textString="PSS2A"),Text(
                    extent={{-170,30},{-142,10}},
                    lineColor={0,0,255},
                    textString="V_S1"),Text(
                    extent={{-170,-10},{-142,-30}},
                    lineColor={0,0,255},
                    textString="V_S2"),Text(
                    extent={{140,10},{196,-10}},
                    lineColor={0,0,255},
                    textString="VOTHSG")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSS2A, PSS/E Manual </p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-08-03</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSS2A;

          model PSS2B
            parameter Real T_w1=10 "Washout time constant 1";
            parameter Real T_w2=10 "Washout time constant 2";
            parameter Real T_6=1e-9 "Lag time constant 6";
            parameter Real T_w3=10 "Washout time constant 3";
            parameter Real T_w4=1e-9 "Washout time constant 4";
            parameter Real T_7=10 "Lag time constant 7";
            parameter Real K_S2=0.99 "Lag gain 2, T_7/H";
            parameter Real K_S3=1 "Lag gain 3";
            parameter Real T_8=0.5 "Ramp-tracking filter time constant";
            parameter Real T_9=0.1 "Ramp-tracking filter time constant";
            parameter Real K_S1=20 "PSS gain";
            parameter Real T_1=0.15 "Lead-lag time constant 1";
            parameter Real T_2=0.025 "Lead-lag time constant 2";
            parameter Real T_3=0.15 "Lead-lag time constant 3";
            parameter Real T_4=0.025 "Lead-lag time constant 4";
            parameter Real T_10=1e-9 "Lead-lag time constant 10";
            parameter Real T_11=0.033 "Lead-lag time constant 11";
            parameter Real V_S1MAX=0.08 "PSS input 1 max. limit";
            parameter Real V_S1MIN=-0.08 "PSS input 1 min. limit";
            parameter Real V_S2MAX=1.25 "PSS input 2 max. limit";
            parameter Real V_S2MIN=-1.25 "PSS input 2 min. limit";
            parameter Real V_STMAX=0.1 "PSS output max. limit, 0.1 ~ 0.2";
            parameter Real V_STMIN=-0.1 "PSS output min. limit, -0.05 ~ -0.1";
            parameter Real M "Ramp tracking filter coefficient";
            parameter Real N "Ramp tracking filter coefficient";
            Modelica.Blocks.Interfaces.RealInput V_S1 "PSS input signal 1"
              annotation (Placement(transformation(extent={{-186,14},{-174,26}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag1(
              K=1,
              T1=T_1,
              T2=T_2,
              y_start=0) annotation (Placement(transformation(extent={{88,-10},
                      {108,10}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag2(
              K=1,
              T1=T_3,
              T2=T_4,
              y_start=0) annotation (Placement(transformation(extent={{116,-10},
                      {136,10}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG "PSS output signal" annotation (
                Placement(transformation(extent={{208,-6},{220,6}}), iconTransformation(
                    extent={{180,-6},{192,6}})));
            Modelica.Blocks.Interfaces.RealInput V_S2 "PSS input signal 2"
              annotation (Placement(transformation(extent={{-186,-26},{-174,-14}})));
            RapidTest.NonElectrical.Continuous.SimpleLag SimpleLag1(
              K=1,
              T=T_6,
              y_start=0) annotation (Placement(transformation(extent={{-68,10},
                      {-48,30}})));
            RapidTest.NonElectrical.Continuous.SimpleLag SimpleLag2(
              K=K_S2,
              T=T_7,
              y_start=0) annotation (Placement(transformation(extent={{-68,-30},
                      {-48,-10}})));
            RapidTest.NonElectrical.Continuous.LeadLag Leadlag3(
              K=1,
              T1=T_10,
              T2=T_11,
              y_start=0) annotation (Placement(transformation(extent={{146,-10},
                      {166,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_STMAX, uMin=V_STMIN)
              annotation (Placement(transformation(extent={{176,-10},{196,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=V_S1MAX, uMin=V_S1MIN)
              annotation (Placement(transformation(extent={{-166,10},{-146,30}})));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=V_S2MAX, uMin=V_S2MIN)
              annotation (Placement(transformation(extent={{-166,-30},{-146,-10}})));
            Modelica.Blocks.Math.Add add(k2=+K_S3)
              annotation (Placement(transformation(extent={{-36,4},{-16,24}})));
            Modelica.Blocks.Math.Add add1(k2=-1)
              annotation (Placement(transformation(extent={{30,-10},{50,10}})));
            Modelica.Blocks.Math.Gain gain(k=K_S1)
              annotation (Placement(transformation(extent={{58,-10},{78,10}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag(
              K=T_w1,
              T=T_w1,
              y_start=0,
              x_start=V_S10)
              annotation (Placement(transformation(extent={{-132,10},{-112,30}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag1(
              y_start=0,
              K=T_w2,
              T=T_w2) annotation (Placement(transformation(extent={{-100,10},{-80,30}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag2(
              y_start=0,
              K=T_w3,
              T=T_w3,
              x_start=V_S20)
              annotation (Placement(transformation(extent={{-132,-30},{-112,-10}})));
            NonElectrical.Continuous.DerivativeLag derivativeLag3(
              y_start=0,
              K=T_w4,
              T=T_w4)
              annotation (Placement(transformation(extent={{-100,-30},{-80,-10}})));
            NonElectrical.Continuous.RampTrackingFilter rampTrackingFilter(
              M=M,
              N=N,
              startValue=0,
              T_1=T_8,
              T_2=T_9) annotation (Placement(transformation(extent={{-6,4},{14,24}})));
          protected
            parameter Real V_S10(fixed=false);
            parameter Real V_S20(fixed=false);
          initial equation
            V_S10 = V_S1;
            V_S20 = V_S2;
          equation
            connect(limiter.y, VOTHSG)
              annotation (Line(points={{197,0},{214,0}}, color={0,0,127}));
            connect(Leadlag3.y, limiter.u)
              annotation (Line(points={{167,0},{174,0}}, color={0,0,127}));
            connect(Leadlag2.y, Leadlag3.u)
              annotation (Line(points={{137,0},{144,0}}, color={0,0,127}));
            connect(Leadlag2.u, Leadlag1.y)
              annotation (Line(points={{114,0},{109,0}}, color={0,0,127}));
            connect(V_S2, limiter2.u)
              annotation (Line(points={{-180,-20},{-168,-20}}, color={0,0,127}));
            connect(V_S1, limiter1.u)
              annotation (Line(points={{-180,20},{-168,20}}, color={0,0,127}));
            connect(SimpleLag1.y, add.u1)
              annotation (Line(points={{-47,20},{-38,20}}, color={0,0,127}));
            connect(SimpleLag2.y, add.u2) annotation (Line(points={{-47,-20},{-44,-20},{-44,
                    8},{-38,8}}, color={0,0,127}));
            connect(add1.y, gain.u)
              annotation (Line(points={{51,0},{51,0},{56,0}}, color={0,0,127}));
            connect(gain.y, Leadlag1.u)
              annotation (Line(points={{79,0},{82.5,0},{86,0}}, color={0,0,127}));
            connect(derivativeLag.y, derivativeLag1.u)
              annotation (Line(points={{-111,20},{-102,20}}, color={0,0,127}));
            connect(derivativeLag3.u, derivativeLag2.y)
              annotation (Line(points={{-102,-20},{-111,-20}}, color={0,0,127}));
            connect(derivativeLag1.y, SimpleLag1.u)
              annotation (Line(points={{-79,20},{-79,20},{-70,20}}, color={0,0,127}));
            connect(derivativeLag3.y, SimpleLag2.u)
              annotation (Line(points={{-79,-20},{-70,-20}}, color={0,0,127}));
            connect(derivativeLag2.u, limiter2.y)
              annotation (Line(points={{-134,-20},{-145,-20}}, color={0,0,127}));
            connect(derivativeLag.u, limiter1.y)
              annotation (Line(points={{-134,20},{-145,20}}, color={0,0,127}));
            connect(add.y, rampTrackingFilter.u)
              annotation (Line(points={{-15,14},{-8,14}}, color={0,0,127}));
            connect(rampTrackingFilter.y, add1.u1)
              annotation (Line(points={{15,14},{20,14},{20,6},{28,6}}, color={0,0,127}));
            connect(add1.u2, add.u2) annotation (Line(points={{28,-6},{20,-6},{20,-20},{-44,
                    -20},{-44,8},{-38,8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{180,
                      40}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-180,-40},{180,40}}),
                  graphics={Rectangle(extent={{-180,40},{180,-40}}, lineColor={0,0,255}),
                    Text(
                    extent={{-34,14},{32,-16}},
                    lineColor={0,0,255},
                    textString="PSS2B"),Text(
                    extent={{-172,26},{-132,12}},
                    lineColor={0,0,255},
                    textString="V_S1"),Text(
                    extent={{130,14},{176,-16}},
                    lineColor={0,0,255},
                    textString="VOTHSG"),Text(
                    extent={{-174,-14},{-134,-28}},
                    lineColor={0,0,255},
                    textString="V_S2")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>IEEE Power System Stabilizer Type 2B (PSS2B), PSSE manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSS2B;

          model STAB2A "Models STAB2A, STAB3, and STAB4 are special representations of specific types of supplementary
  stabilizing units. Both produce a supplementary signal by introducing phase-lead into a signal
  proportional to electrical power output measured at the generator terminals."
            //parameter Real PELEC0= 1;
            parameter Real K_2=1;
            parameter Real T_2=1;
            parameter Real K_3=1;
            parameter Real T_3=1;
            parameter Real K_4=1;
            parameter Real K_5=1;
            parameter Real T_5=1;
            parameter Real H_LIM=5;
            input Modelica.Blocks.Interfaces.RealInput PELEC
              "Machine electrical power (pu)" annotation (Placement(transformation(extent=
                     {{-109,-6},{-98,10}}), iconTransformation(extent={{-107,-10},{-87,10}})));
            output Modelica.Blocks.Interfaces.RealOutput VOTHSG "PSS output signal"
              annotation (Placement(transformation(extent={{120,-10},{140,10}}),
                  iconTransformation(extent={{120,-10},{140,10}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(
              b={-K_2*T_2,0},
              a={T_2,1},
              initType=Modelica.Blocks.Types.Init.SteadyState)
              annotation (Placement(transformation(extent={{-90,-8},{-70,12}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction1(
              a={T_2,1},
              initType=Modelica.Blocks.Types.Init.SteadyState,
              b={K_2*T_2,0})
              annotation (Placement(transformation(extent={{-62,-8},{-42,12}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction2(
              a={T_2,1},
              initType=Modelica.Blocks.Types.Init.SteadyState,
              b={K_2*T_2,0})
              annotation (Placement(transformation(extent={{-34,-8},{-14,12}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction3(
              initType=Modelica.Blocks.Types.Init.SteadyState,
              b={K_3},
              a={T_3,1}) annotation (Placement(transformation(extent={{-4,-2},{16,18}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction4(
              initType=Modelica.Blocks.Types.Init.SteadyState,
              b={K_5},
              a={T_5,1}) annotation (Placement(transformation(extent={{42,-10},{62,10}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction5(
              initType=Modelica.Blocks.Types.Init.SteadyState,
              b={K_5},
              a={T_5,1}) annotation (Placement(transformation(extent={{70,-10},{90,10}})));
            Modelica.Blocks.Math.Gain K(k=K_4)
              annotation (Placement(transformation(extent={{0,-26},{14,-12}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{26,-4},{34,4}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=H_LIM, uMin=-H_LIM)
              annotation (Placement(transformation(extent={{98,-10},{118,10}})));
          equation
            connect(PELEC, transferFunction.u) annotation (Line(
                points={{-103.5,2},{-103.5,1},{-92,1},{-92,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction.y, transferFunction1.u) annotation (Line(
                points={{-69,2},{-64,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction1.y, transferFunction2.u) annotation (Line(
                points={{-41,2},{-36,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction2.y, transferFunction3.u) annotation (Line(
                points={{-13,2},{-10,2},{-10,8},{-6,8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction4.y, transferFunction5.u) annotation (Line(
                points={{63,0},{68,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(K.u, transferFunction2.y) annotation (Line(
                points={{-1.4,-19},{-10,-19},{-10,2},{-13,2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(add.y, transferFunction4.u) annotation (Line(
                points={{34.4,0},{40,0}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction3.y, add.u1) annotation (Line(
                points={{17,8},{20,8},{20,2.4},{25.2,2.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(K.y, add.u2) annotation (Line(
                points={{14.7,-19},{20,-19},{20,-2.4},{25.2,-2.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(transferFunction5.y, limiter.u)
              annotation (Line(points={{91,0},{96,0}}, color={0,0,127}));
            connect(VOTHSG, limiter.y)
              annotation (Line(points={{130,0},{119,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-100,-40},{120,40}},
                  grid={2,2})),
              Icon(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-100,-40},{120,40}},
                  grid={2,2}), graphics={Rectangle(extent={{-100,40},{120,-40}},
                    lineColor={0,0,255}),Text(
                    extent={{-34,24},{34,-24}},
                    lineColor={0,0,255},
                    textString="STAB2A"),Text(
                    extent={{72,16},{116,-18}},
                    lineColor={0,0,255},
                    textString="VOTHSG"),Text(
                    extent={{-86,16},{-48,-16}},
                    lineColor={0,0,255},
                    textString="PELEC")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end STAB2A;

          model STAB3
            parameter Real T_t "(s)";
            parameter Real T_X1 ">0 (s)";
            parameter Real T_X2 ">0 (s)";
            parameter Real K_X;
            parameter Real V_LIM;
            Modelica.Blocks.Interfaces.RealInput PELEC "Machine electrical power (pu)"
              annotation (Placement(transformation(extent={{-130,-20},{-90,20}}),
                  iconTransformation(extent={{-130,-20},{-90,20}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG "PSS output signal" annotation (
                Placement(transformation(extent={{100,-10},{120,10}}), iconTransformation(
                    extent={{100,-10},{120,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_LIM, uMin=-V_LIM)
              annotation (Placement(transformation(extent={{70,-10},{90,10}})));
            Modelica.Blocks.Sources.Constant const(k=P_REF)
              annotation (Placement(transformation(extent={{-60,-40},{-40,-20}})));
          protected
            parameter Real P_REF(fixed=false);
            parameter Real PELEC0(fixed=false);
            NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              T=T_t,
              y_start=PELEC0)
              annotation (Placement(transformation(extent={{-76,-10},{-56,10}})));
            Modelica.Blocks.Math.Feedback feedback
              annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=T_X1,
              y_start=0) annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              y_start=0,
              k=-K_X,
              T=T_X2,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{34,-10},{54,10}})));
          initial equation
            PELEC0 = PELEC;
            P_REF = PELEC0;
          equation
            connect(imSimpleLag1.y, imDerivativeLag.u)
              annotation (Line(points={{21,0},{32,0}}, color={0,0,127}));
            connect(imSimpleLag.y, feedback.u1)
              annotation (Line(points={{-55,0},{-46.5,0},{-38,0}}, color={0,0,127}));
            connect(imSimpleLag.u, PELEC)
              annotation (Line(points={{-78,0},{-110,0},{-110,0}}, color={0,0,127}));
            connect(feedback.y, imSimpleLag1.u)
              annotation (Line(points={{-21,0},{-11.5,0},{-2,0}}, color={0,0,127}));
            connect(imSimpleLag1.y, imDerivativeLag.u)
              annotation (Line(points={{21,0},{26.5,0},{32,0}}, color={0,0,127}));
            connect(imDerivativeLag.y, limiter.u)
              annotation (Line(points={{55,0},{68,0}}, color={0,0,127}));
            connect(limiter.y, VOTHSG)
              annotation (Line(points={{91,0},{110,0}}, color={0,0,127}));
            connect(const.y, feedback.u2)
              annotation (Line(points={{-39,-30},{-30,-30},{-30,-8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-40},{100,
                      40}})),
              Icon(coordinateSystem(extent={{-100,-40},{100,40}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-100,40},{100,-40}}, lineColor=
                     {28,108,200}),Text(
                    extent={{-70,20},{70,-20}},
                    lineColor={28,108,200},
                    textString="STAB3"),Text(
                    extent={{-88,10},{-58,-10}},
                    lineColor={28,108,200},
                    textString="PELEC"),Text(
                    extent={{64,14},{98,-12}},
                    lineColor={28,108,200},
                    textString="VOTHSG")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>STAB3, PSSE Manual</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-08-03 </p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end STAB3;

          model STABNI
            parameter Real K ">= 0";
            parameter Real T_1 ">0 (s)";
            parameter Real T_2 ">=0 (S)";
            parameter Real T_0 ">0 (s)";
            parameter Real LIMIT "+- (pu)";
            Modelica.Blocks.Interfaces.RealInput PELEC annotation (Placement(
                  transformation(extent={{-148,-20},{-108,20}}), iconTransformation(
                    extent={{-148,-20},{-108,20}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG annotation (Placement(
                  transformation(extent={{120,-10},{140,10}}), iconTransformation(extent=
                      {{120,-10},{140,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=LIMIT, uMin=-LIMIT)
              annotation (Placement(transformation(extent={{60,-10},{80,10}})));
          protected
            parameter Real PELEC0(fixed=false);
          protected
            NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=K,
              T=T_2,
              y_start=K*PELEC0)
              annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_1,
              T2=T_0,
              y_start=0)
              annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              T=T_0,
              k=T_0,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag1(
              T=T_0,
              k=T_0,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=T_0,
              y_start=0) annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            Modelica.Blocks.Math.Gain gain(k=-1)
              annotation (Placement(transformation(extent={{96,-10},{116,10}})));
          initial equation
            PELEC0 = PELEC;
          equation
            connect(VOTHSG, gain.y)
              annotation (Line(points={{130,0},{124,0},{117,0}}, color={0,0,127}));
            connect(PELEC, imSimpleLag.u)
              annotation (Line(points={{-128,0},{-102,0}}, color={0,0,127}));
            connect(imSimpleLag.y, imDerivativeLag.u)
              annotation (Line(points={{-79,0},{-72,0}}, color={0,0,127}));
            connect(imDerivativeLag.y, imDerivativeLag1.u)
              annotation (Line(points={{-49,0},{-45.5,0},{-42,0}}, color={0,0,127}));
            connect(imDerivativeLag1.y, imLeadLag.u)
              annotation (Line(points={{-19,0},{-15.5,0},{-12,0}}, color={0,0,127}));
            connect(imLeadLag.y, imSimpleLag1.u)
              annotation (Line(points={{11,0},{14.5,0},{18,0}}, color={0,0,127}));
            connect(limiter.y, gain.u)
              annotation (Line(points={{81,0},{88,0},{94,0}}, color={0,0,127}));
            connect(limiter.u, imSimpleLag1.y)
              annotation (Line(points={{58,0},{41,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-40},{120,
                      40}})),
              Icon(coordinateSystem(extent={{-120,-40},{120,40}}, preserveAspectRatio=
                      false), graphics={Rectangle(extent={{-120,40},{120,-40}}, lineColor=
                     {28,108,200}),Text(
                    extent={{-64,20},{56,-20}},
                    lineColor={28,108,200},
                    textString="STABNI"),Text(
                    extent={{-108,8},{-72,-10}},
                    lineColor={28,108,200},
                    textString="PELEC"),Text(
                    extent={{82,10},{118,-8}},
                    lineColor={28,108,200},
                    textString="VOTHSG")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>STABNI, PSSE Manual</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-08-03 </p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end STABNI;

          model IEEEST "IEEE Stabilizing Model with single Input"
            parameter Real A_1=0 "Filter Coefficient";
            parameter Real A_2=0 "Filter Coefficient";
            parameter Real A_3=0 "Filter Coefficient";
            parameter Real A_4=0 "Filter Coefficient";
            parameter Real A_5=0 "Filter Coefficient";
            parameter Real A_6=0 "Filter Coefficient";
            parameter Real T_1=0 "Lead Time Constant";
            parameter Real T_2=0 "Lag Time Constant";
            parameter Real T_3=0 "Lead Time Constant";
            parameter Real T_4=0 "Lag Time Constant";
            parameter Real T_5=1.65 "Washout Time Constant";
            parameter Real T_6=1.65 "Washout Time Constant";
            parameter Real K_S=6.2 "Stabilizer Gain";
            parameter Real L_SMAX=0.26 "Output Limits";
            parameter Real L_SMIN=-0.1 "Output Limits";
            parameter Real V_CU=999 "Output Limits";
            parameter Real V_CL=-999 "Output Limits";
            Modelica.Blocks.Continuous.TransferFunction Filter1_1(
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=V_S0,
              a=a1,
              b=b) annotation (Placement(transformation(extent={{-90,-30},{-80,-20}})));
            RapidTest.NonElectrical.Continuous.LeadLag T_1_T_2(
              K=1,
              T1=T_1,
              T2=T_2,
              x_start=V_S0,
              y_start=V_S0)
              annotation (Placement(transformation(extent={{40,-5},{50,5}})));
            RapidTest.NonElectrical.Continuous.LeadLag T_3_T_4(
              K=1,
              T1=T_3,
              T2=T_4,
              x_start=V_S0,
              y_start=V_S0)
              annotation (Placement(transformation(extent={{60,-5},{70,5}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG(start=0) "PSS output signal"
              annotation (Placement(transformation(extent={{120,-5},{130,5}}, rotation=0),
                  iconTransformation(extent={{120,-10},{140,10}})));
            Modelica.Blocks.Interfaces.RealInput V_S(start=0) "PSS input signal"
              annotation (Placement(transformation(extent={{-125,-5},{-115,5}}, rotation=
                      0), iconTransformation(extent={{-128,-30},{-108,-10}})));
            Modelica.Blocks.Nonlinear.Limiter VSS(uMax=L_SMAX, uMin=L_SMIN)
              annotation (Placement(transformation(extent={{100,-5},{110,5}})));
            Modelica.Blocks.Interfaces.RealInput V_CT
              "Compensated machine terminal voltage (pu)" annotation (Placement(
                  transformation(extent={{-125,30},{-115,40}}, rotation=0),
                  iconTransformation(extent={{-128,10},{-108,30}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              T=T_6,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              x_start=V_S0,
              k=K_S*T_5) annotation (Placement(transformation(extent={{80,-5},{90,5}})));
          protected
            Modelica.Blocks.Interfaces.RealOutput Vs "Connector of Real output signal"
              annotation (Placement(transformation(extent={{113,-5},{123,5}}, rotation=0),
                  iconTransformation(extent={{32,-8},{36,-4}})));
            parameter Real V_S0(fixed=false);
            parameter Boolean bypass_filter2(fixed=false);
            parameter Boolean bypass_filter1(fixed=false);
            parameter Integer n1=if A_1 == 0 and A_2 == 0 then 4 elseif A_2 == 0 then 2
                 else 3;
            parameter Integer n2=if A_3 == 0 and A_4 == 0 then 4 elseif A_4 == 0 then 2
                 else 3;
            parameter Integer n3=if A_6 == 0 and A_5 == 0 then 1 elseif A_6 == 0 then 2
                 else 3;
            parameter Real a1[n1](each fixed=false);
            parameter Real a2[n2](each fixed=false);
            parameter Real b[n3](each fixed=false);
            Modelica.Blocks.Continuous.TransferFunction Filter2_1(
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=V_S0,
              b={1},
              a=a2) annotation (Placement(transformation(extent={{-60,-30},{-50,-20}})));
            Modelica.Blocks.Logical.Switch swith_filter2
              annotation (Placement(transformation(extent={{-30,-26},{-20,-16}})));
            Modelica.Blocks.Sources.BooleanConstant booleanConstant(k=bypass_filter2)
              annotation (Placement(transformation(extent={{-60,-50},{-50,-40}})));
            Modelica.Blocks.Continuous.TransferFunction Filter1_2(
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=V_S0,
              a=a1,
              b={1}) annotation (Placement(transformation(extent={{-90,10},{-80,20}})));
            Modelica.Blocks.Continuous.TransferFunction Filter2_2(
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=V_S0,
              a=a2,
              b=b) annotation (Placement(transformation(extent={{-60,10},{-50,20}})));
            Modelica.Blocks.Logical.Switch swith_filter1
              annotation (Placement(transformation(extent={{-75,-5},{-65,5}})));
            Modelica.Blocks.Sources.BooleanConstant booleanConstant1(k=bypass_filter1)
              annotation (Placement(transformation(extent={{-95,-15},{-85,-5}})));
            Modelica.Blocks.Logical.Switch swith_filter3
              annotation (Placement(transformation(extent={{20,-5},{30,5}})));
            Modelica.Blocks.MathBoolean.And and1(nu=2)
              annotation (Placement(transformation(extent={{-30,-13},{-20,-3}})));
            Modelica.Blocks.Logical.Switch swith_filter4
              annotation (Placement(transformation(extent={{-6,-5},{4,5}})));
          initial equation
            if n3 == 1 then
              b = {1};
            elseif n3 == 2 then
              b = {A_5,1};
            else
              b = {A_6,A_5,1};
            end if;
            if n1 == 4 then
              a1 = {1,1,1,1};
              bypass_filter1 = true;
            elseif n1 == 3 then
              a1 = {A_2,A_1,1};
              bypass_filter1 = false;
            else
              a1 = {A_1,1};
              bypass_filter1 = false;
            end if;
            if n2 == 4 then
              a2 = {1,1,1,1};
              bypass_filter2 = true;
            elseif n2 == 3 then
              a2 = {A_4,A_3,1};
              bypass_filter2 = false;
            else
              a2 = {A_3,1};
              bypass_filter2 = false;
            end if;
            V_S0 = V_S;
          equation
            if V_CU == 0 and not V_CL == 0 then
              if V_CT > V_CL then
                VOTHSG = Vs;
              else
                VOTHSG = 0;
              end if;
            elseif V_CL == 0 and not V_CU == 0 then
              if V_CT < V_CU then
                VOTHSG = Vs;
              else
                VOTHSG = 0;
              end if;
            elseif V_CU == 0 and V_CL == 0 then
              VOTHSG = Vs;
            elseif V_CT > V_CL and V_CT < V_CU then
              VOTHSG = Vs;
            else
              VOTHSG = 0;
            end if;
            connect(V_S, Filter1_1.u) annotation (Line(
                points={{-120,0},{-100,0},{-100,-25},{-91,-25}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(T_1_T_2.y, T_3_T_4.u)
              annotation (Line(points={{50.5,0},{59,0}}, color={0,0,127}));
            connect(imDerivativeLag.y, VSS.u)
              annotation (Line(points={{90.5,0},{99,0}}, color={0,0,127}));
            connect(T_3_T_4.y, imDerivativeLag.u)
              annotation (Line(points={{70.5,0},{74,0},{79,0}}, color={0,0,127}));
            connect(Filter1_1.y, Filter2_1.u) annotation (Line(points={{-79.5,-25},{-72,-25},
                    {-61,-25}}, color={0,0,127}));
            connect(swith_filter2.u3, Filter2_1.y) annotation (Line(points={{-31,-25},{-31,
                    -25},{-49.5,-25}}, color={0,0,127}));
            connect(swith_filter2.u1, Filter2_1.u) annotation (Line(points={{-31,-17},{-66,
                    -17},{-66,-25},{-61,-25}}, color={0,0,127}));
            connect(booleanConstant.y, swith_filter2.u2) annotation (Line(points={{-49.5,
                    -45},{-40,-45},{-40,-21},{-31,-21}}, color={255,0,255}));
            connect(Filter1_2.u, Filter1_1.u) annotation (Line(points={{-91,15},{-100,15},
                    {-100,-25},{-91,-25}}, color={0,0,127}));
            connect(swith_filter1.y, Filter2_2.u) annotation (Line(points={{-64.5,0},{-63,
                    0},{-63,15},{-61,15}}, color={0,0,127}));
            connect(swith_filter1.u1, Filter1_1.u) annotation (Line(points={{-76,4},{-95,
                    4},{-95,15},{-100,15},{-100,-25},{-91,-25}}, color={0,0,127}));
            connect(swith_filter1.u3, Filter1_2.y) annotation (Line(points={{-76,-4},{-78,
                    -4},{-78,15},{-79.5,15}}, color={0,0,127}));
            connect(booleanConstant1.y, swith_filter1.u2) annotation (Line(points={{-84.5,
                    -10},{-80,-10},{-80,0},{-76,0}}, color={255,0,255}));
            connect(and1.y, swith_filter3.u2) annotation (Line(points={{-19.25,-8},{15,-8},
                    {15,0},{19,0}}, color={255,0,255}));
            connect(and1.u[1], swith_filter2.u2) annotation (Line(points={{-30,-6.25},{-35,
                    -6.25},{-40,-6.25},{-40,-6},{-40,-21},{-31,-21}}, color={255,0,255}));
            connect(and1.u[2], swith_filter1.u2) annotation (Line(points={{-30,-9.75},{-52,
                    -9.75},{-52,-10},{-80,-10},{-80,0},{-76,0}}, color={255,0,255}));
            connect(swith_filter3.u1, Filter1_1.u) annotation (Line(points={{19,4},{15,4},
                    {15,30},{-110,30},{-110,0},{-100,0},{-100,-25},{-91,-25}}, color={0,0,
                    127}));
            connect(swith_filter4.y, swith_filter3.u3) annotation (Line(points={{4.5,0},{
                    12,0},{12,-4},{19,-4}}, color={0,0,127}));
            connect(swith_filter4.u2, swith_filter1.u2) annotation (Line(points={{-7,0},{
                    -52,0},{-52,-10},{-80,-10},{-80,0},{-76,0}}, color={255,0,255}));
            connect(Filter2_2.y, swith_filter4.u1) annotation (Line(points={{-49.5,15},{-20,
                    15},{-20,4},{-7,4}}, color={0,0,127}));
            connect(swith_filter2.y, swith_filter4.u3) annotation (Line(points={{-19.5,-21},
                    {-12,-21},{-12,-4},{-7,-4}}, color={0,0,127}));
            connect(swith_filter3.y, T_1_T_2.u)
              annotation (Line(points={{30.5,0},{39,0}}, color={0,0,127}));
            connect(VSS.y, Vs)
              annotation (Line(points={{110.5,0},{118,0},{118,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-120,-40},{120,40}},
                  grid={1,1})),
              Icon(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-120,-40},{120,40}},
                  grid={1,1}), graphics={Rectangle(extent={{-120,40},{120,-40}},
                    lineColor={0,0,255}),Text(
                    extent={{-46,40},{54,-44}},
                    lineColor={0,0,255},
                    textString="IEEEST"),Text(
                    extent={{-106,-10},{-84,-30}},
                    lineColor={0,0,255},
                    textString="V_S"),Text(
                    extent={{84,14},{118,-16}},
                    lineColor={0,0,255},
                    textString="VOTHSG"),Text(
                    extent={{-106,32},{-78,8}},
                    lineColor={0,0,255},
                    textString="V_CT")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEEEST;

          model IEE2ST "IEEE Stabilizing Model With Dual-Input Signals"
            parameter Real K_1;
            parameter Real K_2;
            parameter Real T_1 "(s)";
            parameter Real T_2 "(s)";
            parameter Real T_3 "(s), if T_3 equals 0, sT_3 will equal 1.0";
            parameter Real T_4 ">0 (s)";
            parameter Real T_5 "(s)";
            parameter Real T_6 "(s)";
            parameter Real T_7 "(s)";
            parameter Real T_8 "(s)";
            parameter Real T_9 "(s)";
            parameter Real T_10 "(s)";
            parameter Real L_SMAX;
            parameter Real L_SMIN;
            parameter Real V_CU "(pu)";
            parameter Real V_CL "(pu)";
            Modelica.Blocks.Interfaces.RealInput V_S1 "PSS input signal 1"
              annotation (Placement(transformation(extent={{-200,20},{-160,60}})));
            Modelica.Blocks.Interfaces.RealInput V_S2 "PSS input signal 2"
              annotation (Placement(transformation(extent={{-200,-60},{-160,-20}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{-100,-10},{-80,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=L_SMAX, uMin=L_SMIN)
              annotation (Placement(transformation(extent={{96,-10},{116,10}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG "PSS output signal"
              annotation (Placement(transformation(extent={{180,-10},{200,10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=T_3,
              T=T_4,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=K_1,
              T=T_1,
              y_start=K_1*ICS10)
              annotation (Placement(transformation(extent={{-150,30},{-130,50}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=K_2,
              T=T_2,
              y_start=ICS20)
              annotation (Placement(transformation(extent={{-150,-50},{-130,-30}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_5,
              T2=T_6,
              y_start=0) annotation (Placement(transformation(extent={{-20,-10},{0,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(
              K=1,
              T1=T_7,
              T2=T_8,
              y_start=0) annotation (Placement(transformation(extent={{20,-10},{40,10}})));
            NonElectrical.Continuous.LeadLag imLeadLag2(
              K=1,
              T1=T_9,
              T2=T_10,
              y_start=0) annotation (Placement(transformation(extent={{60,-10},{80,10}})));
            Modelica.Blocks.Interfaces.RealInput VCT
              "Compensated machine terminal voltage (pu)" annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=90,
                  origin={0,-60})));
          protected
            Modelica.Blocks.Interfaces.RealOutput VSS
              annotation (Placement(transformation(extent={{136,-10},{156,10}})));
          protected
            parameter Real ICS10(fixed=false);
            parameter Real ICS20(fixed=false);
          initial equation
            ICS10 = V_S1;
            ICS20 = V_S2;
          equation
            if V_CU == 0 and not V_CL == 0 then
              if VCT > V_CL then
                VOTHSG = VSS;
              else
                VOTHSG = 0;
              end if;
            elseif V_CL == 0 and not V_CU == 0 then
              if VCT < V_CU then
                VOTHSG = VSS;
              else
                VOTHSG = 0;
              end if;
            elseif V_CU == 0 and V_CL == 0 then
              VOTHSG = VSS;
            elseif VCT > V_CL and VCT < V_CU then
              VOTHSG = VSS;
            else
              VOTHSG = 0;
            end if;
            connect(limiter.y, VSS)
              annotation (Line(points={{117,0},{146,0}}, color={0,0,127}));
            connect(V_S2, imSimpleLag1.u)
              annotation (Line(points={{-180,-40},{-152,-40}}, color={0,0,127}));
            connect(imSimpleLag1.y, add.u2) annotation (Line(points={{-129,-40},{-120,-40},
                    {-120,-6},{-102,-6}}, color={0,0,127}));
            connect(V_S1, imSimpleLag.u)
              annotation (Line(points={{-180,40},{-166,40},{-152,40}}, color={0,0,127}));
            connect(imSimpleLag.y, add.u1) annotation (Line(points={{-129,40},{-120,40},{
                    -120,6},{-102,6}}, color={0,0,127}));
            connect(imLeadLag2.y, limiter.u)
              annotation (Line(points={{81,0},{94,0}}, color={0,0,127}));
            connect(imLeadLag1.y, imLeadLag2.u)
              annotation (Line(points={{41,0},{49.5,0},{58,0}}, color={0,0,127}));
            connect(imLeadLag.y, imLeadLag1.u)
              annotation (Line(points={{1,0},{9.5,0},{18,0}}, color={0,0,127}));
            connect(imLeadLag.u, imDerivativeLag.y)
              annotation (Line(points={{-22,0},{-39,0}}, color={0,0,127}));
            connect(add.y, imDerivativeLag.u)
              annotation (Line(points={{-79,0},{-62,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-180,-60},{180,
                      60}})),
              Icon(coordinateSystem(extent={{-180,-60},{180,60}}, preserveAspectRatio=
                      false), graphics={Text(
                    extent={{-156,52},{-114,28}},
                    lineColor={28,108,200},
                    textString="ICS1"),Text(
                    extent={{-158,-28},{-114,-54}},
                    lineColor={28,108,200},
                    textString="ICS2"),Text(
                    extent={{-20,-20},{22,-42}},
                    lineColor={28,108,200},
                    textString="VCT"),Text(
                    extent={{106,12},{178,-14}},
                    lineColor={28,108,200},
                    textString="VOTHSG"),Text(
                    extent={{-50,32},{58,-32}},
                    lineColor={28,108,200},
                    textString="IEE2ST"),Rectangle(extent={{-180,60},{180,-60}},
                    lineColor={28,108,200})}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
IEE2ST, PSSE Manual
</tr>
<tr>
<td><p>Last update</p></td>
<td></td>
2015-08-17
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end IEE2ST;

          model STBSVC "WECC Supplementary Signal for Static var Compensator"
            parameter Real K_S1 ">0";
            parameter Real T_S7 "(s)";
            parameter Real T_S8 "(s)";
            parameter Real T_S9 ">0 (s)";
            parameter Real T_S13 ">0 (s)";
            parameter Real T_S14 ">0 (s)";
            parameter Real K_S3 ">0";
            parameter Real V_SCS;
            parameter Real K_S2;
            parameter Real T_S10 "(s)";
            parameter Real T_S11 "(s)";
            parameter Real T_S12 ">0, if K_S2 != 0 (s)";
            NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=K_S1,
              y_start=V_S10,
              T=T_S7) annotation (Placement(transformation(extent={{-100,40},{-80,60}})));
            NonElectrical.Continuous.SimpleLag imSimpleLag1(
              y_start=V_S10,
              K=K_S2,
              T=T_S10)
              annotation (Placement(transformation(extent={{-100,-60},{-80,-40}})));
            NonElectrical.Continuous.LeadLag imLeadLag(
              K=1,
              T1=T_S8,
              T2=T_S9,
              y_start=V_S10)
              annotation (Placement(transformation(extent={{-60,40},{-40,60}})));
            NonElectrical.Continuous.LeadLag imLeadLag1(
              K=1,
              T1=T_S11,
              T2=T_S12,
              y_start=V_S20)
              annotation (Placement(transformation(extent={{-60,-60},{-40,-40}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{-12,-10},{8,10}})));
            Modelica.Blocks.Continuous.Derivative imDerivativeLag(
              k=T_S13,
              T=T_S14,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{18,-10},{38,10}})));
            Modelica.Blocks.Math.Gain gain(k=K_S3)
              annotation (Placement(transformation(extent={{46,-10},{66,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=V_SCS, uMin=-V_SCS)
              annotation (Placement(transformation(extent={{74,-10},{94,10}})));
            Modelica.Blocks.Interfaces.RealInput V_S1 "PSS input signal 1"
              annotation (Placement(transformation(extent={{-150,30},{-110,70}})));
            Modelica.Blocks.Interfaces.RealInput V_S2 "PSS input signal 2"
              annotation (Placement(transformation(extent={{-150,-70},{-110,-30}})));
            Modelica.Blocks.Interfaces.RealOutput VOTHSG "Stabilizer signal (pu)"
              annotation (Placement(transformation(extent={{120,-10},{140,10}})));
          protected
            parameter Real V_S10(fixed=false);
            parameter Real V_S20(fixed=false);
          initial equation
            V_S10 = V_S1;
            V_S20 = V_S2;
          equation
            connect(gain.y, limiter.u)
              annotation (Line(points={{67,0},{67,0},{72,0}}, color={0,0,127}));
            connect(limiter.y, VOTHSG)
              annotation (Line(points={{95,0},{130,0}}, color={0,0,127}));
            connect(V_S1, imSimpleLag.u)
              annotation (Line(points={{-130,50},{-116,50},{-102,50}}, color={0,0,127}));
            connect(imSimpleLag.y, imLeadLag.u)
              annotation (Line(points={{-79,50},{-70.5,50},{-62,50}}, color={0,0,127}));
            connect(imLeadLag.y, add.u1) annotation (Line(points={{-39,50},{-30,50},{-30,
                    6},{-14,6}}, color={0,0,127}));
            connect(V_S2, imSimpleLag1.u) annotation (Line(points={{-130,-50},{-116,-50},
                    {-102,-50}}, color={0,0,127}));
            connect(imSimpleLag1.y, imLeadLag1.u) annotation (Line(points={{-79,-50},{-70.5,
                    -50},{-62,-50}}, color={0,0,127}));
            connect(imLeadLag1.y, add.u2) annotation (Line(points={{-39,-50},{-30,-50},{-30,
                    -6},{-14,-6}}, color={0,0,127}));
            connect(imDerivativeLag.y, gain.u)
              annotation (Line(points={{39,0},{41.5,0},{44,0}}, color={0,0,127}));
            connect(add.y, imDerivativeLag.u)
              annotation (Line(points={{9,0},{12.5,0},{16,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-120,-100},{
                      120,100}})),
              Icon(coordinateSystem(extent={{-120,-100},{120,100}}, preserveAspectRatio=
                      true), graphics={Rectangle(extent={{-120,100},{120,-100}},
                    lineColor={28,108,200}),Text(
                    extent={{-112,58},{-66,44}},
                    lineColor={28,108,200},
                    textString="V_S1"),Text(
                    extent={{-120,-42},{-58,-56}},
                    lineColor={28,108,200},
                    textString="V_S2"),Text(
                    extent={{70,10},{118,-6}},
                    lineColor={28,108,200},
                    textString="VOTHSG"),Text(
                    extent={{-62,30},{66,-32}},
                    lineColor={28,108,200},
                    textString="STBSVC")}),
              Documentation);
          end STBSVC;
        annotation (Documentation);
        end PSS;
      annotation (Documentation(info="<html>
</html>"));
      end PSSE;

      package CGMES
        package ES
          model ExcSEXS "Simplified Excitation System Model from CGMES definition"
            extends
              RapidTest.Electrical.Controls.PSSE.ES.BaseClasses.BaseExciter;
            parameter Real T_AT_B
              "Ta/Tb - gain reduction ratio of lag-lead element (TaTb).  Typical Value = 0.1";
            parameter Real T_B
              "Denominator time constant of lag-lead block (Tb).  Typical Value = 10";
            parameter Real K "Gain (K) (>0).  Typical Value = 100";
            parameter Real T_E "Time constant of gain block (Te).  Typical Value = 0.05";
            parameter Real K_C "PI controller gain (Kc).  Typical Value = 0.08";
            parameter Real T_C
              "PI controller phase lead time constant (Tc).  Typical Value = 0";
            parameter Real E_MIN
              "Minimum field voltage output (Emin).  Typical Value = -5";
            parameter Real E_MAX
              "Maximum field voltage output (Emax).  Typical Value = 5";
            parameter Real EFD_MAX
              "Field voltage clipping maximum limit (Efdmax).  Typical Value = 5";
            parameter Real EFD_MIN
              "Field voltage clipping minimum limit (Efdmin).  Typical Value = -5";
            Modelica.Blocks.Math.Add3 V_erro(
              k3=1,
              k1=1,
              k2=1) annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
            NonElectrical.Continuous.SimpleLagLim simpleLagLim(
              K=K,
              T=T_E,
              y_start=Efd0,
              outMax=E_MAX,
              outMin=E_MIN)
              annotation (Placement(transformation(extent={{120,-10},{140,10}})));
            Modelica.Blocks.Math.Add DiffV1 annotation (Placement(transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-100,-50})));
            NonElectrical.Continuous.LeadLag leadLag(
              K=1,
              T1=T_AT_B*T_B,
              T2=T_B,
              y_start=0,
              x_start=0) annotation (Placement(transformation(extent={{10,-10},{30,10}})));
            Modelica.Blocks.Nonlinear.Limiter limiter(uMax=EFD_MAX, uMin=EFD_MIN)
              annotation (Placement(transformation(extent={{160,-10},{180,10}})));
            Modelica.Blocks.Continuous.TransferFunction transferFunction(
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              y_start=Efd0/K,
              b={K_C*T_C,K_C},
              a={T_C,0}) annotation (Placement(transformation(extent={{58,-10},{78,10}})));
          initial equation
            V_REF = ECOMP0;
          equation
            connect(DiffV1.u1, VUEL) annotation (Line(points={{-106,-62},{-106,-80},{-130,
                    -80},{-130,-200}}, color={0,0,127}));
            connect(DiffV1.u2, VOEL) annotation (Line(points={{-94,-62},{-94,-80},{-70,-80},
                    {-70,-200}}, color={0,0,127}));
            connect(DiffV1.y, V_erro.u3) annotation (Line(points={{-100,-39},{-100,-20},{
                    -52,-20},{-52,-8},{-42,-8}}, color={0,0,127}));
            connect(DiffV.y, V_erro.u2)
              annotation (Line(points={{-99,0},{-42,0}}, color={0,0,127}));
            connect(V_erro.u1, VOTHSG) annotation (Line(points={{-42,8},{-52,8},{-52,90},
                    {-200,90}}, color={0,0,127}));
            connect(ECOMP, DiffV.u2) annotation (Line(points={{-200,0},{-166,0},{-132,0},
                    {-132,-6},{-122,-6}}, color={0,0,127}));
            connect(leadLag.u, V_erro.y)
              annotation (Line(points={{8,0},{0,0},{-19,0}}, color={0,0,127}));
            connect(simpleLagLim.y, limiter.u)
              annotation (Line(points={{141,0},{149.5,0},{158,0}}, color={0,0,127}));
            connect(limiter.y, EFD)
              annotation (Line(points={{181,0},{210,0}}, color={0,0,127}));
            connect(leadLag.y, transferFunction.u)
              annotation (Line(points={{31,0},{56,0}}, color={0,0,127}));
            connect(transferFunction.y, simpleLagLim.u)
              annotation (Line(points={{79,0},{98.5,0},{118,0}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  extent={{-200,-200},{200,160}},
                  initialScale=0.1,
                  preserveAspectRatio=false)),
              Icon(coordinateSystem(extent={{-200,-200},{200,160}}, initialScale=0.1),
                  graphics={Text(
                    extent={{-100,160},{100,100}},
                    lineColor={28,108,200},
                    textString="ExcSEXS")}),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end ExcSEXS;
        annotation (Documentation);
        end ES;
      annotation (Documentation);
      end CGMES;
    annotation (Documentation);
    end Controls;

    package Loads
      package PSAT
        model ExponentialRecovery "Exponential Recovery Load"
          extends BaseClasses.baseLoad;
          parameter Real Tp=1 "Active power time constant (s)";
          parameter Real Tq=1 "Reactive power time constant (s)";
          parameter Real alpha_s=2 "Static active power exponent";
          parameter Real alpha_t=1.5 "Dynamic active power exponent";
          parameter Real beta_s=2 "Static reactive power exponent";
          parameter Real beta_t=1.5 "Dynamic reactive power exponent";
          Real ps "Static real power absorption (pu)";
          Real pt "Transient real power absorption (pu)";
          Real qs "Static imaginary power absorption (pu)";
          Real qt "Transient imaginary power absorption (pu)";
        protected
          Real xp(start=0);
          Real xq(start=0);
        equation
          der(xp) = (-xp/Tp) + ps - pt;
          P = xp/Tp + pt;
          ps = P_0/S_b*(V/V_0)^alpha_s;
          pt = P_0/S_b*(V/V_0)^alpha_t;
          der(xq) = (-xq/Tq) + qs - qt;
          Q = xq/Tq + qt;
          qs = Q_0/S_b*(V/V_0)^beta_s;
          qt = Q_0/S_b*(V/V_0)^beta_t;
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Rectangle(
                  visible=true,
                  origin={10.0,-2.5},
                  lineColor={0,0,128},
                  fillColor={255,255,255},
                  extent={{-90.0,-82.5},{90.0,82.5}})}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Exponential Recovery Load, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ExponentialRecovery;

        model FrequencyDependentLoad "Frequency Dependent Load"
          import Modelica.Constants.pi;
          extends BaseClasses.baseLoad;
          parameter Real alpha_p=0 "Active power voltage coefficient";
          parameter Real alpha_q=0 "Reactive power voltage coefficient";
          parameter Real beta_p=1.3 "Active power frequency coefficient";
          parameter Real beta_q=1.3 "Reactive power frequency coefficient";
          parameter Real Tf=0.1 "Filter time constant (s)";
          Real deltaw "Frequency deviation (pu)";
        protected
          Real a "Auxiliary variable, voltage division";
          Real x(start=0) "auxiliary variable";
        initial equation
          der(x) = 0;
        equation
          a = V/V_0;
          der(x) = -deltaw/Tf;
          0 = x + 1/(2*pi*fn)*1/Tf*(Angle_V - angle_0) - deltaw;
          P = P_0/S_b*a^alpha_p*(1 + deltaw)^beta_p;
          Q = Q_0/S_b*a^alpha_q*(1 + deltaw)^beta_q;
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5}), graphics={Rectangle(
                  visible=true,
                  origin={10.0,-2.5},
                  lineColor={0,0,128},
                  fillColor={255,255,255},
                  extent={{-90.0,-82.5},{90.0,82.5}})}),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Frequency Dependent Load, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end FrequencyDependentLoad;

        model Mixed_Load "Mixed Load"
          import Modelica.Constants.pi;
          extends BaseClasses.baseLoad;
          parameter Real Kpf=0 "Frequency coefficient for the active power (pu)";
          parameter Real alpha=0 "Voltage exponent for the active power";
          parameter Real Tpv=0.12 "Time constant of dV/dt for the active power (s)";
          parameter Real Kqf=0 "Frequency coefficient for the reactive power (pu)";
          parameter Real beta=0 "Voltage exponent for the reactive power";
          parameter Real Tqv=0.075 "Time constant of dV/dt for the reactive power (s)";
          parameter Real Tfv=0.005 "Time constant of voltage magnitude filter (s)";
          parameter Real Tft=0.007 "Time constant of voltage angle filter (s)";
          Real deltaw "Frequency deviation (pu)";
        protected
          Real a "Auxiliary variable, voltage division";
          Real b "Auxiliary variable, derivation";
          Real x(start=-V_0/Tfv);
          Real y(start=0);
        equation
          a = V/V_0;
          der(x) = ((-V/Tfv) - x)/Tfv;
          b = x + V/Tfv;
          der(y) = -1/Tft*(1/(2*pi*fn*Tft)*(Angle_V - angle_0) + y);
          deltaw = y + 1/(2*pi*fn*Tft)*(Angle_V - angle_0);
          P = Kpf*deltaw + P_0/S_b*(a^alpha + Tpv*b);
          Q = Kqf*deltaw + Q_0/S_b*(a^beta + Tqv*b);
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Mixed Load, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>
<html>
<pre><span style=\"font-family: Courier New,courier; color: #006400;\">Remember:&nbsp;Pz+Pi+Pp=1&nbsp;and&nbsp;Qz+Qi+Qp=1;</span></pre>
</html>"));
        end Mixed_Load;

        model VoltDependant "Voltage Dependent Load"
          extends BaseClasses.baseLoad;
          parameter Real alphap=2.0 "Active power exponent";
          parameter Real alphaq=2.0 "Reactive power exponent";
        protected
          Real a "Auxiliary variable, voltage division";
        equation
          a = V/V_0;
          P = P_0/S_b*a^alphap;
          Q = Q_0/S_b*a^alphaq;
          annotation (Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Voltage Dependent Load, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end VoltDependant;

        model ZIP "ZIP Load"
          extends BaseClasses.baseLoad;
          parameter Real Pz=0.33 "Conductance (pu)";
          parameter Real Pi=0.33 "Active current (pu)";
          parameter Real Pp=1 - Pz - Pi "Active power (pu)";
          parameter Real Qz=0.33 "Susceptance (pu)";
          parameter Real Qi=0.33 "Reactive current (pu)";
          parameter Real Qp=1 - Qz - Qi "Reactive power (pu)";
        protected
          Real a "Auxiliary variable, voltage division";
        equation
          a = V/V_0;
          P = P_0/S_b*(Pz*a^2 + Pi*a + Pp);
          Q = Q_0/S_b*(Qz*a^2 + Qi*a + Qp);
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>ZIP Load, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end ZIP;

        model ZIP_Jimma "Jimma's Load"
          extends BaseClasses.baseLoad;
          parameter Real Tf=0.01 "Time constant of the high-pass filter (s)";
          parameter Real Pz=0.33 "Conductance";
          parameter Real Pi=0.33 "Active current";
          parameter Real Pp=1 - Pz - Pi "Active power";
          parameter Real Qz=0.33 "Susceptance";
          parameter Real Qi=0.33 "Reactive current";
          parameter Real Qp=1 - Qz - Qi "Reactive power";
          parameter Real Kv=100 "coefficient of the voltage time derivative (1/s)";
        protected
          Real a "Auxiliary variable, voltage division";
          Real b "Auxiliary variable, derivation";
          Real x(start=0);
        initial equation
          der(x) = 0;
        equation
          a = V/V_0;
          der(x) = ((-V/Tf) - x)/Tf;
          b = x + V/Tf;
          P = P_0/S_b*(Pz*a^2 + Pi*a + Pp);
          Q = Q_0/S_b*(Qz*a^2 + Qi*a + Qp + Kv*b);
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Jimma's Load, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>
<html>
<pre><span style=\"font-family: Courier New,courier; color: #006400;\">Remember:&nbsp;Pz+Pi+Pp=1&nbsp;and&nbsp;Qz+Qi+Qp=1</span></pre>
</html>"));
        end ZIP_Jimma;

        model LOADPQ "Constant PQ Load"
          extends BaseClasses.baseLoad;
        equation
          P = P_0/S_b;
          Q = Q_0/S_b;
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>No Reference identified</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>
<html>
<pre><span style=\"font-family: Courier New,courier; color: #006400;\">Equations&nbsp;come&nbsp;from&nbsp;the&nbsp;mathematical&nbsp;separation&nbsp;in&nbsp;between&nbsp;reals&nbsp;and&nbsp;imaginary&nbsp;of&nbsp;S=P+jQ=UI*</span></pre>
</html>"));
        end LOADPQ;

        model LOADPQ_variation
          "Equations come from the mathematical separation in between reals and imaginary of S=P+jQ=UI*"
          extends BaseClasses.baseLoad;
          parameter Real t_start_1 "Start time of first load variation (s)"
            annotation (Dialog(group="Variation 1"));
          parameter Real t_end_1 "End time of first load variation (s)"
            annotation (Dialog(group="Variation 1"));
          parameter Real dP1 "First active load variation  (pu)"
            annotation (Dialog(group="Variation 1"));
          parameter Real dQ1 "First reactive load variation (p)"
            annotation (Dialog(group="Variation 1"));
          parameter Real t_start_2 "Start time of second Load variation (s)"
            annotation (Dialog(group="Variation 2"));
          parameter Real t_end_2 "End time of second load variation (s)"
            annotation (Dialog(group="Variation 2"));
          parameter Real dP2 "Second active load variation  (pu)"
            annotation (Dialog(group="Variation 2"));
          parameter Real dQ2 "Second reactive load variation (pu)"
            annotation (Dialog(group="Variation 2"));
        equation
          if time >= t_start_1 and time <= t_end_1 then
            P = (P_0 + dP1)/S_b;
            Q = (Q_0 + dQ1)/S_b;
          elseif time >= t_start_2 and time <= t_end_2 then
            P = (P_0 + dP2)/S_b;
            Q = (Q_0 + dQ2)/S_b;
          else
            P = P_0/S_b;
            Q = Q_0/S_b;
          end if;
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10})),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})),
            Documentation);
        end LOADPQ_variation;

        package BaseClasses
          partial model baseLoad
            import Modelica.Constants.pi;
            extends RapidTest.Electrical.Essentials.pfComponent;
            parameter Real Sn=S_b "Power rating (MVA)";
            Real V "Voltage magnitude (pu)";
            Real Angle_V "voltage angle (rad)";
            Real P "Active power (pu)";
            Real Q "Reactive power (pu)";
            Interfaces.PwPin p
              annotation (Placement(transformation(extent={{-10,90},{10,110}})));
          protected
            parameter Real CoB=Sn/S_b "Change of base between Machine and System";
          equation
            P = p.vr*p.ir + p.vi*p.ii;
            Q = p.vi*p.ir - p.vr*p.ii;
            V = sqrt(p.vr^2 + p.vi^2);
            Angle_V = atan2(p.vi, p.vr);
            annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                      {100,100}}), graphics={
                  Line(points={{-100,100},{100,100},{0,-100},{-100,100}}, color={28,108,
                        200}),
                  Text(
                    extent={{-60,80},{60,40}},
                    lineColor={28,108,200},
                    textString="%P_0+j%Q_0"),
                  Text(
                    extent={{-150,-110},{150,-150}},
                    lineColor={0,0,255},
                    textString="%name")}), Documentation);
          end baseLoad;
        annotation (Documentation);
        end BaseClasses;
      annotation (Documentation);
      end PSAT;

      package PSSE "Load models from PSSE components"
        model Load "PSS/E Load"
          extends BaseClasses.baseLoad;
        equation
          kI*S_I.re*v + S_Y.re*v^2 + kP*S_P.re = p.vr*p.ir + p.vi*p.ii;
          kI*S_I.im*v + S_Y.im*v^2 + kP*S_P.im = (-p.vr*p.ii) + p.vi*p.ir;
          annotation (Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Load;

        model Load_switch "PSS/E Load"
          extends RapidTest.Electrical.Loads.PSSE.BaseClasses.baseLoad;
          parameter Modelica.SIunits.Time t1 "Time of switching on";
          parameter Modelica.SIunits.Time t2 "Time of switching off";
        equation
          if time >= t1 and time < t2 then
            kI*S_I.re*v + S_Y.re*v^2 + kP*S_P.re = p.vr*p.ir + p.vi*p.ii;
            kI*S_I.im*v + S_Y.im*v^2 + kP*S_P.im = (-p.vr*p.ii) + p.vi*p.ir;
          else
            p.ir = 0;
            p.ii = 0;
          end if;
          annotation (Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Load_switch;

        model Load_variation "PSS/E Load with variation"
          extends BaseClasses.baseLoad;
          parameter Real d_P "Active Load Variation (pu)";
          parameter Modelica.SIunits.Time t1 "Time of Load Variation";
          parameter Modelica.SIunits.Time d_t "Time duration of load variation";
        protected
          parameter Real PF=if q0 == 0 then 1 else p0/q0;
          parameter Real d_Q=(p0 + d_P)/PF - q0;
        equation
          if time >= t1 and time <= t1 + d_t then
            kI*S_I.re*v + S_Y.re*v^2 + kP*(S_P.re + d_P) = p.vr*p.ir + p.vi*p.ii;
            kI*S_I.im*v + S_Y.im*v^2 + kP*(S_P.im + d_Q) = (-p.vr*p.ii) + p.vi*p.ir;
          else
            kI*S_I.re*v + S_Y.re*v^2 + kP*S_P.re = p.vr*p.ir + p.vi*p.ii;
            kI*S_I.im*v + S_Y.im*v^2 + kP*S_P.im = (-p.vr*p.ii) + p.vi*p.ir;
          end if;
          annotation (Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>PSS/E Manual</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Unknown</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Mengjia Zhang,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Load_variation;

        package BaseClasses
          partial model baseLoad
            import Modelica.Constants.pi;
            import Modelica.ComplexMath.j;
            extends RapidTest.Electrical.Essentials.pfComponent;
            parameter Complex S_p=P_0 + j*Q_0
              "Consumption of original constant power load (MVA)";
            parameter Complex S_i=0 + j*0
              "Consumption of original constant current load (MVA)";
            parameter Complex S_y=0 + j*0
              "Consumption of original constant shunt admittance load (MVA)";
            parameter Complex a=1 + j*0
              "Load transfer fraction for constant current load";
            parameter Complex b=0 + j*1
              "Load transfer fraction for constant shunt admittance load";
            parameter Real PQBRAK=0.7 "Constant power characteristic threshold";
            parameter Integer characteristic=1 annotation (choices(choice=1, choice=2));
            RapidTest.Interfaces.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir0),
              ii(start=ii0)) annotation (Placement(transformation(extent={{-10,
                      90},{10,110}})));
            Modelica.SIunits.Angle angle(start=anglev_rad) "Bus voltage angle";
            Real v(start=V_0) "Bus voltage magnitude (pu)";
            Real P "Active power consumption (pu)";
            Real Q "Reactive power consumption (pu)";
          protected
            parameter Modelica.SIunits.Angle anglev_rad=angle_0*pi/180;
            parameter Real p0=(S_i.re*V_0 + S_y.re*V_0^2 + S_p.re)/S_b "pu";
            parameter Real q0=(S_i.im*V_0 + S_y.im*V_0^2 + S_p.im)/S_b "pu";
            parameter Real vr0=V_0*cos(anglev_rad) "Initialitation";
            parameter Real vi0=V_0*sin(anglev_rad) "Initialitation";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2) "Initialitation";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2) "Initialitation";
            parameter Complex S_P=Complex((1 - a.re - b.re)*S_p.re, (1 - a.im - b.im)*S_p.im)
                /S_b "pu";
            parameter Complex S_I=(S_i + Complex(a.re*S_p.re/V_0, a.im*S_p.im/V_0))/S_b
              "pu";
            parameter Complex S_Y=(S_y + Complex(b.re*S_p.re/V_0^2, b.im*S_p.im/V_0^2))/
                S_b "pu";
            //Constant current load vary function when voltage is below 0.5
            parameter Real a2=1.502;
            parameter Real b2=1.769;
            //Constant Power load vary function when voltage is below 0.5
            parameter Real a0=0.4881;
            parameter Real a1=-0.4999;
            parameter Real b1=0.1389;
            parameter Real wp=3.964;
          protected
            Real kP(start=1);
            Real kI(start=1);
          equation
            P = p.vr*p.ir + p.vi*p.ii;
            Q = (-p.vr*p.ii) + p.vi*p.ir;
            angle = atan2(p.vi, p.vr);
            v = sqrt(p.vr^2 + p.vi^2);
            //Voltage dependancy characteristic
            if characteristic == 1 then
              if v < PQBRAK/2 and v > 0 then
                kP = 2*(v/PQBRAK)^2;
                kI = 1;
              elseif v > PQBRAK/2 and v < PQBRAK then
                kP = 1 - 2*((v - PQBRAK)/PQBRAK)^2;
                kI = 1;
              else
                kP = 1;
                kI = 1;
              end if;
            else
              if v < PQBRAK then
                kP = a0 + a1*cos(v*wp) + b1*sin(v*wp);
              else
                kP = 1;
              end if;
              if v < 0.5 then
                kI = a2*b2*v^(b2 - 1)*exp(-a2*v^b2);
              else
                kI = 1;
              end if;
            end if;
            annotation (Icon(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-100,-100},{100,100}},
                  initialScale=0.1), graphics={Line(points={{-100,100},{100,100},{0,-100},
                    {-100,100}}, color={28,108,200}),Text(
                    extent={{-60,80},{60,40}},
                    lineColor={28,108,200},
                    textString="%P_0+j%Q_0"),Text(
                    extent={{-150,-110},{150,-150}},
                    lineColor={0,0,255},
                    textString="%name")}), Documentation);
          end baseLoad;
        annotation (Documentation);
        end BaseClasses;
      annotation (Documentation);
      end PSSE;
    annotation (Documentation);
    end Loads;

    package Banks
      model PwCapacitorBankWithModification "Capacitor Bank with Bank modification at time t1.
              2014/03/10"
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        parameter Real nsteps "number of steps";
        parameter Real Go "active losses (pu) in each element";
        parameter Real Bo "reactive power (pu) in each element";
        parameter Real t1 "time for Bank Modification";
        parameter Real nmod "number of step to switch on/off (+/-)";
        Real G;
        Real B;
        Real nt;
      equation
        if time > t1 then
          nt = nsteps + nmod;
        else
          nt = nsteps;
        end if;
        G = nt*Go;
        B = nt*Bo;
        p.vr = (p.ir*G + p.ii*B)/(G*G + B*B);
        p.vi = ((-p.ir*B) + p.ii*G)/(G*G + B*B);
        annotation (Icon(graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Line(
                points={{0,90},{0,60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,60},{60,60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,40},{60,40}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,-60},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-68,-80},{-48,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-50,-80},{-30,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-30,-80},{-10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-10,-80},{10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{12,-80},{32,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{30,-80},{50,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,-20},{60,-20}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,0},{60,0}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{0,40},{0,0}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{0,-20},{0,-60}},
                color={0,0,255},
                smooth=Smooth.None),Text(
                extent={{-100,-100},{100,-140}},
                lineColor={0,0,255},
                textString="%name")}), Documentation);
      end PwCapacitorBankWithModification;

      model PwCapacitorBank "Capacitor Bank with Bank.2013"
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        parameter Real nsteps "number of steps";
        parameter Real G=0;
        parameter Real B=0;
      equation
        p.vr = (p.ir*G + p.ii*B)/(G*G + B*B);
        p.vi = ((-p.ir*B) + p.ii*G)/(G*G + B*B);
        annotation (Icon(graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Line(
                points={{0,90},{0,60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,60},{60,60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,40},{60,40}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,-60},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-68,-80},{-48,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-50,-80},{-30,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-30,-80},{-10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-10,-80},{10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{12,-80},{32,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{30,-80},{50,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,-20},{60,-20}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,0},{60,0}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{0,40},{0,0}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{0,-20},{0,-60}},
                color={0,0,255},
                smooth=Smooth.None),Text(
                extent={{-100,-100},{100,-140}},
                lineColor={0,0,255},
                textString="%name")}), Documentation);
      end PwCapacitorBank;

      model PwShuntC "Shunt capacitor"
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        constant Real pi=Modelica.Constants.pi;
        parameter Real Qnom
          "Reactive power produced by the shunt capacitor under 1 p.u voltage, Mvar";
        parameter Real Vbase "Base voltage of the bus, kV";
        parameter Real fn=50 "Frequency rating, Hz";
        Real Zbase;
        Real C "Capacitance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;
      equation
        v = sqrt(p.vr^2 + p.vi^2);
        anglev = atan2(p.vi, p.vr);
        i = sqrt(p.ir^2 + p.ii^2);
        anglei = atan2(p.ii, p.ir);
        Zbase = Vbase^2/Qnom;
        C = Qnom/(Vbase^2*2*pi*fn*Zbase) "S=U*I";
        anglei = anglev + pi/2;
        i = v*2*pi*fn*C "I=U/Z";
        annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                initialScale=0.1), graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Line(
                points={{0,90},{0,10}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,10},{60,10}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,-10},{60,-10}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-60,-60},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-68,-80},{-48,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-50,-80},{-30,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-30,-80},{-10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-10,-80},{10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{12,-80},{32,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{30,-80},{50,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(points={{0,-60},{0,-10}}, color={0,0,255}),
                Text(
                extent={{-100,-100},{100,-140}},
                lineColor={0,0,255},
                textString="%name")}), Documentation);
      end PwShuntC;

      model PwShuntR "Shunt inductor"
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        constant Real pi=Modelica.Constants.pi;
        parameter Real Qnom=75
          "Reactive power produced by the shunt inductor under 1 p.u voltage, -Mvar";
        parameter Real Vbase=138 "Base volatage of the bus, kV";
        parameter Real fn=50 "Frequency rating, Hz";
        Real Zbase;
        Real L "Inductance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;
      equation
        v = sqrt(p.vr^2 + p.vi^2);
        anglev = atan2(p.vi, p.vr);
        i = sqrt(p.ir^2 + p.ii^2);
        anglei = atan2(p.ii, p.ir);
        Zbase = Vbase^2/(-Qnom);
        L = Vbase^2/(2*pi*fn*(-Qnom)*Zbase) "S=U*I";
        anglei = anglev - pi/2;
        i = v/(2*pi*fn*L) "I=U/Z";
        annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                initialScale=0.1), graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={-9,59.5},
                rotation=90),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={-9,31.5},
                rotation=90),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={-9,3.5},
                rotation=90),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={-9,-24.5},
                rotation=90),Line(
                points={{-60,-60},{60,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-68,-80},{-48,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-50,-80},{-30,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-30,-80},{-10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-10,-80},{10,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{12,-80},{32,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{30,-80},{50,-60}},
                color={0,0,255},
                smooth=Smooth.None),Line(points={{0,72},{0,100}}, color={0,0,255}),
                Line(points={{0,-60},{0,-40}}, color={0,0,255}),Text(
                extent={{-100,-100},{100,-140}},
                lineColor={0,0,255},
                textString="%name")}), Documentation);
      end PwShuntR;

      model PwShunt "Thyristor controlled Shunt reactor/capacitor"
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        Modelica.Blocks.Interfaces.RealInput Q
          "Reactive power produced by the shunt (pu)"
          annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
        constant Real pi=Modelica.Constants.pi;
        parameter Real fn=50 "Frequency rating, Hz";
        Real C "Capacitance in p.u";
        Real L "Inductance in p.u";
        Real v;
        Real anglev;
        Real i;
        Real anglei;
      equation
        v = sqrt(p.vr^2 + p.vi^2);
        anglev = atan2(p.vi, p.vr);
        i = sqrt(p.ir^2 + p.ii^2);
        anglei = atan2(p.ii, p.ir);
        if Q >= 0 then
          C = Q/(v^2*2*pi*fn);
          L = 0;
          anglei = anglev + pi/2;
          i = v*2*pi*fn*C;
        else
          L = v^2/(2*pi*fn*(-Q));
          C = 0;
          anglei = anglev - pi/2;
          i = v/(2*pi*fn*L);
        end if;
        //p.u
        //p.u
        annotation (Icon(coordinateSystem(extent={{-100,-100},{100,100}},
                initialScale=0.1), graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Text(
                extent={{-94,8},{-84,-6}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                textString="Q"),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={51,49.5},
                rotation=90),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={51,21.5},
                rotation=90),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={51,-6.5},
                rotation=90),Line(
                points={{-15.5,-9},{-15.5,-1},{-11.5,7},{-3.5,11},{6.5,9},{12.5,1},{
                  12.5,-9}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                origin={51,-34.5},
                rotation=90),Line(points={{-80,-30},{-20,-30}}, color={0,0,255}),Line(
                points={{-70,-70},{-30,-70}}, color={0,0,255}),Line(points={{-60,-80},
                {-40,-80}}, color={0,0,255}),Line(points={{-80,-20},{-20,-20}}, color=
                 {0,0,255}),Line(points={{-80,0},{-20,0}}, color={0,0,255}),Line(
                points={{-80,10},{-20,10}}, color={0,0,255}),Line(points={{-80,30},{-20,
                30}}, color={0,0,255}),Line(points={{-80,40},{-20,40}}, color={0,0,
                255}),Line(points={{40,-70},{80,-70}}, color={0,0,255}),Line(points={
                {50,-80},{70,-80}}, color={0,0,255}),Line(points={{-50,30},{-50,10}},
                color={0,0,255}),Line(points={{-50,0},{-50,-20}}, color={0,0,255}),
                Line(points={{-50,-30},{-50,-70}}, color={0,0,255}),Line(points={{60,
                -50},{60,-70}}, color={0,0,255}),Line(points={{-50,40},{-50,80},{0,80},
                {0,100}}, color={0,0,255}),Line(points={{60,62},{60,80},{0,80}},
                color={0,0,255}),Text(
                extent={{-100,-100},{100,-140}},
                lineColor={0,0,255},
                textString="%name")}), Documentation);
      end PwShunt;

      model PwShuntB
        parameter Real B "(pu) on system base";
        Complex I;
        Complex V;
        Real v;
        Complex S;
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-10,88},{10,108}})));
      equation
        v = sqrt(p.vr^2 + p.vi^2);
        I = Complex(p.ir, p.ii);
        V = Complex(p.vr, p.vi);
        I = Complex(0, B)*V;
        S = Complex(p.vr, p.vi)*Complex(p.ir, -p.ii) annotation (Diagram(
              coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,100}}),
              graphics), Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,
                  -100},{100,100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Text(
                extent={{-60,60},{60,-60}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="jB")}));
        annotation (Documentation);
      end PwShuntB;

      package PSSE
        package SVC
          model SVC "On bus 10106 & 10114"
            RapidTest.Interfaces.PwPin VIB
              "Voltage signal connected to stepdown transformer (pu)"
              annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
            Modelica.Blocks.Sources.Constant imSetPoint(k=Vref)
              annotation (Placement(transformation(extent={{-76,20},{-64,32}})));
            Modelica.Blocks.Sources.Constant imSetPoint1(k=Bref)
              annotation (Placement(transformation(extent={{-52,20},{-38,34}})));
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag(
              K=K,
              T1=T1,
              T2=T3,
              y_start=init_SVC_Leadlag)
              annotation (Placement(transformation(extent={{-6,0},{10,16}})));
            RapidTest.NonElectrical.Continuous.LeadLag imLeadLag1(
              K=1,
              T1=T2,
              T2=T4,
              y_start=init_SVC_Leadlag)
              annotation (Placement(transformation(extent={{18,0},{34,16}})));
            Modelica.Blocks.Nonlinear.Limiter imLimited(uMin=Vmin, uMax=Vmax)
              annotation (Placement(transformation(extent={{42,0},{58,16}})));
            NonElectrical.Continuous.SimpleLagLim imLimitedSimpleLag(
              K=1,
              T=T5,
              outMin=Mvar_C,
              y_start=init_SVC_Lag,
              outMax=Mvar_R)
              annotation (Placement(transformation(extent={{66,0},{82,16}})));
            RapidTest.Electrical.Banks.PwShunt shunt annotation (Placement(
                  transformation(extent={{80,-40},{100,-20}})));
            RapidTest.NonElectrical.Logical.Relay3 imRelay annotation (
                Placement(transformation(extent={{30,-40},{50,-20}})));
            Modelica.Blocks.Sources.Constant Q_capacitors(k=Mvar_C) "If Verr>Vov"
              annotation (Placement(transformation(extent={{-20,-20},{-10,-10}})));
            Modelica.Blocks.Sources.Constant Q_Reactors(k=Mvar_R) "If Verr<-Vov"
              annotation (Placement(transformation(extent={{-20,-38},{-10,-28}})));
            Modelica.Blocks.Math.Gain imGain(k=1/Sbase)
              annotation (Placement(transformation(extent={{60,-36},{72,-24}})));
            parameter Real Vref "Reference voltage (pu)";
            parameter Real Bref "Reference susceptance (pu)";
            parameter Real K=150 "Steady-state gain";
            parameter Real T1 "Time constant (s)";
            parameter Real T2 "Time constant (s)";
            parameter Real T3 "Time constant (s)";
            parameter Real T4 "Time constant (s)";
            parameter Real T5=0.03 "Time constant of thyristor bridge (s)";
            parameter Real Vmax;
            parameter Real Vmin;
            parameter Real Vov=0.5 "Override voltage (pu)";
            parameter Real Sbase "Base power of the bus (MVA)";
            parameter Real init_SVC_Leadlag "Initial value";
            parameter Real init_SVC_Lag "Initial value";
            parameter Real OtherSignals;
            parameter Real Mvar_C=100
              "Total compensation capacity of shunt capacitor, 100(10106)/200(10114) MVar";
            parameter Real Mvar_R=-50
              "Total compensation capacity of shunt reactor, MVar";
            Modelica.Blocks.Sources.Constant imSetPoint2(k=OtherSignals)
              annotation (Placement(transformation(extent={{-52,-20},{-40,-8}})));
            RapidTest.Electrical.Sensors.PwVoltage absoluteVoltage
              annotation (Placement(transformation(extent={{-82,-8},{-66,8}})));
            Modelica.Blocks.Math.Add add(k1=1, k2=-1)
              annotation (Placement(transformation(extent={{-58,0},{-46,12}})));
            Modelica.Blocks.Math.Add3 add3_1(k1=-1, k3=-1)
              annotation (Placement(transformation(extent={{-24,2},{-12,14}})));
          equation
            connect(VIB, absoluteVoltage.p) annotation (Line(
                points={{-100,0},{-82,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(shunt.p, VIB) annotation (Line(
                points={{90,-20},{90,50},{-94,50},{-94,0},{-100,0}},
                color={0,0,255},
                smooth=Smooth.None));
            connect(imRelay.y, imGain.u) annotation (Line(points={{51.5,-30},{51.5,-30},{
                    58.8,-30}}, color={0,0,127}));
            connect(shunt.Q, imGain.y)
              annotation (Line(points={{79,-30},{79,-30},{72.6,-30}}, color={0,0,127}));
            connect(imLimitedSimpleLag.y, imRelay.u2) annotation (Line(points={{82.8,8},{
                    86,8},{86,-16},{20,-16},{20,-22.5},{28,-22.5}}, color={0,0,127}));
            connect(imLimited.y, imLimitedSimpleLag.u)
              annotation (Line(points={{58.8,8},{60,8},{64.4,8}}, color={0,0,127}));
            connect(imLeadLag1.y, imLimited.u)
              annotation (Line(points={{34.8,8},{34.8,8},{40.4,8}}, color={0,0,127}));
            connect(imLeadLag.y, imLeadLag1.u)
              annotation (Line(points={{10.8,8},{16.4,8}}, color={0,0,127}));
            connect(Q_Reactors.y, imRelay.u4) annotation (Line(points={{-9.5,-33},{28,-33},
                    {28,-32.5}}, color={0,0,127}));
            connect(Q_capacitors.y, imRelay.u3) annotation (Line(points={{-9.5,-15},{0,-15},
                    {0,-27.5},{28,-27.5}}, color={0,0,127}));
            connect(add.u2, absoluteVoltage.v) annotation (Line(points={{-59.2,2.4},{-62,
                    2.4},{-62,-4.8},{-65.2,-4.8}}, color={0,0,127}));
            connect(imSetPoint.y, add.u1) annotation (Line(points={{-63.4,26},{-59.2,26},
                    {-59.2,9.6}}, color={0,0,127}));
            connect(add3_1.y, imLeadLag.u)
              annotation (Line(points={{-11.4,8},{-10.65,8},{-7.6,8}}, color={0,0,127}));
            connect(imSetPoint2.y, add3_1.u3) annotation (Line(points={{-39.4,-14},{-34,-14},
                    {-34,3.2},{-25.2,3.2}}, color={0,0,127}));
            connect(imSetPoint1.y, add3_1.u1) annotation (Line(points={{-37.3,27},{-34,27},
                    {-34,12.8},{-25.2,12.8}}, color={0,0,127}));
            connect(add.y, add3_1.u2)
              annotation (Line(points={{-45.4,6},{-25.2,6},{-25.2,8}}, color={0,0,127}));
            connect(imRelay.u1, add3_1.u2) annotation (Line(points={{28,-37.5},{0,-37.5},
                    {0,-46},{-36,-46},{-36,8},{-25.2,8}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(initialScale=0.1), graphics={Text(
                    extent={{-44,16},{-34,12}},
                    lineColor={255,0,0},
                    textString="Verr"),Text(
                    extent={{-82,28},{-58,24}},
                    lineColor={255,0,0},
                    textString="Vref"),Text(
                    extent={{-50,38},{-42,42}},
                    lineColor={255,0,0},
                    textString="Bref"),Text(
                    extent={{-80,-14},{-68,-20}},
                    lineColor={255,0,0},
                    textString="|VB|")}),
              Icon(coordinateSystem(initialScale=0.1), graphics={Rectangle(extent={{-100,
                    100},{100,-100}}, lineColor={0,0,255}),Text(
                    extent={{-20,-60},{20,-100}},
                    lineColor={0,0,255},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="SVC"),Line(
                    points={{38,60},{18,40},{8,0},{18,-40},{40,-60}},
                    color={0,0,255},
                    smooth=Smooth.Bezier),Line(
                    points={{-10,60},{-10,-60}},
                    color={0,0,255},
                    smooth=Smooth.Bezier),Line(
                    points={{-100,0},{-10,0}},
                    color={0,0,255},
                    smooth=Smooth.Bezier),Line(points={{50,-40},{90,-40}}, color={0,0,255}),
                    Line(points={{60,-50},{80,-50}}, color={0,0,255}),Line(points={{10,0},
                    {70,0},{70,-40}}, color={0,0,255})}),
              Documentation);
          end SVC;
        annotation (Documentation);
        end SVC;

        model Shunt
          parameter Real G "(p.u.) on system base";
          parameter Real B "(p.u.) on system base";
          Complex I;
          Complex V;
          Real v;
          Complex S;
          RapidTest.Interfaces.PwPin p
            annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        equation
          v = sqrt(p.vr^2 + p.vi^2);
          I = Complex(p.ir, p.ii);
          V = Complex(p.vr, p.vi);
          I = Complex(G, B)*V;
          S = Complex(p.vr, p.vi)*Complex(p.ir, -p.ii) annotation (Diagram(
                coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                    100}}), graphics), Icon(coordinateSystem(preserveAspectRatio=false,
                  extent={{-100,-100},{100,100}}), graphics={Rectangle(extent={{-100,
                  100},{100,-100}}, lineColor={0,0,255}),Text(
                  extent={{-60,60},{60,-80}},
                  lineColor={0,0,255},
                  textStyle={TextStyle.Bold},
                  textString="Y")}));
          annotation (Documentation(info="<html>
Shunt model from Nordic44 system developed by Giuseppe.
</html>"));
        end Shunt;

        model CSVGN1 "STATC SHUNT COMPENSATOR MODEL"
          constant Real pi=Modelica.Constants.pi;
          parameter Real K;
          parameter Real T1;
          parameter Real T2;
          parameter Real T3;
          parameter Real T4;
          parameter Real T5;
          parameter Real RMIN=0 "Reactor minmum MVAr output";
          parameter Real VMAX;
          parameter Real VMIN;
          parameter Real CBASE=100 "Capacitor MVAr output";
          parameter Real MBASE=100 "MVAr range of SVC";
          parameter Real SBASE=100;
          parameter Real ra=0 "amature resistance";
          parameter Real x1d=1
            "d-axis transient reactance, p.u., should be set to 9999";
          parameter Real v0 "init. voltage at terminal bus";
          parameter Real anglev0 "init voltage angle in degree";
          parameter Real Vc0 "init. voltage at controlled bus";
          parameter Real Psh "Active power MW";
          parameter Real Qsh "Reactive power Mvar";
          Real v(start=v0) "Bus voltage magnitude";
          Real anglev(start=anglev_rad) " Bus voltage angle";
          //Real pe "electric power";
          Real P;
          Real Q;
          Real vd(start=vd0) "voltage direct axis";
          Real vq(start=vq0) "voltage quadrature axis";
          Real id(start=id0) "current direct axis";
          Real iq(start=iq0) "current quadrature axis";
          Modelica.Blocks.Math.Product product1
            annotation (Placement(transformation(extent={{36,-10},{56,10}})));
          Modelica.Blocks.Math.Add add(k2=-1)
            annotation (Placement(transformation(extent={{70,-10},{90,10}})));
          Modelica.Blocks.Interfaces.RealOutput Y(start=Y0)
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          Modelica.Blocks.Interfaces.RealInput V
            annotation (Placement(transformation(extent={{-140,-20},{-100,20}})));
          Modelica.Blocks.Math.Add add1(k1=-1)
            annotation (Placement(transformation(extent={{-70,-10},{-50,10}})));
          Modelica.Blocks.Sources.Constant const(k=MBASE/SBASE)
            annotation (Placement(transformation(extent={{-40,30},{-20,50}})));
          Modelica.Blocks.Sources.Constant const1(k=CBASE/SBASE)
            annotation (Placement(transformation(extent={{30,30},{50,50}})));
          RapidTest.NonElectrical.Continuous.SimpleLagLim ImSimpleLagnonwinduplimit(
            outMin=VMIN,
            outMax=VMAX,
            T=T3,
            K=K,
            y_start=k30)
            annotation (Placement(transformation(extent={{-40,-10},{-20,10}})));
          Modelica.Blocks.Sources.Constant const2(k=Vref)
            annotation (Placement(transformation(extent={{-100,10},{-80,30}})));
          Modelica.Blocks.Nonlinear.Limiter imLimited(uMin=0, uMax=1)
            annotation (Placement(transformation(extent={{-10,-10},{10,10}})));
          RapidTest.Interfaces.PwPin p(
            vr(start=vr0),
            vi(start=vi0),
            ir(start=ir0),
            ii(start=ii0))
            annotation (Placement(transformation(extent={{-10,90},{10,110}})));
        protected
          parameter Real p0=Psh/SBASE "Active power p.u. on system base";
          parameter Real q0=Qsh/SBASE "Reactive power p.u. on system base";
          parameter Real anglev_rad=anglev0*pi/180;
          parameter Real Y0=q0/(v0*v0) "Capacitor output";
          parameter Real vr0=v0*cos(anglev_rad) "Initialitation";
          parameter Real vi0=v0*sin(anglev_rad) "Initialitation";
          parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2) "Initialitation";
          parameter Real delta0=atan2(vi0 + ra*ii0 + x1d*ir0, vr0 + ra*ir0 - x1d*ii0)
            "Initialitation";
          parameter Real vd0=vr0*cos(pi/2 - delta0) - vi0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real vq0=vr0*sin(pi/2 - delta0) + vi0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real id0=ir0*cos(pi/2 - delta0) - ii0*sin(pi/2 - delta0)
            "Initialitation";
          parameter Real iq0=ir0*sin(pi/2 - delta0) + ii0*cos(pi/2 - delta0)
            "Initialitation";
          parameter Real k50(fixed=false);
          parameter Real k30(fixed=false);
          parameter Real k0(fixed=false);
          parameter Real Vref(fixed=false);
        initial equation
          k50 = (CBASE/SBASE - Y0)/(MBASE/SBASE);
          k30 = k50;
          k0 = k30/K;
          Vref = V - k0;
        equation
          v = sqrt(p.vr^2 + p.vi^2);
          anglev = atan2(p.vi, p.vr);
          [p.ir; p.ii] = -[sin(delta0), cos(delta0); -cos(delta0), sin(delta0)]*[id; iq];
          [p.vr; p.vi] = [sin(delta0), cos(delta0); -cos(delta0), sin(delta0)]*[vd; vq];
          vq = id/Y;
          vd = -iq/Y;
          -P = p.vr*p.ir + p.vi*p.ii;
          -Q = p.vi*p.ir - p.vr*p.ii;
          connect(const1.y, add.u1) annotation (Line(
              points={{51,40},{60,40},{60,6},{68,6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add.y, Y) annotation (Line(
              points={{91,0},{110,0}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(product1.y, add.u2) annotation (Line(
              points={{57,0},{60,0},{60,-6},{68,-6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(V, add1.u2) annotation (Line(
              points={{-120,0},{-90,0},{-90,-6},{-72,-6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(const.y, product1.u1) annotation (Line(
              points={{-19,40},{0,40},{0,28},{20,28},{20,6},{34,6}},
              color={0,0,127},
              smooth=Smooth.None));
          connect(add1.y, ImSimpleLagnonwinduplimit.u)
            annotation (Line(points={{-49,0},{-49,0},{-42,0}}, color={0,0,127}));
          connect(ImSimpleLagnonwinduplimit.y, imLimited.u)
            annotation (Line(points={{-19,0},{-12,0}}, color={0,0,127}));
          connect(imLimited.y, product1.u2)
            annotation (Line(points={{11,0},{24,0},{24,-6},{34,-6}}, color={0,0,127}));
          connect(const2.y, add1.u1) annotation (Line(points={{-79,20},{-76,20},{-76,6},
                  {-72,6}}, color={0,0,127}));
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                    100,100}})),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                  lineColor={0,0,255}),Text(
                  extent={{-46,20},{40,-26}},
                  lineColor={0,0,255},
                  textString="CSVGN1"),Text(
                  extent={{-100,-100},{100,-140}},
                  lineColor={0,0,255},
                  textString="%name")}),
            Documentation);
        end CSVGN1;
      annotation (Documentation);
      end PSSE;

      package Simulink
        model Shunt "Shunt Inductor or Capacitor"
          RapidTest.Interfaces.PwPin p
            annotation (Placement(transformation(extent={{-10,90},{10,110}})));
          constant Real pi=Modelica.Constants.pi;
          parameter Real Qnom
            "Reactive power produced by the shunt under 1 p.u voltage, (negative for inductive charge, positive for capacitive charge) Mvar";
          parameter Real Sbase "Base power of the system, MVA";
          parameter Real X=Sbase/(-Qnom) "Reactance in p.u";
          Real Q "Consumed power";
          Real v;
        equation
          v = sqrt(p.vr*p.vr + p.vi*p.vi);
          0 = p.vr*p.ir + p.vi*p.ii;
          Q = p.vi*p.ir - p.vr*p.ii;
          Q = 1/X*v*v;
          annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}), graphics={Rectangle(extent={{-100,100},{100,-100}},
                  lineColor={0,0,255}),Text(
                  extent={{-40,40},{40,-40}},
                  lineColor={0,0,255},
                  textString="Y"),Line(
                  points={{-1,14},{-1,-6}},
                  color={0,0,255},
                  origin={-4,-73},
                  rotation=-90),Line(
                  points={{-1,-6},{-1,-2}},
                  color={0,0,255},
                  origin={-4,-79},
                  rotation=90),Line(
                  points={{-1,12},{-1,-0.000000000000000183697}},
                  color={0,0,255},
                  origin={-6,-77},
                  rotation=-90),Line(points={{0,100},{0,20}}, color={0,0,255}),Line(
                  points={{0,-40},{0,-72}}, color={0,0,255})}), Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>Shunt Inductor or Capacitor</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-10-02</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Le Qi, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end Shunt;
      annotation (Documentation);
      end Simulink;
    annotation (Documentation);
    end Banks;

    package Solar
      package PSAT
        model ConstantPQPV
          model PQ1 "Constant PQ Generator, Solar Photo-Voltaic Generator"
            RapidTest.Interfaces.PwPin p annotation (Placement(
                visible=true,
                transformation(
                  origin={55.0,22.7992},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={-110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real S_b=100 "System base power (MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Sn=10 "Nominal power (MVA)";
            parameter Real V_0=1.00018548610126 "Voltage magnitude (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real angle_0=-0.0000253046024029618 "Voltage angle (deg)"
              annotation (Dialog(group="Power flow data"));
            parameter Real P_0=0.4 "Active power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Q_0=0.3 "Reactive power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Td=15 "d-axis inverter time constant (s)";
            parameter Real Tq=15 "q-axis inverter time constant (s)";
          protected
            parameter Real CoB=Sn/S_b;
            parameter Real Pref=P_0*CoB "Initialitation";
            parameter Real Qref=Q_0*CoB "Initialitation";
            parameter Real vd0=-V_0*sin(angle_0) "Initialitation";
            parameter Real vq0=V_0*cos(angle_0) "Initialitation";
            parameter Real idref=(vq0*Qref + Pref*vd0)/(vq0^2 + vd0^2) "Initialitation";
            parameter Real iqref=((-vd0*Qref) + Pref*vq0)/(vq0^2 + vd0^2)
              "Initialitation";
          public
            Real v "Bus voltage magnitude (pu)";
            Real anglev "Bus voltage angle (deg)";
            Real id(start=idref) "d-axis current (pu)";
            Real iq(start=iqref) "q-axis current (pu)";
            Real vd(start=vd0) "d-axis voltage (pu)";
            Real vq(start=vq0) "q-axis voltage (pu)";
            Real P(start=Pref) "Active power (pu)";
            Real Q(start=Qref) "Reactive power (pu)";
            Real idref1(start=idref) "d-axis current setpoint";
            Real iqref1(start=iqref) "q-axis current setpoint";
          equation
            P = vd*id + vq*iq;
            Q = vq*id - vd*iq;
            idref1 = (vq*Qref + Pref*vd)/(vq^2 + vd^2);
            iqref1 = ((-vd*Qref) + Pref*vq)/(vq^2 + vd^2);
            der(id) = (idref1 - id)/Td;
            der(iq) = (iqref1 - iq)/Tq;
            v = sqrt(p.vr^2 + p.vi^2);
            anglev = atan2(p.vi, p.vr);
            p.ir = -iq
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii = id
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr = vq;
            p.vi = -vd;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      origin={0.0,15.3102},
                      fillPattern=FillPattern.Solid,
                      extent={{-31.415,-20.0667},{31.415,20.0667}},
                      textString="%name",
                      fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Constant PQ Generator, Solar Photo-Voltaic Generator, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PQ1;

          model PV1 "Constant PV Generator, Solar Photo-Voltaic Generator"
            RapidTest.Interfaces.PwPin p annotation (Placement(
                visible=true,
                transformation(
                  origin={55.0,22.7992},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={-110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real S_b=100 "System base power (MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Sn=10 "Nominal power (MVA)";
            parameter Real V_0=1.00018548610126 "Voltage magnitude (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real angle_0=-0.0000253046024029618 "Voltage angle (deg)"
              annotation (Dialog(group="Power flow data"));
            parameter Real P_0=0.4 "Active power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Q_0=0.3 "Reactive power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real vref=1.0002 "Voltage reference (pu)";
            parameter Real Td=0.15 "d-axis inverter time constant (s)";
            parameter Real Tq=0.15 "q-axis inverter time constant (s)";
            parameter Real Ki=50.9005 "Integral gain of the voltage controller";
            parameter Real Kp=0.0868 "Proportional gain of the voltage controller";
          protected
            parameter Real CoB=Sn/S_b;
            parameter Real Pref=P_0*CoB;
            parameter Real vd0=-V_0*sin(angle_0) "Initialitation";
            parameter Real vq0=V_0*cos(angle_0) "Initialitation";
            parameter Real idref=(vq0*Q_0*CoB + Pref*vd0)/(vq0^2 + vd0^2)
              "Initialitation";
            parameter Real iqref=((-vd0*Q_0*CoB) + Pref*vq0)/(vq0^2 + vd0^2)
              "Initialitation";
            Real x(start=Q_0*CoB);
            Real Qref(start=Q_0*CoB);
          public
            Real v "Bus voltage magnitude (pu)";
            Real anglev "Bus voltage angle (deg.)";
            Real idref1(start=idref) "d-axis current setpoint";
            Real iqref1(start=iqref) "q-axis current setpoint";
            Real id(start=idref) "d-axis current (pu)";
            Real iq(start=iqref) "q-axis current (pu)";
            Real vd(start=vd0) "d-axis voltage (pu)";
            Real vq(start=vq0) "q-axs voltage (pu)";
            Real P(start=Pref) "Active power (pu)";
            Real Q(start=Q_0*CoB) "Reactive power (pu)";
          equation
            der(x) = Ki*(vref - v);
            Qref = x + Kp*(vref - v);
            P = vd*id + vq*iq;
            Q = vq*id - vd*iq;
            idref1 = (vq*Qref + Pref*vd)/(vq^2 + vd^2);
            iqref1 = ((-vd*Qref) + Pref*vq)/(vq^2 + vd^2);
            der(id) = (idref1 - id)/Td;
            der(iq) = (iqref1 - iq)/Tq;
            v = sqrt(p.vr^2 + p.vi^2);
            anglev = atan2(p.vi, p.vr);
            p.ir = -iq
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii = id
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr = vq;
            p.vi = -vd;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      origin={0.0,15.3102},
                      fillPattern=FillPattern.Solid,
                      extent={{-31.415,-20.0667},{31.415,20.0667}},
                      textString="%name",
                      fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>Constant PV Generator, Solar Photo-Voltaic Generator, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>September 2015</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PV1;
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})), Documentation);
        end ConstantPQPV;
      annotation (Documentation);
      end PSAT;

      package KTH
        package PFblocks
          model Controller
            parameter Real v0=1;
            parameter Real ibase=1.02;
            parameter Real ibase_iq=1;
            parameter Real Kdc=-0.005 "DC voltage Controller Gain";
            parameter Real Tdc=0.0015 "DC controller time constant";
            parameter Real id_max=1;
            parameter Real id_min=0;
            parameter Real Kac=-2.346 "AC voltage Controller Gain";
            parameter Real Tac=-0.0002131 "AC controller time constant";
            parameter Real iq_max=3;
            parameter Real iq_min=-3;
            parameter Real xq=1 "Initialitation";
            parameter Real xd=1 "Initialitation";
            Modelica.Blocks.Interfaces.RealInput udc annotation (Placement(
                visible=true,
                transformation(
                  origin={-168.0386,-48.3466},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-30.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput id_ref annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,45.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,40.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Vdcref annotation (Placement(
                visible=true,
                transformation(
                  origin={-168.3642,-81.5161},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-80.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(visible=true,
                  transformation(
                  origin={-85.0,-65.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=id_max, uMin=id_min)
              annotation (Placement(visible=true, transformation(
                  origin={-11.5403,-65.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=1/ibase) annotation (Placement(visible=true,
                  transformation(
                  origin={16.5869,-65.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput uac annotation (Placement(
                visible=true,
                transformation(
                  origin={-168.3642,60.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,70.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Vacref annotation (Placement(
                visible=true,
                transformation(
                  origin={-168.1269,30.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,20.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(visible=true,
                  transformation(
                  origin={-95.0,48.1957},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=iq_max, uMin=iq_min)
              annotation (Placement(visible=true, transformation(
                  origin={-26.5403,47.3513},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Gain gain2(k=1/ibase_iq) annotation (Placement(visible=
                    true, transformation(
                  origin={10.0,47.3513},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput iq_ref annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,-60.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-48.2723},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.PI PI2(
              K=Kdc,
              T=Tdc,
              xo=xd,
              Ymax=id_max,
              Ymin=id_min) annotation (Placement(visible=true, transformation(
                  origin={-50.0,-65.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.PI PI3(
              K=Kac,
              T=0.0005,
              Ymax=iq_max,
              Ymin=iq_min,
              xo=xq) annotation (Placement(visible=true, transformation(
                  origin={-65.0,47.5332},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.SimpleLagg simpleLagg1(xo=v0)
              annotation (Placement(visible=true, transformation(
                  origin={-132.2917,60.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          equation
            connect(id_ref, gain1.y) annotation (Line(
                visible=true,
                origin={97.9312,-8.9184},
                points={{62.0688,53.9184},{27.0688,53.9184},{27.0688,2.1631},{-22.9312,
                    2.1631},{-22.9312,-56.0816},{-70.3443,-56.0816}},
                color={0,0,127}));
            connect(PI2.yo, limiter1.u) annotation (Line(
                visible=true,
                origin={-31.2702,-65.0},
                points={{-7.7298,0},{7.7299,0}},
                color={0,0,127}));
            connect(add1.y, PI2.yi) annotation (Line(
                visible=true,
                origin={-68.0,-65.0},
                points={{-6.0,0.0},{6.0,0.0}},
                color={0,0,127}));
            connect(simpleLagg1.yo, add2.u1) annotation (Line(
                visible=true,
                origin={-117.0729,57.0978},
                points={{-4.2188,2.9022},{-2.9271,2.9022},{-2.9271,-2.9021},{10.0729,-2.9021}},
                color={0,0,127}));

            connect(uac, simpleLagg1.yi) annotation (Line(
                visible=true,
                origin={-156.3279,60.0},
                points={{-12.0363,0.0},{12.0362,0.0}},
                color={0,0,127}));
            connect(PI3.yo, limiter2.u) annotation (Line(
                visible=true,
                origin={-43.9052,47.4423},
                points={{-10.0948,0.0909},{2.3649,0.0909},{2.3649,-0.091},{5.3649,-0.091}},
                color={0,0,127}));

            connect(add2.y, PI3.yi) annotation (Line(
                visible=true,
                origin={-80.25,47.8645},
                points={{-3.75,0.3312},{0.25,0.3312},{0.25,-0.3313},{3.25,-0.3313}},
                color={0,0,127}));
            connect(udc, add1.u1) annotation (Line(
                visible=true,
                origin={-116.2596,-53.6733},
                points={{-51.779,5.3267},{16.2596,5.3267},{16.2596,-5.3267},{19.2596,-5.3267}},
                color={0,0,127}));

            connect(gain2.y, iq_ref) annotation (Line(
                visible=true,
                origin={97.75,-6.3243},
                points={{-76.75,53.6756},{7.25,53.6757},{7.25,-53.6757},{62.25,-53.6757}},
                color={0,0,127}));

            connect(Vdcref, add1.u2) annotation (Line(
                visible=true,
                origin={-116.341,-76.258},
                points={{-52.0232,-5.2581},{16.341,-5.258},{16.341,5.258},{19.341,5.258}},
                color={0,0,127}));

            connect(add2.u2, Vacref) annotation (Line(
                visible=true,
                origin={-141.1202,36.0979},
                points={{34.1202,6.0978},{-3.5567,6.0979},{-3.5567,-6.0979},{-27.0067,-6.0979}},
                color={0,0,127}));

            connect(limiter2.y, gain2.u) annotation (Line(
                visible=true,
                origin={-8.7701,47.3513},
                points={{-6.7702,0},{6.7701,0}},
                color={0,0,127}));
            connect(limiter1.y, gain1.u) annotation (Line(
                visible=true,
                origin={2.0233,-65.0},
                points={{-2.5636,0},{2.5636,0}},
                color={0,0,127}));
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={2.9728,2.2168},
                    fillPattern=FillPattern.Solid,
                    extent={{-41.0253,-27.7832},{41.0253,27.7832}},
                    textString="Controller",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-70.0,72.8039},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.3921,-17.1961},{25.3921,17.1961}},
                    textString="vac",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-71.5131,22.8039},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.3921,-17.1961},{25.3921,17.1961}},
                    textString="vacref",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-70.0,-27.1961},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.3921,-17.1961},{25.3921,17.1961}},
                    textString="vdc",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-71.8371,-80.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.3921,-17.1961},{25.3921,17.1961}},
                    textString="vdcref",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={67.86,42.8039},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.3921,-17.1961},{25.3921,17.1961}},
                    textString="id_ref",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={68.1306,-47.1961},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.3921,-17.1961},{25.3921,17.1961}},
                    textString="iq_ref",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end Controller;

          model DCBusBar
            parameter Real Pnen=0.5 "MW rated power";
            parameter Real UdcN=1 "kV Nominal DC voltage";
            parameter Real C=0.0172 "s of capacitor on DC busbar";
            parameter Real Udc0=700 "Initial dc voltage";
            Modelica.Blocks.Interfaces.RealInput Pac "voltage array" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-168.2447,-30.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,60.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Ipv "current array" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-168.0962,67.0723},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-30.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Vdc(start=Udc0) annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,-0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(visible=true,
                  transformation(
                  origin={-50.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=876, uMin=0) annotation (
                Placement(visible=true, transformation(
                  origin={100.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.Calcurrent calcurrent1(Udc0=Udc0)
              annotation (Placement(visible=true, transformation(
                  origin={-108.3112,-33.4951},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.AtoPU atoPU1(Pnen=Pnen,
                UdcN=UdcN) annotation (Placement(visible=true, transformation(
                  origin={-22.2363,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.Capacitor capacitor1(
              C=C,
              Udc0=Udc0,
              UdcN=UdcN) annotation (Placement(visible=true, transformation(
                  origin={7.8812,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.pu_to_A pu_to_A1(Pnen=Pnen,
                UdcN=UdcN) annotation (Placement(visible=true, transformation(
                  origin={40.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          equation
            connect(limiter1.y, Vdc) annotation (Line(
                visible=true,
                origin={135.5,0.0},
                points={{-24.5,0.0},{24.5,0.0}},
                color={0,0,127}));
            connect(pu_to_A1.y0, limiter1.u) annotation (Line(
                visible=true,
                origin={69.5,0.0},
                points={{-18.5,0.0},{18.5,-0.0}},
                color={0,0,127}));
            connect(capacitor1.y0, pu_to_A1.yi) annotation (Line(
                visible=true,
                origin={23.4406,0.0},
                points={{-4.5594,0.0},{4.5594,-0.0}},
                color={0,0,127}));
            connect(capacitor1.yi, atoPU1.y0) annotation (Line(
                visible=true,
                origin={-7.6775,0.0},
                points={{3.5587,0},{-3.5588,0}},
                color={0,0,127}));
            connect(add1.y, atoPU1.yi) annotation (Line(
                visible=true,
                origin={-36.6181,0.0},
                points={{-2.3819,0},{2.3818,0}},
                color={0,0,127}));
            connect(add1.u2, calcurrent1.yo) annotation (Line(
                visible=true,
                origin={-77.3245,-22.3845},
                points={{15.3245,16.3845},{12.3245,16.3845},{12.3245,-10.8292},{-19.9867,
                    -10.8292},{-19.9867,-11.1106}},
                color={0,0,127}));
            connect(Ipv, add1.u1) annotation (Line(
                visible=true,
                origin={-90.0241,36.5361},
                points={{-78.0721,30.5362},{25.0241,30.5362},{25.0241,-30.5361},{28.0241,
                    -30.5361}},
                color={0,0,127}));
            connect(calcurrent1.udc, Vdc) annotation (Line(
                visible=true,
                origin={-30.4173,-44.0824},
                points={{-89.8939,5.5873},{-106.096,5.5873},{-106.096,-23.7522},{-104.583,
                    -23.7522},{-104.583,-25.9176},{160.417,-25.9176},{160.417,44.0824},{
                    190.417,44.0824}},
                color={0,0,127}));
            connect(Pac, calcurrent1.yi) annotation (Line(
                visible=true,
                origin={-133.7946,-29.7476},
                points={{-34.4501,-0.2524},{10.4834,-0.2524},{10.4834,0.2525},{13.4834,
                    0.2525}},
                color={0,0,127}));
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={-50.0,60.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-47.2303,-30.0},{47.2303,30.0}},
                    textString="Pac [MW]",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-68.5241,-31.9581},
                    fillPattern=FillPattern.Solid,
                    extent={{-15.9047,-15.0129},{15.9047,15.0129}},
                    textString="Ipv",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={70.0,0.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-23.1601,-13.4726},{23.1601,13.4726}},
                    textString="Vdc",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end DCBusBar;

          model MPPT
            Modelica.Blocks.Interfaces.RealOutput Vdref(start=700) annotation (Placement(
                visible=true,
                transformation(
                  origin={187.3027,-0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Varray(start=700) annotation (Placement(
                visible=true,
                transformation(
                  origin={-168.4441,40.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,40.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Iarray(start=641.2) annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-168.0142,-28.0297},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-50.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            parameter Real Tdelay1=0.0045;
            parameter Real Tdelay=0.005;
            parameter Real Vbase=1;
            parameter Real Vmpp0_array=700;
            parameter Real Step=125;
            Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(visible=true,
                  transformation(
                  origin={0.0,40.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                  transformation(
                  origin={-1.9703,-25.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            RapidTest.Electrical.Solar.KTH.Auxiliary.InputSelectorEpsilon inputSelectorEpsilon1
              annotation (Placement(visible=true, transformation(
                  origin={65.0,5.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=Vmpp0_array*Tdelay/Step) annotation (
                Placement(visible=true, transformation(
                  origin={95.0,5.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Add add3(k2=+1) annotation (Placement(visible=true,
                  transformation(
                  origin={123.0297,35.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay4(delayTime=Tdelay1)
              annotation (Placement(visible=true, transformation(
                  origin={-45.0,-26.7774},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay3(delayTime=Tdelay1)
              annotation (Placement(visible=true, transformation(
                  origin={-52.3186,40.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay2(delayTime=Tdelay)
              annotation (Placement(visible=true, transformation(
                  origin={-106.6572,-25.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Nonlinear.FixedDelay fixedDelay1(delayTime=Tdelay)
              annotation (Placement(visible=true, transformation(
                  origin={-106.6255,40.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          equation
            connect(fixedDelay1.y, inputSelectorEpsilon1.vd) annotation (Line(
                visible=true,
                origin={-59.6663,23.3137},
                points={{-35.9592,16.6863},{-20.3337,16.6863},{-20.3337,-6.144},{-18.0199,
                    -6.144},{-18.0199,-10.5423},{112.666,-10.5423}},
                color={0,0,127}));
            connect(fixedDelay2.y, inputSelectorEpsilon1.id) annotation (Line(
                visible=true,
                origin={-33.9199,-5.4748},
                points={{-61.7373,-19.5252},{-51.5513,-19.5252},{-51.5513,13.0745},{
                    86.9199,13.0745},{86.9199,12.9015}},
                color={0,0,127}));
            connect(add1.y, inputSelectorEpsilon1.dv) annotation (Line(
                visible=true,
                origin={34.4337,17.6894},
                points={{-23.4337,22.3106},{-6.8495,22.3106},{-6.8495,-14.5932},{18.5663,
                    -14.5932},{18.5663,-15.4347}},
                color={0,0,127}));
            connect(inputSelectorEpsilon1.di, add2.y) annotation (Line(
                visible=true,
                origin={21.5223,-14.2005},
                points={{31.4777,10.7996},{-9.4926,10.7996},{-9.4926,-10.7995},{-12.4926,
                    -10.7995}},
                color={0,0,127}));
            connect(fixedDelay1.y, add3.u1) annotation (Line(
                visible=true,
                origin={-12.7429,50.2},
                points={{-82.8826,-10.2},{-73.2868,-10.2},{-73.2868,14.8},{123.773,14.8},
                    {123.773,-9.2}},
                color={0,0,127}));
            connect(fixedDelay1.y, add1.u1) annotation (Line(
                visible=true,
                origin={-55.9251,49.2},
                points={{-39.7004,-9.2},{-24.0749,-9.2},{-24.0749,10.8},{43.9251,10.8},{
                    43.9251,-3.2}},
                color={0,0,127}));
            connect(fixedDelay1.y, fixedDelay3.u) annotation (Line(
                visible=true,
                origin={-79.972,40.0},
                points={{-15.6535,0},{15.6534,0}},
                color={0,0,127}));
            connect(Varray, fixedDelay1.u) annotation (Line(
                visible=true,
                origin={-143.5348,40.0},
                points={{-24.9093,0},{24.9093,0}},
                color={0,0,127}));
            connect(fixedDelay2.y, add2.u1) annotation (Line(
                visible=true,
                origin={-57.5163,-14.6141},
                points={{-38.1409,-10.3859},{-24.4755,-10.3859},{-24.4755,12.5788},{
                    43.546,12.5788},{43.546,-4.3859}},
                color={0,0,127}));
            connect(fixedDelay2.y, fixedDelay4.u) annotation (Line(
                visible=true,
                origin={-68.1643,-25.8887},
                points={{-27.4929,0.8887},{8.1643,0.8887},{8.1643,-0.8887},{11.1643,-0.8887}},
                color={0,0,127}));

            connect(Iarray, fixedDelay2.u) annotation (Line(
                visible=true,
                origin={-132.4965,-26.5148},
                points={{-35.5177,-1.5149},{10.8392,-1.5148},{10.8392,1.5148},{13.8393,
                    1.5148}},
                color={0,0,127}));
            connect(fixedDelay3.y, add1.u2) annotation (Line(
                visible=true,
                origin={-20.8296,37.0},
                points={{-20.489,3.0},{5.8296,3.0},{5.8296,-3.0},{8.8296,-3.0}},
                color={0,0,127}));
            connect(fixedDelay4.y, add2.u2) annotation (Line(
                visible=true,
                origin={-20.4777,-28.8887},
                points={{-13.5223,2.1113},{3.5074,2.1113},{3.5074,-2.1113},{6.5074,-2.1113}},
                color={0,0,127}));

            connect(add3.y, Vdref) annotation (Line(
                visible=true,
                origin={162.8331,17.5},
                points={{-28.8034,17.5},{2.1669,17.5},{2.1669,-17.5},{24.4696,-17.5}},
                color={0,0,127}));
            connect(inputSelectorEpsilon1.k, gain1.u) annotation (Line(
                visible=true,
                origin={79.5,5.0},
                points={{-3.5,0.0},{3.5,0.0}},
                color={0,0,127}));
            connect(gain1.y, add3.u2) annotation (Line(
                visible=true,
                origin={108.5148,17.4083},
                points={{-2.5148,-12.4083},{0.4852,-12.4083},{0.4852,0.8167},{-0.4852,
                    0.8167},{-0.4852,11.5917},{2.5149,11.5917}},
                color={0,0,127}));
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={-2.5936,-0.1486},
                    fillPattern=FillPattern.Solid,
                    extent={{-42.5936,-24.8233},{42.5936,24.8233}},
                    textString="%name",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-76.6608,38.9853},
                    fillPattern=FillPattern.Solid,
                    extent={{-13.3392,-18.9853},{13.3392,18.9853}},
                    textString="Varray",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-73.5779,-52.1735},
                    fillPattern=FillPattern.Solid,
                    extent={{-18.8776,-14.7156},{18.8776,14.7156}},
                    textString="Iarray",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={83.3883,-0.7022},
                    fillPattern=FillPattern.Solid,
                    extent={{-9.6618,-10.7022},{9.6618,10.7022}},
                    textString="Vdref",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end MPPT;

          model PVnew
            RapidTest.Electrical.Solar.KTH.Auxiliary.PVarray PVarray1(
              Estc=Estc,
              Imp=Imp,
              Iscref=Iscref,
              Ki=Ki,
              Kv=Kv,
              Tstc=Tstc,
              Vmp=Vmp,
              Vocref=Vocref) annotation (Placement(visible=true, transformation(
                  origin={-10.0,5.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput E annotation (Placement(
                visible=true,
                transformation(
                  origin={-170.0,10.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Iarray annotation (Placement(
                visible=true,
                transformation(
                  origin={141.6223,2.7793},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput T annotation (Placement(
                visible=true,
                transformation(
                  origin={-170.0,-27.9545},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-70.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Varray annotation (Placement(
                visible=true,
                transformation(
                  origin={141.8597,-20.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,70.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Udc annotation (Placement(
                visible=true,
                transformation(
                  origin={-170.0,60.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,70.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput PowerArray annotation (Placement(
                visible=true,
                transformation(
                  origin={142.6599,-43.318},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-63.8978},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Gain gain1(k=1/nSerialModules) annotation (Placement(
                  visible=true, transformation(
                  origin={-70.0,60.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Gain gain2(k=nParallelModules) annotation (Placement(
                  visible=true, transformation(
                  origin={68.072,10.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Gain gain3(k=nSerialModules) annotation (Placement(
                  visible=true, transformation(
                  origin={70.0,-28.0297},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Math.Product product1 annotation (Placement(visible=true,
                  transformation(
                  origin={60.0,60.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real nSerialModules=20;
            parameter Real nParallelModules=140;
            parameter Real Tdelay=0.05;
            parameter Real Imp=4.58 "Current at maximum power";
            parameter Real Vmp=35 "Voltage at maximum power";
            parameter Real Iscref=5
              "Module short-circuit current reference at reference temp and irradiance";
            parameter Real Vocref=43.8
              "Module open-circuit voltage reference at reference temp and irradiance";
            parameter Real Kv=-0.0039 "temperature correction factor for the voltage";
            parameter Real Ki=0.0004 "temperature correction factor for the current";
            parameter Real Tstc=25 "Temperature at the standard test conditions";
            parameter Real Estc=1000 "Irradiance at the standard test conditions";
          equation
            connect(Udc, gain1.u) annotation (Line(
                visible=true,
                origin={-126.0,60.0},
                points={{-44.0,0.0},{44.0,0.0}},
                color={0,0,127}));
            connect(gain2.y, Iarray) annotation (Line(
                visible=true,
                origin={119.3722,6.3896},
                points={{-40.3002,3.6104},{9.0251,3.6104},{9.0251,-3.6103},{22.2501,-3.6103}},
                color={0,0,127}));

            connect(gain3.y, Varray) annotation (Line(
                visible=true,
                origin={120.0322,-24.0148},
                points={{-39.0322,-4.0149},{8.6024,-4.0148},{8.6024,4.0148},{21.8275,
                    4.0148}},
                color={0,0,127}));
            connect(product1.y, PowerArray) annotation (Line(
                visible=true,
                origin={115.264,-2.6636},
                points={{-44.264,62.6636},{-5.264,62.6636},{-5.264,-42.3364},{27.3959,-42.3364},
                    {27.3959,-40.6544}},
                color={0,0,127}));
            connect(T, PVarray1.T) annotation (Line(
                visible=true,
                origin={-60.5,-14.9773},
                points={{-109.5,-12.9772},{35.5,-12.9773},{35.5,12.9773},{38.5,12.9773}},
                color={0,0,127}));

            connect(Udc, product1.u1) annotation (Line(
                visible=true,
                origin={-66.8,71.2},
                points={{-103.2,-11.2},{-63.2,-11.2},{-63.2,13.8},{114.8,13.8},{114.8,-5.2}},
                color={0,0,127}));

            connect(PVarray1.E, E) annotation (Line(
                visible=true,
                origin={-121.275,7.5},
                points={{99.275,-2.5},{-25.275,-2.5},{-25.275,2.5},{-48.725,2.5}},
                color={0,0,127}));
            connect(PVarray1.V, gain3.u) annotation (Line(
                visible=true,
                origin={42.25,-13.2285},
                points={{-41.25,14.8011},{12.75,14.8011},{12.75,-14.8012},{15.75,-14.8012}},
                color={0,0,127}));

            connect(gain2.y, product1.u2) annotation (Line(
                visible=true,
                origin={63.536,33.8119},
                points={{15.536,-23.8119},{18.536,-23.8119},{18.536,3.6238},{-18.536,
                    3.6238},{-18.536,20.1881},{-15.536,20.1881}},
                color={0,0,127}));
            connect(PVarray1.I, gain2.u) annotation (Line(
                visible=true,
                origin={40.804,9.5},
                points={{-39.804,-0.5},{12.268,-0.5},{12.268,0.5},{15.268,0.5}},
                color={0,0,127}));
            connect(gain1.y, PVarray1.V1) annotation (Line(
                visible=true,
                origin={-36.6,31.1287},
                points={{-22.4,28.8713},{-3.4,28.8713},{-3.4,-19.3069},{14.6,-19.3069},{
                    14.6,-19.1287}},
                color={0,0,127}));
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.8251,1.0405},
                    fillPattern=FillPattern.Solid,
                    extent={{-39.1749,-15.0129},{39.1749,15.0129}},
                    textString="PVnew",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-74.7566,70.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.0,-13.9876},{20.0,13.9876}},
                    textString="Vdc(700)",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-75.6751,-0.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.0,-13.9876},{20.0,13.9876}},
                    textString="E(1000)",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-74.8099,-67.7542},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.0,-13.9876},{20.0,13.9876}},
                    textString="Tref(25)",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={68.1573,71.699},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.0,-13.9876},{20.0,13.9876}},
                    textString="Varray",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={74.6709,-0.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.0,-13.9876},{20.0,13.9876}},
                    textString="Iarray",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={74.3469,-62.1058},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.0,-13.9876},{20.0,13.9876}},
                    textString="Parray",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PVnew;

          model Staticgenerator
            parameter Real Pnen=0.5 "MW rated power";
            parameter Real v0=1 "Power flow, node voltage";
            parameter Real anglev0=1 "Power flow, node angle";
            parameter Real p0=1 "Power flow, node active power";
            parameter Real q0=1 "Power flow, node reactive power";
            parameter Real Td=0.00015 "d-axis inverter time constant";
            parameter Real Tq=0.00015 "q-axis inverter time constant";
            Modelica.Blocks.Interfaces.RealInput id_ref annotation (Placement(
                visible=true,
                transformation(
                  origin={-175.0,55.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,70.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput iq_ref annotation (Placement(
                visible=true,
                transformation(
                  origin={-181.6246,25.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,20.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            RapidTest.Interfaces.PwPin p(vr(start=v0*cos(anglev0)), vi(start=v0
                    *sin(anglev0))) annotation (Placement(
                visible=true,
                transformation(
                  origin={147.2097,10.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Real anglev;
            Real id;
            Real iq;
            Real Q;
            Modelica.Blocks.Interfaces.RealOutput P(start=p0) annotation (Placement(
                visible=true,
                transformation(
                  origin={165.1089,-78.9737},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-75.213},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput v(start=v0) annotation (Placement(
                visible=true,
                transformation(
                  origin={165.1089,-78.9737},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,70.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          initial equation
            der(iq) = 0;
            der(id) = 0;
          equation
            -P = p.vr*p.ir + p.vi*p.ii;
            -Q = p.vi*p.ir - p.vr*p.ii;
            v = sqrt(p.vr^2 + p.vi^2);
            anglev = atan2(p.vi, p.vr);
            der(id) = (id_ref - id)/Td;
            der(iq) = (iq_ref - iq)/Tq;
            p.ir = -(id*cos(anglev) - iq*sin(anglev))*Pnen;
            p.ii = -(id*sin(anglev) + iq*cos(anglev))*Pnen;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={-77.7013,70.0105},
                    fillPattern=FillPattern.Solid,
                    extent={{-12.2987,-8.1753},{12.2987,8.1753}},
                    textString="idref",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-77.7013,21.8247},
                    fillPattern=FillPattern.Solid,
                    extent={{-12.2987,-8.1753},{12.2987,8.1753}},
                    textString="iqref",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={74.8853,-74.849},
                    fillPattern=FillPattern.Solid,
                    extent={{-12.2987,-8.1753},{12.2987,8.1753}},
                    textString="P,pu",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={16.0747,3.9219},
                    fillPattern=FillPattern.Solid,
                    extent={{-66.0747,-43.9219},{66.0747,43.9219}},
                    textString="StaticGen",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={73.4293,69.8619},
                    fillPattern=FillPattern.Solid,
                    extent={{-19.0262,-13.6751},{19.0262,13.6751}},
                    textString="Vac,pu",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end Staticgenerator;
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})), Documentation);
        end PFblocks;

        package Auxiliary
          model AtoPU
            Modelica.Blocks.Interfaces.RealOutput y0 annotation (Placement(
                visible=true,
                transformation(
                  origin={155.0,-0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation (Placement(
                visible=true,
                transformation(
                  origin={-155.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            parameter Real Pnen;
            parameter Real UdcN;
          equation
            y0 = yi/Pnen*1000/UdcN;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={1.9581,1.6889},
                    fillPattern=FillPattern.Solid,
                    extent={{-31.9581,-31.6889},{31.9581,31.6889}},
                    textString="A_to_pu",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end AtoPU;

          model Calcurrent
            parameter Real Udc0=700 "Initial dc voltage";
            Modelica.Blocks.Interfaces.RealInput yi annotation (Placement(
                visible=true,
                transformation(
                  origin={-155.0,40.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,40.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput udc(start=Udc0) annotation (Placement(
                visible=true,
                transformation(
                  origin={-150.0,-15.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-50.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation (Placement(
                visible=true,
                transformation(
                  origin={157.5089,7.3692},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          equation
            yo = yi/udc*1000000;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={-80.1182,38.5265},
                    fillPattern=FillPattern.Solid,
                    extent={{-13.2292,-11.4735},{13.2292,11.4735}},
                    textString="0",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-80.0,-51.4735},
                    fillPattern=FillPattern.Solid,
                    extent={{-13.2292,-11.4735},{13.2292,11.4735}},
                    textString="1",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={76.7708,-0.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-13.2292,-11.4735},{13.2292,11.4735}},
                    textString="out",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={-2.514,58.5651},
                    fillPattern=FillPattern.Solid,
                    extent={{-27.486,-14.5669},{27.486,14.5669}},
                    textString="Calc_current",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end Calcurrent;

          model Capacitor
            Modelica.Blocks.Interfaces.RealOutput y0 annotation (Placement(
                visible=true,
                transformation(
                  origin={155.0,-0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation (Placement(
                visible=true,
                transformation(
                  origin={-155.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Real x(start=Udc0/(1000*UdcN));
            parameter Real C;
            parameter Real Udc0;
            parameter Real UdcN;
          equation
            y0 = x;
            der(x) = yi/C;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.0,2.2296},
                    fillPattern=FillPattern.Solid,
                    extent={{-23.283,-44.4441},{23.283,44.4441}},
                    textString="Capacitor",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end Capacitor;

          model InputSelectorEpsilon
            Modelica.Blocks.Interfaces.RealInput vd(start=700) annotation (Placement(
                visible=true,
                transformation(
                  origin={-167.6662,80.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,77.7142},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput id(start=641.2) annotation (Placement(
                visible=true,
                transformation(
                  origin={-168.2292,30.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,24.2671},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput dv(start=0) annotation (Placement(
                visible=true,
                transformation(
                  origin={-167.9388,-21.6068},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-27.4532},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput di(start=0) annotation (Placement(
                visible=true,
                transformation(
                  origin={-170.0,-80.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-84.009},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput k(start=0) annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));

            function Inputselectorfunction
              input Real vd;
              input Real id;
              input Real dv;
              input Real di;
              output Real k;
              parameter Real Epsilon=0.01;
            algorithm
              if dv == 0 then
                if di == 0 then
                  k := 0;
                elseif di > 0 then
                  k := 1;
                elseif di < 0 then
                  k := -1;
                end if;
              else
                if abs(di/dv + id/vd) < Epsilon then
                  k := 0;
                else
                  if di/dv + id/vd > 0 then
                    k := 1;
                  else
                    k := -1;
                  end if;
                end if;
              end if;
              annotation (
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})),
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})),
                Documentation);
            end Inputselectorfunction;
          algorithm
            k := Inputselectorfunction(
              vd,
              id,
              dv,
              di);
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={-85.4693,77.294},
                    fillPattern=FillPattern.Solid,
                    extent={{-8.7699,-10.7022},{8.7699,10.7022}},
                    textString="0",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-83.7123,27.3769},
                    fillPattern=FillPattern.Solid,
                    extent={{-8.7699,-10.7022},{8.7699,10.7022}},
                    textString="1",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-84.3336,-26.9995},
                    fillPattern=FillPattern.Solid,
                    extent={{-8.7699,-10.7022},{8.7699,10.7022}},
                    textString="2",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-83.4684,-82.2678},
                    fillPattern=FillPattern.Solid,
                    extent={{-8.7699,-10.7022},{8.7699,10.7022}},
                    textString="3",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={75.8495,0.7022},
                    fillPattern=FillPattern.Solid,
                    extent={{-8.7699,-10.7022},{8.7699,10.7022}},
                    textString="k",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end InputSelectorEpsilon;

          model PI
            Modelica.Blocks.Interfaces.RealInput yi annotation (Placement(
                visible=true,
                transformation(
                  origin={-137.6396,33.4951},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation (Placement(
                visible=true,
                transformation(
                  origin={105.0,35.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real K;
            parameter Real T;
            parameter Real xo;
            parameter Real Ymax;
            parameter Real Ymin;
            Real x(start=xo);
            Real x1(start=xo);
          equation
            if x > Ymax then
              x1 = Ymax;
            elseif x < Ymin then
              x1 = Ymin;
            else
              x1 = x;
            end if;
            der(x) = K*yi/T;
            yo = K*yi + x1;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={-13.5393,7.4321},
                    fillPattern=FillPattern.Solid,
                    extent={{-43.5393,-25.2692},{43.5393,25.2692}},
                    textString="PI",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Rectangle(
                    visible=true,
                    origin={151.9125,3.2701},
                    fillColor={255,255,255},
                    extent={{-0.2973,-3.2701},{0.2973,3.2701}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PI;

          model PQ1
            RapidTest.Interfaces.PwPin p annotation (Placement(
                visible=true,
                transformation(
                  origin={55.0,22.7992},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={-110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real SystemBase=100;
            parameter Real Sn=10;
            parameter Real CoB=Sn/SystemBase;
            parameter Real v0=1.00018548610126 "voltage magnitude after power flow, pu";
            parameter Real anglev0=-0.0000253046024029618
              "voltage angle after power flow";
            parameter Real P0=0.4 "active power,pu";
            parameter Real Q0=0.3 "reactive power,pu";
            parameter Real Pref=P0*CoB;
            parameter Real Qref=Q0*CoB;
            parameter Real vd0=-v0*sin(anglev0) "Initialitation";
            parameter Real vq0=v0*cos(anglev0) "Initialitation";
            parameter Real Td=15 "d-axis inverter time constant";
            parameter Real Tq=15 "q-axis inverter time constant";
            parameter Real idref=(vq0*Qref + Pref*vd0)/(vq0^2 + vd0^2) "Initialitation";
            parameter Real iqref=((-vd0*Qref) + Pref*vq0)/(vq0^2 + vd0^2)
              "Initialitation";
            Real idref1(start=idref);
            Real iqref1(start=iqref);
            Real v;
            Real anglev;
            Real id(start=idref);
            Real iq(start=iqref);
            Real vd(start=vd0);
            Real vq(start=vq0);
            Real Pgen(start=Pref);
            Real Q(start=Qref);
            Modelica.Blocks.Interfaces.RealInput P(start=Pref) annotation (Placement(
                visible=true,
                transformation(
                  origin={165.1089,40.5794},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={120.0,60.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-180)));
          equation
            Pgen = vd*id + vq*iq;
            Q = vq*id - vd*iq;
            idref1 = (vq*Qref + P*vd)/(vq^2 + vd^2);
            iqref1 = ((-vd*Qref) + P*vq)/(vq^2 + vd^2);
            der(id) = (idref1 - id)/Td;
            der(iq) = (iqref1 - iq)/Tq;
            v = sqrt(p.vr^2 + p.vi^2);
            anglev = atan2(p.vi, p.vr);
            p.ir = -iq
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.ii = id
              "change of sign due to the fact than in modelica when entering is + and in this case is going out";
            p.vr = vq;
            p.vi = -vd;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.0,15.3102},
                    fillPattern=FillPattern.Solid,
                    extent={{-31.415,-20.0667},{31.415,20.0667}},
                    textString="%name",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PQ1;

          model pu_to_A
            Modelica.Blocks.Interfaces.RealOutput y0 annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput yi annotation (Placement(
                visible=true,
                transformation(
                  origin={-155.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            parameter Real Pnen;
            parameter Real UdcN;
          equation
            y0 = yi*UdcN*1000;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={1.9581,1.6889},
                    fillPattern=FillPattern.Solid,
                    extent={{-31.9581,-31.6889},{31.9581,31.6889}},
                    textString="A_to_pu",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end pu_to_A;

          model PVarray
            Modelica.Blocks.Interfaces.RealInput V1(start=Vmp) "Voltage" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-168.2602,-0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,70.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            parameter Real Vt=(2*Vmp - Vocref)*(Iscref - Imp)/(Imp + (Iscref - Imp)*log((
                Iscref - Imp)/Iscref));
            parameter Real Rs=(Vt*log((Iscref - Imp)/Iscref) + Vocref - Vmp)/Imp;
            Modelica.Blocks.Interfaces.RealInput E(start=Estc) "Irradiance" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-170.0,80.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput T(start=Tstc) "Temperature" annotation (
                Placement(
                visible=true,
                transformation(
                  origin={-168.0185,40.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,-70.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            parameter Real Imp=1;
            parameter Real Vmp=1;
            parameter Real Iscref=1
              "Module short-circuit current reference at reference temp and irradiance";
            parameter Real Vocref=1
              "Module open-circuit voltage reference at reference temp and irradiance";
            parameter Real Kv=1 "temperature correction factor for the voltage";
            parameter Real Ki=1 "temperature correction factor for the current";
            parameter Real Tstc=1 "Temperature at the standard test conditions";
            parameter Real Estc=1 "Irradiance at the standard test conditions";
            Real Voct;
            Real Voc;
            Real Isct;
            Real Isc;
            Real I0 "diode dark current";
            Real Iph;
            Real Id;
            Modelica.Blocks.Interfaces.RealOutput I(start=Imp) annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,60.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,40.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput V(start=Vmp) annotation (Placement(
                visible=true,
                transformation(
                  origin={160.0,21.9548},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,-34.2738},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          equation
            Voct = Vocref + Kv*(T - Tstc);
            Voc = Voct*log(E)/log(Estc);
            Isct = Iscref*(1 + Ki/100*(T - Tstc));
            Isc = Isct*E/Estc;
            I0 = Isct/exp(Voct/Vt);
            Iph = Isc;
            Id = I0*exp((V + I*Rs)/Vt);
            I = Iph - Id;
            V = V1;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={40.0,0.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-45.9305,-23.3368},{45.9305,23.3368}},
                    textString="%name",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-46.5008,63.2046},
                    fillPattern=FillPattern.Solid,
                    extent={{-51.9003,-55.1779},{51.9003,55.1779}},
                    textString="Vdc(ex=35)",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-80.0,0.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-12.8628,-13.6751},{12.8628,13.6751}},
                    textString="E",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={-80.0,-70.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-12.8628,-13.6751},{12.8628,13.6751}},
                    textString="T",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={70.7131,40.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-20.7131,-17.8652},{20.7131,17.8652}},
                    textString="Ipv(4.58)",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={70.0,-37.1013},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.1013,-17.1013},{25.1013,17.1013}},
                    textString="Vpv(35)",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PVarray;

          model SimpleLagg
            Modelica.Blocks.Interfaces.RealInput yi annotation (Placement(
                visible=true,
                transformation(
                  origin={-137.6396,33.4951},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,0.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput yo annotation (Placement(
                visible=true,
                transformation(
                  origin={105.0,35.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real T=0.002;
            parameter Real xo;
            Real x(start=xo);
          equation
            der(x) = (yi - x)/T;
            yo = x;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    origin={-13.5393,7.4321},
                    fillPattern=FillPattern.Solid,
                    extent={{-43.5393,-25.2692},{43.5393,25.2692}},
                    textString="SimpleLagg",
                    fontName="Arial"),Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Rectangle(
                    visible=true,
                    origin={151.9125,3.2701},
                    fillColor={255,255,255},
                    extent={{-0.2973,-3.2701},{0.2973,3.2701}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end SimpleLagg;

          model Terminator
            Modelica.Blocks.Interfaces.RealInput V annotation (Placement(
                visible=true,
                transformation(
                  origin={-155.0,1.9703},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={-120.0,0.0},
