                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0)));
            parameter Real T1=0.1;
            parameter Real T2=0.05;
            parameter Real Step=0.001;
            parameter Real Iniv123;
            parameter Real Inidv;
            Real[:] Value;
            Real v123(start=Iniv123);
            Real dv(start=Inidv);
            Integer i(start=1);
          algorithm
            Value[i] := V;
            if time < T1 then
              v123 := Iniv123;
              dv := Inidv;
            else
              v123 := Value[i - 50];
              dv := Value[i - 100];
            end if;
            i := i + 1;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end Terminator;
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})), Documentation);
        end Auxiliary;

        model PFmodelmpptCorrected05MW
          parameter Real SystemBase=100 "MVa";
          parameter Real v0=0.99422 "Power flow, node voltage";
          parameter Real anglev0=0.00158 "Power flow, node angle";
          parameter Real p0=0.44884 "Power flow, node active power";
          parameter Real q0=0 "Power flow, node reactive power";
          RapidTest.Electrical.Solar.KTH.PFblocks.PVnew PVnew1 annotation (
              Placement(visible=true, transformation(
                origin={-95.0,-5.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Solar.KTH.PFblocks.DCBusBar DCBusBar1
            annotation (Placement(visible=true, transformation(
                origin={-12.3692,15.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Interfaces.RealInput E annotation (Placement(
              visible=true,
              transformation(
                origin={-170.0,-5.0},
                extent={{-20.0,-20.0},{20.0,20.0}},
                rotation=0),
              iconTransformation(
                origin={-120.0,50.0},
                extent={{-20.0,-20.0},{20.0,20.0}},
                rotation=0)));
          Modelica.Blocks.Interfaces.RealInput T annotation (Placement(
              visible=true,
              transformation(
                origin={-170.0,-41.9393},
                extent={{-20.0,-20.0},{20.0,20.0}},
                rotation=0),
              iconTransformation(
                origin={-120.0,-50.0},
                extent={{-20.0,-20.0},{20.0,20.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const3(k=v0) annotation (Placement(visible=
                  true, transformation(
                origin={20.0,26.001},
                extent={{-3.999,-3.999},{3.999,3.999}},
                rotation=0)));
          RapidTest.Electrical.Solar.KTH.PFblocks.Controller controller1(
            xq=xq,
            xd=xd,
            v0=v0) annotation (Placement(visible=true, transformation(
                origin={67.0368,11.8218},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Electrical.Solar.KTH.PFblocks.Staticgenerator staticgenerator1(
            v0=v0,
            anglev0=anglev0,
            p0=p0,
            q0=q0) annotation (Placement(visible=true, transformation(
                origin={110.0,5.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          RapidTest.Interfaces.PwPin pwPin1(vi(start=v0*sin(anglev0)), vr(start=
                 v0*cos(anglev0))) annotation (Placement(
              visible=true,
              transformation(
                origin={145.0,3.4396},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0),
              iconTransformation(
                origin={110.0,0.0},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=0)));
          Modelica.Blocks.Sources.Constant const5(k=700) annotation (Placement(visible=
                  true, transformation(
                origin={33.999,-5.0},
                extent={{-3.999,-3.999},{3.999,3.999}},
                rotation=0)));
          Modelica.Blocks.Math.Gain gain1(k=1) annotation (Placement(visible=true,
                transformation(
                origin={35.0,-28.2447},
                extent={{-10.0,-10.0},{10.0,10.0}},
                rotation=-180)));
        protected
          parameter Real vr=v0*cos(anglev0);
          parameter Real vi=v0*sin(anglev0);
          parameter Real A=vi*cos(anglev0) - vr*sin(anglev0);
          parameter Real B=vr*cos(anglev0) + vi*sin(anglev0);
          parameter Real idref0=(p0*B + q0*A)/(A^2 + B^2);
          parameter Real iqref0=((-q0*B) + p0*A)/(A^2 + B^2) "
              
                                              parameter Real vd0=-v0*sin(anglev0) ;
                                              parameter Real vq0=v0*cos(anglev0) ;
                                              parameter Real iqref0=2*(vq0*q0 + p0*vd0)/(vq0^2 + vd0^2) ;
                                              parameter Real idref0=2*(-vd0*q0 + p0*vq0)/(vq0^2 + vd0^2) ";
          parameter Real xq=2*iqref0*1.02;
          parameter Real xd=2*idref0*1.02;
        equation
          connect(gain1.y, DCBusBar1.Pac) annotation (Line(
              visible=true,
              origin={-25.8892,0.9021},
              points={{49.8892,-29.1468},{-26.4646,-29.1468},{-26.4646,19.0979},{1.52,
                  19.0979},{1.52,20.0979}},
              color={0,0,127}));
          connect(DCBusBar1.Vdc, controller1.udc) annotation (Line(
              visible=true,
              origin={30.748,11.7644},
              points={{-32.1172,3.2356},{-8.2302,3.2356},{-8.2302,-1.7644},{24.2888,-1.7644},
                  {24.2888,-2.9426}},
              color={0,0,127}));
          connect(staticgenerator1.iq_ref, controller1.iq_ref) annotation (Line(
              visible=true,
              origin={84.5276,6.9973},
              points={{13.4724,0.0027},{-3.4908,0.0027},{-3.4908,-0.00273},{-6.4908,-0.00273}},
              color={0,0,127}));

          connect(controller1.id_ref, staticgenerator1.id_ref) annotation (Line(
              visible=true,
              origin={91.5092,13.9109},
              points={{-13.4724,1.9109},{3.4908,1.9109},{3.4908,-1.9109},{6.4908,-1.9109}},
              color={0,0,127}));

          connect(staticgenerator1.v, controller1.uac) annotation (Line(
              visible=true,
              origin={96.2147,25.1802},
              points={{24.7853,-13.1802},{28.7853,-13.1802},{28.7853,16.3594},{-41.1779,
                  16.3594},{-41.1779,-6.3584}},
              color={0,0,127}));
          connect(controller1.Vdcref, const5.y) annotation (Line(
              visible=true,
              origin={44.0576,-0.5891},
              points={{10.9792,4.4109},{-2.6597,4.4109},{-2.6597,-4.4109},{-5.6597,-4.4109}},
              color={0,0,127}));

          connect(const3.y, controller1.Vacref) annotation (Line(
              visible=true,
              origin={45.8773,19.9114},
              points={{-21.4784,6.0896},{6.1595,6.0896},{6.1595,-6.0896},{9.1595,-6.0896}},
              color={0,0,127}));

          connect(staticgenerator1.P, gain1.u) annotation (Line(
              visible=true,
              origin={93.0,-18.6575},
              points={{28,16.1362},{32,16.1362},{32,-11.3425},{-46,-11.3425},{-46,-9.5872}},
              color={0,0,127}));

          connect(PVnew1.Udc, DCBusBar1.Vdc) annotation (Line(
              visible=true,
              origin={-53.6023,19.0},
              points={{-53.3977,-17.0},{-56.3977,-17.0},{-56.3977,21.0},{56.98,21.0},{
                  56.98,-4.0},{52.2331,-4.0}},
              color={0,0,127}));
          connect(staticgenerator1.p, pwPin1) annotation (Line(
              visible=true,
              origin={132.5,4.2198},
              points={{-11.5,0.7802},{-0.5,0.7802},{-0.5,-0.7802},{12.5,-0.7802}}));
          connect(T, PVnew1.T) annotation (Line(
              visible=true,
              origin={-124.25,-26.9696},
              points={{-45.75,-14.9697},{14.25,-14.9697},{14.25,14.9696},{17.25,14.9696}},
              color={0,0,127}));

          connect(E, PVnew1.E) annotation (Line(
              visible=true,
              origin={-138.5,-5.0},
              points={{-31.5,0.0},{31.5,0.0}},
              color={0,0,127}));
          connect(PVnew1.Iarray, DCBusBar1.Ipv) annotation (Line(
              visible=true,
              origin={-64.5923,3.5},
              points={{-19.4077,-8.5},{-10.4077,-8.5},{-10.4077,8.5},{40.2231,8.5}},
              color={0,0,127}));
          annotation (
            Icon(coordinateSystem(
                extent={{-100.0,-100.0},{100.0,100.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={10,10}), graphics={Text(
                  visible=true,
                  origin={-72.3502,50.0},
                  fillPattern=FillPattern.Solid,
                  extent={{-17.6498,-10.0},{17.6498,10.0}},
                  textString="E",
                  fontName="Arial"),Text(
                  visible=true,
                  origin={-72.3502,-50.0},
                  fillPattern=FillPattern.Solid,
                  extent={{-17.6498,-10.0},{17.6498,10.0}},
                  textString="T",
                  fontName="Arial"),Rectangle(
                  visible=true,
                  fillColor={255,255,255},
                  extent={{-100.0,-100.0},{100.0,100.0}})}),
            Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})),
            Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td><p>TBD</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>TBD</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Joan Russinol, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end PFmodelmpptCorrected05MW;
      annotation (Documentation);
      end KTH;
    annotation (Documentation);
    end Solar;

    package Wind
      package PSAT
        package PSAT_Type_3
          model PSAT_WT "Wind Turbine Doubly Fed Induction Generator"
            import Modelica.Constants.pi;
            ElecDynBlk elecDyn(
              Sbase=S_b,
              Vbus0=V_0,
              angle0=angle_0,
              Pc=P_0,
              Qc=Q_0,
              omega_m0=omega_m0,
              Pnom=Pnom,
              Vbase=V_b,
              freq=fn,
              Rs=Rs,
              Xs=Xs,
              Rr=Rr,
              Xr=Xr,
              Xm=Xm,
              Hm=Hm,
              x1=x1,
              x2=x2,
              i2Hm=i2Hm,
              wbase=wbase,
              k=k,
              poles=poles,
              ids0=ids0,
              iqs0=iqs0,
              idr0=idr0,
              iqr0=iqr0,
              vds0=vds0,
              vqs0=vqs0,
              vdr0=vdr0,
              vqr0=vqr0,
              Kv=Kv,
              Te=Te,
              idr_max=idr_max,
              idr_min=idr_min,
              iqr_max=iqr_max,
              iqr_min=iqr_min) annotation (Placement(visible=true, transformation(
                  origin={-46.9875,-45.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            ElecBlk elecCircuit(
              Sbase=S_b,
              Vbus0=V_0,
              angle0=angle_0,
              Pc=P_0,
              Qc=Q_0,
              omega_m0=omega_m0,
              Pnom=Pnom,
              Vbase=V_b,
              freq=fn,
              Rs=Rs,
              Xs=Xs,
              Rr=Rr,
              Xr=Xr,
              Xm=Xm,
              Hm=Hm,
              x1=x1,
              i2Hm=i2Hm,
              wbase=wbase,
              k=k,
              poles=poles,
              ids0=ids0,
              iqs0=iqs0,
              idr0=idr0,
              iqr0=iqr0,
              vds0=vds0,
              vqs0=vqs0,
              vdr0=vdr0,
              vqr0=vqr0) annotation (Placement(visible=true, transformation(
                  origin={43.0125,-50.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            WindBlk windBlk1(
              vw_base=vw_base,
              rho=rho,
              Sbase=S_b,
              ngb=ngb,
              poles=poles,
              freq=fn,
              wbase=wbase,
              l=l) annotation (Placement(visible=true, transformation(
                  origin={15.4451,-15.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            MechaBlk mechaBlk1(
              Sbase=S_b,
              Pnom=Pnom,
              Hm=Hm,
              Pc=P_0) annotation (Placement(visible=true, transformation(
                  origin={70.3869,-20.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            PitchControl pitchControl1(
              Kp=Kp,
              Tp=Tp,
              theta_p0=theta_p0,
              theta_p_max=theta_max,
              theta_p_min=theta_min) annotation (Placement(visible=true, transformation(
                  origin={-46.9875,-15.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Wind_Speed annotation (Placement(
                visible=true,
                transformation(
                  origin={-111.9875,-2.3928},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={0.0,77.9903},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-90)));
            RapidTest.Interfaces.PwPin pin annotation (Placement(
                visible=true,
                transformation(
                  origin={-101.9875,-70.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={-110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            parameter Real V_0=1 "Voltage magnitude (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real angle_0=-0.00243 "Voltage angle (deg.)"
              annotation (Dialog(group="Power flow data"));
            parameter Real P_0=0.0160000000000082 "Active power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real Q_0=0.030527374471207 "Reactive power (pu)"
              annotation (Dialog(group="Power flow data"));
            parameter Real S_b=100 "System base power(MVA)"
              annotation (Dialog(group="Power flow data"));
            parameter Real V_b=400 "Voltage rating kV"
              annotation (Dialog(group="Power flow data"));
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real fn=50 "Frequency rating (Hz)";
            parameter Real rho=1.225 "Air Density (kg/m^3)";
            parameter Real vw_base=15 "Nominal wind speed (m/s)";
            parameter Real Rs_machine=0.01 "Stator Resistance (pu)";
            parameter Real Xs_machine=0.1 "Stator Reactance (pu)";
            parameter Real Rr_machine=0.01 "Rotor Resitance (pu)";
            parameter Real Xr_machine=0.08 "Rotor Reactance (pu)";
            parameter Real Xm_machine=3 "Magnetisation reactance (pu)";
            parameter Real Hm_machine=3 "Inertia (pu)";
            parameter Real Kp=10 "Pitch control gain (pu)";
            parameter Real Tp=3 "Pitch control time constant (s)";
            parameter Real Kv=10 "Voltage control gain (kV)";
            parameter Real Te=0.01 "Power Control time constant (s)";
            parameter Real l=75 "Blade length (m)";
            parameter Real poles=2 "Number of poles-pair";
            parameter Real nblades=3 "Number of blades";
            parameter Real ngb=0.01123596 "Gear box ratio";
            Real Vbus=elecCircuit.Vbus "Bus voltage magnitude (pu)";
            Real Anglebus=elecCircuit.Anglebus "Bus voltage angle (deg)";
            Real P=elecCircuit.p "Active power (pu)";
            Real Q=elecCircuit.q "Reactive power (pu)";
          protected
            parameter Real Rs=Rs_machine*S_b/Pnom "stator Resistance (pu)";
            parameter Real Xs=Xs_machine*S_b/Pnom "stator Reactance (pu)";
            parameter Real Rr=Rr_machine*S_b/Pnom "Rotor Resitance (pu)";
            parameter Real Xr=Xr_machine*S_b/Pnom "rotor Reactance (pu)";
            parameter Real Xm=Xm_machine*S_b/Pnom "magnetisation reactance (pu)";
            parameter Real Hm=Hm_machine*Pnom/S_b "inertia (pu)";
            parameter Real Pmax_machine=1 "Pmax (pu)";
            parameter Real Pmin_machine=0 "Pmin (pu)";
            parameter Real Qmax_machine=0.7 "Qmax (pu)";
            parameter Real Qmin_machine=-0.7 "Qmin (pu)";
            parameter Real Pmax=Pmax_machine*Pnom/S_b "Pmax (pu)";
            parameter Real Pmin=Pmin_machine*Pnom/S_b "Pmin (pu)";
            parameter Real Qmax=Qmax_machine*Pnom/S_b "Qmax (pu)";
            parameter Real Qmin=Qmin_machine*Pnom/S_b "Qmin (pu)";
            parameter Real x1=Xs + Xm;
            parameter Real x2=Xr + Xm;
            parameter Real iqr_max=-x1*Pmin/Xm;
            parameter Real iqr_min=-Pmax*x1/Xm;
            parameter Real idr_min=(-Qmax*x1/Xm) - x1/Xm^2;
            parameter Real idr_max=(-Qmin*x1/Xm) - x1/Xm^2;
            parameter Real theta_max=45;
            parameter Real theta_min=0;
            parameter Real omega_m0=min(max(0.5*P_0*S_b/Pnom + 0.5, 0.5), 1);
            parameter Real i2Hm=1/(2*Hm);
            parameter Real wbase=2*Modelica.Constants.pi*fn/poles;
            parameter Real k=x1*Pnom/V_0/Xm/S_b "gain for iqr_off computation";
            parameter Real theta_p0=0;
            parameter Real ids0=((-vds0^2) + vds0*Xm*iqr0 - x1*Q_0)/(Rs*vds0 - x1*vqs0);
            parameter Real iqs0=((-vds0*vqs0) + vqs0*Xm*iqr0 - Rs*Q_0)/(Rs*vds0 - x1*vqs0);
            parameter Real idr0=-(vqs0 + Rs*iqs0 + x1*ids0)/Xm;
            parameter Real iqr0=-x1*Pnom*(2*omega_m0 - 1)/V_0/Xm/S_b/omega_m0;
            parameter Real vds0=-V_0*sin(angle_0);
            parameter Real vqs0=V_0*cos(angle_0);
            parameter Real vdr0=(-Rr*idr0) + (1 - omega_m0)*(x2*iqr0 + Xm*iqs0);
            parameter Real vqr0=(-Rr*iqr0) - (1 - omega_m0)*(x2*idr0 + Xm*ids0);
          equation
            connect(pin, elecCircuit.pin) annotation (Line(
                visible=true,
                origin={-5.4875,-55.7974},
                points={{-96.5,-14.2026},{48.5,-14.2026},{48.5,-5.2026}}));
            connect(mechaBlk1.omega_m, elecDyn.omega_m) annotation (Line(
                visible=true,
                origin={40.3844,-34.0062},
                points={{38.0025,14.0062},{42.6281,14.0062},{42.6281,0.9937},{44.6156,
                    0.9937},{37.6281,0.9937},{-100.3844,0.9937},{-100.3844,-15.9937},{-95.3719,
                    -15.9938}},
                color={0,0,127}));
            connect(elecDyn.Vbus, elecCircuit.Vbus) annotation (Line(
                visible=true,
                origin={-2.65,-55.6607},
                points={{-52.3375,15.6607},{-59.3375,15.6607},{-59.3375,-16.3215},{58.675,
                    -16.3215},{58.675,0.6607},{53.6625,0.6607}},
                color={0,0,127}));
            connect(elecDyn.idr, elecCircuit.idr) annotation (Line(
                visible=true,
                origin={14.0062,-41.6194},
                points={{-52.9937,1.6194},{15.9938,1.6194},{15.9938,-1.61938},{21.0063,-1.61938}},
                color={0,0,127}));

            connect(elecDyn.iqr, elecCircuit.iqr) annotation (Line(
                visible=true,
                origin={-1.9875,-50.0},
                points={{-37.0,0.0},{37.0,0.0}},
                color={0,0,127}));
            connect(mechaBlk1.omega_m, elecCircuit.omega_m) annotation (Line(
                visible=true,
                origin={59.8363,-27.8632},
                points={{18.5506,7.8632},{23.1762,7.8632},{23.1762,-5.2097},{-66.8238,-5.2097},
                    {-66.8238,-29.1368},{-24.8238,-29.1368}},
                color={0,0,127}));
            connect(mechaBlk1.Tel, elecCircuit.Tel) annotation (Line(
                visible=true,
                origin={56.3623,-35.0},
                points={{6.0246,10},{-0.3373,10},{-0.3373,-10},{-5.3498,-10}},
                color={0,0,127}));
            connect(pitchControl1.theta_p, windBlk1.theta_p) annotation (Line(
                visible=true,
                origin={-6.6693,-15.1284},
                points={{-32.3182,0.1284},{9.1019,0.1284},{9.1019,-0.12848},{14.1144,-0.12848}},
                color={0,0,127}));

            connect(windBlk1.Tm, mechaBlk1.Tm) annotation (Line(
                visible=true,
                origin={50.1452,-14.8679},
                points={{-26.7001,0.13217},{7.2292,0.13217},{7.2292,-0.1321},{12.2417,-0.1321}},
                color={0,0,127}));

            connect(mechaBlk1.omega_m, windBlk1.omega_m) annotation (Line(
                visible=true,
                origin={42.916,-25.0816},
                points={{35.4709,5.0816},{40.4834,5.0816},{40.4834,-7.9309},{-40.4834,-7.9309},
                    {-40.4834,2.84934},{-35.4709,2.84934}},
                color={0,0,127}));
            connect(Wind_Speed, windBlk1.vw) annotation (Line(
                visible=true,
                origin={-24.9193,-5.1166},
                points={{-87.0682,2.7238},{27.3519,2.7238},{27.3519,-2.72393},{32.3644,-2.72393}},
                color={0,0,127}));

            connect(pitchControl1.omega_m, mechaBlk1.omega_m) annotation (Line(
                visible=true,
                origin={25.5125,-22.0292},
                points={{-80.5,7.0292},{-85.5125,7.0292},{-85.5125,-11.0437},{57.5,-11.0437},
                    {57.5,2.0292},{52.8744,2.0292}},
                color={0,0,127}));
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Text(
                    visible=true,
                    fillPattern=FillPattern.Solid,
                    extent={{-55.0,-28.0231},{55.0,28.0231}},
                    textString="Dfig",
                    fontName="Arial"),Ellipse(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}})}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>WT Doubly Fed Induction Generator, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>July 2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end PSAT_WT;

          model ElecBlk
            import Modelica.Constants.pi;
            Modelica.Blocks.Interfaces.RealInput omega_m "Rotor Speed" annotation (
                Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-46.1127,-159.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-144.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput idr(start=idr0, fixed=false) "idr"
              annotation (Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-45.2181,9.0065},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-6.3878},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput iqr(start=iqr0, fixed=false) "iqr"
              annotation (Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-44.5564,-24.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-74.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Tel "Electrical Torque" annotation (
                Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={44.9293,3.7214},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-24.0},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Vbus "Bus Voltage Magnitude"
              annotation (Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={46.3073,-49.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-124.0},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            parameter Real Sbase=100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0=1 "p.u. Input PowerFlow";
            parameter Real angle0=-0.00243 "Angle PowerFlow";
            parameter Real Pc=0.0160000000000082 "Active Power (pu), PowerFlow";
            parameter Real Qc=0.030527374471207 "Reactive Power(pu), Power Flow";
            parameter Real omega_m0=0.58;
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Vbase=400 "Voltage rating kV";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real Rs=0.1 "stator Resistance (pu)";
            parameter Real Xs=1 "stator Reactance (pu)";
            parameter Real Rr=0.1 "Rotor Resitance (pu)";
            parameter Real Xr=0.8 "rotor Reactance (pu)";
            parameter Real Xm=30 "magnetisation reactance (pu)";
            parameter Real Hm=0.3 "inertia (pu)";
            parameter Real x1=Xm + Xs "stator plus magnetisation impedances";
            parameter Real i2Hm=1.667 "inverse p.u.inertia";
            parameter Real wbase=2*pi*freq/poles "p.u. basis for angular speed";
            parameter Real k=x1*Pnom/Vbus0/Xm/Sbase "gain for iqr_off computation";
            parameter Real ids0=((-vds0^2) + vds0*Xm*iqr0 - x1*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real iqs0=((-vds0*vqs0) + vqs0*Xm*iqr0 - Rs*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real idr0=-(vqs0 + Rs*iqs0 + x1*ids0)/Xm;
            parameter Real iqr0=-x1*Pnom*(2*omega_m0 - 1)/Vbus0/Xm/Sbase/omega_m0;
            parameter Real vds0=-Vbus0*sin(angle0);
            parameter Real vqs0=Vbus0*cos(angle0);
            parameter Real vdr0=(-Rr*idr0) + (1 - omega_m0)*((Xm + Xr)*iqr0 + Xm*iqs0);
            parameter Real vqr0=(-Rr*iqr0) - (1 - omega_m0)*((Xm + Xr)*idr0 + Xm*ids0);
            parameter Real poles=2 "Number of poles-pair";
            Real vds(start=vds0, fixed=false) "stator tension, in dq";
            Real vqs(start=vqs0, fixed=false) "stator tension, in dq";
            Real p "Active power";
            Real q "Reactive Power";
            Real ids(start=ids0, fixed=false) "stator current, in dq";
            Real iqs(start=iqs0, fixed=false) "stator current, in dq";
            Real vdr(start=vdr0, fixed=false) "rotor voltage in dq";
            Real vqr(start=vqr0, fixed=false) "rotor voltage in dq";
            RapidTest.Interfaces.PwPin pin annotation (Placement(
                visible=true,
                transformation(
                  origin={-158.3073,1.6927},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={0.0,-110.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Real slip;
            Real Anglebus=atan(pin.vi/pin.vr);
          equation
            Vbus = sqrt(vds^2 + vqs^2);
            vqs = pin.vr;
            vds = -pin.vi;
            -p = pin.vr*pin.ir + pin.vi*pin.ii;
            -q = pin.vi*pin.ir - pin.vr*pin.ii;
            p = vds*ids + vqs*iqs + vdr*idr + vqr*iqr;
            q = (-Xm*Vbus*idr/x1) - Vbus^2/Xm;
            vds = (-Rs*ids) + x1*iqs + Xm*iqr;
            vqs = (-Rs*iqs) - x1*ids - Xm*idr;
            slip = 1 - omega_m;
            vdr = (-Rr*idr) + slip*(x1*iqr + Xm*iqs);
            vqr = (-Rr*iqr) - slip*(x1*idr + Xm*ids);
            Tel = Xm*(iqr*ids - idr*iqs);
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={1.7639,5.0},
                    fillPattern=FillPattern.Solid,
                    extent={{-44.3912,-45.0},{44.3912,45.0}},
                    textString="elec",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation);
          end ElecBlk;

          model ElecDynBlk
            Modelica.Blocks.Interfaces.RealInput omega_m "Rotor Speed" annotation (
                Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-45.2439,-151.0508},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-124.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Vbus "Vbus" annotation (Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-45.2049,-85.6189},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-24.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput idr(start=idr0, fixed=false)
              "saturated idr" annotation (Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={43.0,-29.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-24.0},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput iqr(start=iqr0, fixed=false)
              "saturated iqr" annotation (Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={43.0,-94.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-124.0},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            constant Real pi=3.14159265358979;
            parameter Real Sbase=100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Vbus0=1 "p.u. Input PowerFlow";
            parameter Real angle0=-0.00243 "Angle PowerFlow";
            parameter Real Pc=0.0160000000000082 "Active Power (pu), PowerFlow";
            parameter Real Qc=0.030527374471207 "Reactive Power(pu), Power Flow";
            parameter Real omega_m0=min(max(0.5*Pc*Sbase/Pnom + 0.5, 0.5), 1);
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Vbase=400 "Voltage rating kV";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real Rs=0.1 "stator Resistance (pu)";
            parameter Real Xs=1 "stator Reactance (pu)";
            parameter Real Rr=0.1 "Rotor Resitance (pu)";
            parameter Real Xr=0.8 "rotor Reactance (pu)";
            parameter Real Xm=30 "magnetisation reactance (pu)";
            parameter Real Hm=0.3 "inertia (pu)";
            parameter Real x1=Xm + Xs "stator plus magnetisation impedances";
            parameter Real x2=Xm + Xr "rotor plus magnetisation impedances";
            parameter Real i2Hm=1.667 "inverse p.u.inertia";
            parameter Real wbase=2*pi*freq/poles "p.u. basis for angular speed";
            parameter Real iqr_max;
            parameter Real idr_max;
            parameter Real iqr_min;
            parameter Real idr_min;
            parameter Real poles=2 "Number of poles-pair";
            parameter Real Kv=10 "Voltage control gain (kV)";
            parameter Real Te=0.01 "Power Control time constant (s)";
            parameter Real k=x1*Pnom/Vbus0/Xm/Sbase "gain for iqr_off computation";
            parameter Real ids0=((-vds0^2) + vds0*Xm*iqr0 - x1*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real iqs0=((-vds0*vqs0) + vqs0*Xm*iqr0 - Rs*Qc)/(Rs*vds0 - x1*vqs0);
            parameter Real idr0=-(vqs0 + Rs*iqs0 + x1*ids0)/Xm;
            parameter Real iqr0=-x1*Pnom*(2*omega_m0 - 1)/Vbus0/Xm/Sbase/omega_m0;
            parameter Real vds0=-Vbus0*sin(angle0);
            parameter Real vqs0=Vbus0*cos(angle0);
            parameter Real vdr0=(-Rr*idr0) + (1 - omega_m0)*(x2*iqr0 + Xm*iqs0);
            parameter Real vqr0=(-Rr*iqr0) - (1 - omega_m0)*(x2*idr0 + Xm*ids0);
            Real idrI "internal, non saturated idr";
            Real iqrI "internal, non saturated iqr";
            Real Vref;
            Real iqr_off;
            Real pwa;
          initial equation
            0 = ((-(Xs + Xm)*pwa/Vbus/Xm/omega_m) - iqr - iqr_off)/Te;
            Vref = Vbus0 - (idrI + Vbus0/Xm)/Kv;
            iqr_off = (-k*max(min(2*omega_m0 - 1, 1), 0)/omega_m0) - iqrI;
          equation
            der(Vref) = 0;
            der(iqr_off) = 0;
            pwa = max(min(2*omega_m - 1, 1), 0)*Pnom/Sbase;
            der(iqrI) = ((-(Xs + Xm)*pwa/Vbus/Xm/omega_m) - iqr - iqr_off)/Te;
            der(idrI) = Kv*(Vbus - Vref) - Vbus/Xm - idr;
            iqr = min(max(iqrI, iqr_min), iqr_max);
            idr = min(max(idrI, idr_min), idr_max);
            when iqrI > iqr_max and der(iqrI) < 0 then
              reinit(iqrI, iqr_max);
            elsewhen iqrI < iqr_min and der(iqrI) > 0 then
              reinit(iqrI, iqr_min);
            end when;
            when idrI > idr_max and der(idrI) < 0 then
              reinit(idrI, idr_max);
            elsewhen idrI < idr_min and der(idrI) > 0 then
              reinit(idrI, idr_min);
            end when;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.294,8.6655},
                    fillPattern=FillPattern.Solid,
                    extent={{-47.919,-38.6655},{47.919,38.6655}},
                    textString="elecDyn",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation);
          end ElecDynBlk;

          model MechaBlk
            Modelica.Blocks.Interfaces.RealInput Tm "engine shaft torque" annotation (
                Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-43.0,7.7602},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-24.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Tel "electromagnetical torque"
              annotation (Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-43.0,-34.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-124.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput omega_m "engine shaft angular velocity"
              annotation (Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={43.0,-74.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-74.0},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            parameter Real Sbase=100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real Pnom=10 "Nominal Power (MVA)";
            parameter Real Hm=0.3 "inertia (pu)";
            parameter Real Pc=0.016 "p.u. Input, PowerFlow";
          initial equation
            if Pc < Pnom/Sbase and Pc > 0 then
              omega_m = 0.5*Pc*Sbase/Pnom + 0.5;
            elseif Pc*Sbase >= Pnom then
              omega_m = 1;
            else
              omega_m = 0.5;
            end if;
            Tel = Tm;
          equation
            der(omega_m) = (Tm - Tel)/(2*Hm);
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={-1.9109,6.1667},
                    fillPattern=FillPattern.Solid,
                    extent={{-49.8299,-36.1667},{49.8299,36.1667}},
                    textString="meca",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation);
          end MechaBlk;

          model PitchControl
            Modelica.Blocks.Interfaces.RealInput omega_m "Real voltage" annotation (
                Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-43.0,-74.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-74.0},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput theta_p(start=theta_p0)
              "saturated theta_p" annotation (Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={46.3073,-74.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-74.0},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            parameter Real Kp=10 "Pitch control gain (pu)";
            parameter Real Tp=3 "Pitch control time constant (s)";
            parameter Real theta_p0=0;
            parameter Real theta_p_min;
            parameter Real theta_p_max;
            Real theta_pI "internal non-saturated theta_p";
            Real phi;
          initial equation
            (Kp*phi - theta_pI)/Tp = 0;
          equation
            theta_p = min(max(theta_pI, theta_p_min), theta_p_max);
            phi = ceil(0.5*floor(1000*(omega_m - 1)*2))/1000;
            der(theta_pI) = (Kp*phi - theta_p)/Tp;
            when theta_pI > theta_p_max and der(theta_pI) < 0 then
              reinit(theta_pI, theta_p_max);
            elsewhen theta_pI < theta_p_min and der(theta_pI) > 0 then
              reinit(theta_pI, theta_p_min);
            end when;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.0,3.0984},
                    fillPattern=FillPattern.Solid,
                    extent={{-44.9792,-41.316},{44.9792,41.316}},
                    textString="pitch",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation);
          end PitchControl;

          model WindBlk
            import Modelica.Constants.pi;
            Modelica.Blocks.Interfaces.RealInput vw "Real voltage" annotation (Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-43.0,7.7602},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-2.4053},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput theta_p "Real voltage" annotation (
                Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-43.0,-34.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-76.5688},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput omega_m "Real voltage" annotation (
                Placement(
                transformation(
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  origin={-43.0,-74.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={2.0,-146.3226},
                  extent={{-102.0,54.0},{-62.0,94.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealOutput Tm "Real voltage" annotation (Placement(
                transformation(
                  extent={{102.0,54.0},{62.0,94.0}},
                  origin={43.0,-74.0},
                  rotation=0),
                visible=true,
                iconTransformation(
                  origin={-2.0,-71.3573},
                  extent={{102.0,54.0},{62.0,94.0}},
                  rotation=0)));
            parameter Real vw_base=15 "Vw Nominal (m/s)";
            parameter Real rho=1.225 "Air Density (kg/m^3)";
            parameter Real Sbase=100 "Power Rating [Normalization Factor] (MVA)";
            parameter Real l=75 "Blade length (m)";
            parameter Real ngb=0.01123596 "gear box ratio";
            parameter Real Radapt=ngb*l "r_{gearbox}*r";
            parameter Real poles=2 "Number of poles-pair";
            parameter Real freq=50 "frequency rating (Hz)";
            parameter Real wbase=2*pi*freq;
            parameter Real Ar=pi*l^2 "blades area";
            Real lambda "Tip speed Ratio";
            Real lambdai "Tip Speed Ratio optimal";
            Real cp "Capacity coefficient";
            Real Pw "Power in the Wind";
          equation
            lambda = omega_m*wbase*Radapt/(vw*vw_base);
            lambdai = 1/(1/(lambda + 0.08*theta_p) - 0.035/(theta_p^3 + 1));
            cp = 0.22*(116/lambdai - 0.4*theta_p - 5)*exp(-12.5/lambdai);
            Pw = 0.5*rho*cp*Ar*(vw*vw_base)^3/(Sbase*1000000.0);
            Tm = Pw/omega_m;
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Rectangle(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={5.2917,-1.4606},
                    fillPattern=FillPattern.Solid,
                    extent={{-39.3935,-41.4606},{39.3935,41.4606}},
                    textString="wind",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation);
          end WindBlk;
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})), Documentation);
        end PSAT_Type_3;
      annotation (Diagram(coordinateSystem(
            extent={{-148.5,-105.0},{148.5,105.0}},
            preserveAspectRatio=true,
            initialScale=0.1,
            grid={5,5})), Documentation);
      end PSAT;

      package PSSE
        package WT3G
          model WT3G1
            extends RapidTest.Electrical.Essentials.pfComponent;
            constant Real pi=Modelica.Constants.pi;
            parameter Real X_eq "Equivalent reactance for current injection (pu)";
            parameter Real K_pll "PLL first integrator gain";
            parameter Real K_ipll "PLL second integrator gain";
            parameter Real P_llmax "PLL maximum limit";
            parameter Real P_rated "Turbine MW rating, not used in the equation";
            parameter Complex Zs(re=0, im=X_eq) "Equivalent impedance (ZSORCE)"
              annotation (Dialog(group="Power flow data"));
            parameter Real M_b=100 "Machine base power (MVA)"
              annotation (Dialog(group="Power flow data"));
            Real VT(start=V_0) "Bus voltage magnitude";
            Real anglev(start=anglev_rad) "Bus voltage angle";
            Real VY(start=0) "y-axis terminal voltage";
            Real VX(start=V_0) "x-axis terminal voltage";
            Complex Is "Equivalent internal current source";
            RapidTest.Interfaces.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir1),
              ii(start=ii1)) annotation (Placement(transformation(extent={{100,
                      -10},{120,10}}), iconTransformation(extent={{100,-10},{
                      120,10}})));
            Modelica.Blocks.Continuous.Integrator imIntegrator(
              k=wbase,
              y_start=anglev_rad,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{50,-30},{70,-10}})));
            Modelica.Blocks.Continuous.LimIntegrator imIntegrator1(
              outMin=-P_llmax,
              outMax=P_llmax,
              y_start=0,
              initType=Modelica.Blocks.Types.Init.InitialOutput,
              k=K_ipll) annotation (Placement(transformation(extent={{-40,0},{-20,20}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag(
              K=1,
              T=0.02,
              y_start=Eqcmd0) annotation (Placement(transformation(extent={{-60,
                      70},{-40,90}})));
            RapidTest.NonElectrical.Continuous.SimpleLag imSimpleLag1(
              K=1,
              T=0.02,
              y_start=Ix0) annotation (Placement(transformation(extent={{-60,30},
                      {-40,50}})));
            Modelica.Blocks.Math.Gain imGain(k=-1/X_eq)
              annotation (Placement(transformation(extent={{-20,70},{0,90}})));
            Modelica.Blocks.Interfaces.RealOutput Iy(start=Iy0) annotation (Placement(
                  transformation(extent={{20,70},{40,90}}), iconTransformation(extent={{
                      100,-100},{120,-80}})));
            Modelica.Blocks.Interfaces.RealOutput Ix(start=Ix0) annotation (Placement(
                  transformation(extent={{20,30},{40,50}}), iconTransformation(extent={{
                      100,-70},{120,-50}})));
            Modelica.Blocks.Interfaces.RealOutput Iterm(start=Iy0) annotation (Placement(
                  transformation(extent={{98,60},{118,80}}), iconTransformation(extent={{
                      -100,-40},{-120,-20}})));
            Modelica.Blocks.Interfaces.RealInput Eqcmd(start=Eqcmd0) annotation (
                Placement(transformation(extent={{-110,70},{-90,90}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-90,70})));
            Modelica.Blocks.Interfaces.RealInput Ipcmd(start=Ipcmd0) annotation (
                Placement(transformation(extent={{-110,30},{-90,50}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-90,30})));
            Modelica.Blocks.Math.Gain imGain1(k=K_pll/wbase)
              annotation (Placement(transformation(extent={{-80,-30},{-60,-10}})));
            Modelica.Blocks.Math.Add add
              annotation (Placement(transformation(extent={{-10,-30},{10,-10}})));
            Modelica.Blocks.Nonlinear.Limiter imLimited(uMin=-P_llmax, uMax=P_llmax)
              annotation (Placement(transformation(extent={{20,-30},{40,-10}})));
            Modelica.Blocks.Interfaces.RealOutput delta(start=anglev_rad) annotation (
                Placement(transformation(extent={{80,-30},{100,-10}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={110,-30})));
            Modelica.Blocks.Interfaces.RealOutput V=VT annotation (Placement(
                  transformation(extent={{100,20},{120,40}}), iconTransformation(extent={
                      {-100,-80},{-120,-60}})));
            Modelica.Blocks.Interfaces.RealOutput P "On machine base" annotation (
                Placement(transformation(extent={{100,-40},{120,-20}}),
                  iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={110,70})));
            Modelica.Blocks.Interfaces.RealOutput Q annotation (Placement(transformation(
                    extent={{100,-80},{120,-60}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={110,30})));
            Modelica.Blocks.Interfaces.RealOutput ipcmd0=Ipcmd0 annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={-50,110}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-10,110})));
            Modelica.Blocks.Interfaces.RealOutput eqcmd0=Eqcmd0 annotation (Placement(
                  transformation(
                  extent={{10,-10},{-10,10}},
                  rotation=-90,
                  origin={-70,108}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-50,110})));
          protected
            parameter Real wbase=2*pi*fn "System base speed";
            parameter Real p0=P_0/M_b
              "initial value of bus active power in p.u. machinebase";
            parameter Real q0=Q_0/M_b
              "initial value of bus reactive power in p.u. machinebase";
            parameter Real v0=V_0;
            parameter Real vr0=v0*cos(anglev_rad)
              "Real component of initial terminal voltage";
            parameter Real vi0=v0*sin(anglev_rad)
              "Imaginary component of intitial terminal voltage";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Real component of initial armature current, mbase";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Imaginary component of initial armature current, mbase";
            parameter Real Isr0=ir0 + vi0/X_eq "Sorce current re mbase";
            parameter Real Isi0=ii0 - vr0/X_eq "Sorce current im mbase";
            parameter Real CoB=M_b/S_b;
            parameter Real ir1=-CoB*(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Real component of initial armature current, sbase";
            parameter Real ii1=-CoB*(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Imaginary component of initial armature current, sbase";
            parameter Real Ix0=Isr0*cos(-anglev_rad) - Isi0*sin(-anglev_rad);
            parameter Real Iy0=Isr0*sin(-anglev_rad) + cos(-anglev_rad)*Isi0;
            parameter Real Eqcmd0=-Iy0*X_eq;
            parameter Real Ipcmd0=Ix0;
            parameter Real anglev_rad=angle_0*pi/180 "initial value of bus anglev in rad";
            parameter Real VX0=cos(anglev_rad)*vr0 + sin(anglev_rad)*vi0;
            parameter Real VY0=(-sin(anglev_rad)*vr0) + cos(anglev_rad)*vi0;
          protected
            Modelica.Blocks.Interfaces.RealInput Vy annotation (Placement(transformation(
                    extent={{-110,-30},{-90,-10}}), iconTransformation(extent={{-118,-40},
                      {-96,-18}})));
          initial equation
            delta = anglev_rad;
          equation
            anglev = atan2(p.vi, p.vr);
            VT = sqrt(p.vr*p.vr + p.vi*p.vi);
            Iterm = sqrt(p.ir*p.ir + p.ii*p.ii);
            Is.re = p.ir/CoB - p.vi/X_eq;
            //Note that, the positive direction for p.ir is the antidirection of ir0
            Is.im = p.ii/CoB + p.vr/X_eq;
            Vy = VY;
            [Ix; Iy] = -[cos(delta), sin(delta); -sin(delta), cos(delta)]*[Is.re; Is.im];
            [VX; VY] = [cos(delta), sin(delta); -sin(delta), cos(delta)]*[p.vr; p.vi];
            -P = p.vr*p.ir/CoB + p.vi*p.ii/CoB;
            -Q = p.vi*p.ir/CoB - p.vr*p.ii/CoB;
            connect(Eqcmd, imSimpleLag.u)
              annotation (Line(points={{-100,80},{-66.5,80},{-62,80}}, color={0,0,127}));
            connect(Ipcmd, imSimpleLag1.u)
              annotation (Line(points={{-100,40},{-82,40},{-62,40}}, color={0,0,127}));
            connect(add.y, imLimited.u)
              annotation (Line(points={{11,-20},{11,-20},{18,-20}}, color={0,0,127}));
            connect(imLimited.y, imIntegrator.u)
              annotation (Line(points={{41,-20},{48,-20}}, color={0,0,127}));
            connect(imIntegrator.y, delta)
              annotation (Line(points={{71,-20},{71,-20},{90,-20}}, color={0,0,127}));
            connect(Vy, imGain1.u) annotation (Line(points={{-100,-20},{-90,-20},{-82,-20}},
                  color={0,0,127}));
            connect(imSimpleLag.y, imGain.u)
              annotation (Line(points={{-39,80},{-39,80},{-22,80}}, color={0,0,127}));
            connect(imGain.y, Iy)
              annotation (Line(points={{1,80},{30,80},{30,80}}, color={0,0,127}));
            connect(imSimpleLag1.y, Ix)
              annotation (Line(points={{-39,40},{30,40},{30,40}}, color={0,0,127}));
            connect(imGain1.y, add.u2) annotation (Line(points={{-59,-20},{-40,-20},{-20,
                    -20},{-20,-26},{-12,-26}}, color={0,0,127}));
            connect(imIntegrator1.u, add.u2) annotation (Line(points={{-42,10},{-50,10},{
                    -50,-20},{-20,-20},{-20,-26},{-12,-26}}, color={0,0,127}));
            connect(imIntegrator1.y, add.u1) annotation (Line(points={{-19,10},{-16,10},{
                    -16,-14},{-12,-14}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                      100,100}})),
              Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-42,18},{48,-10}},
                    lineColor={28,108,200},
                    textString="WT3G1"),Text(
                    extent={{-98,-24},{-84,-36}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{80,76},{94,64}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="P"),Text(
                    extent={{80,36},{94,24}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Q"),Text(
                    extent={{-74,36},{-40,24}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Ipcmd"),Text(
                    extent={{-74,76},{-40,64}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Eqcmd"),Text(
                    extent={{72,-24},{98,-36}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="delta"),Text(
                    extent={{-98,-64},{-72,-76}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Iterm"),Text(
                    extent={{74,-52},{98,-64}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_x"),Text(
                    extent={{74,-84},{98,-96}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_y"),Text(
                    extent={{-66,96},{-32,84}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Eqcmd0"),Text(
                    extent={{-26,96},{8,84}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Ipcmd0")}),
              Documentation);
          end WT3G1;

          model WT3E1
            parameter Integer VARFLG
              "0 constant Q; 1 Reactive control; -1 Constant PF control" annotation (
                choices(
                choice=0 "Constant Q",
                choice=1 "Reactive power control",
                choice=-1 "Constant PF control"));
            parameter Integer VLRFLG
              "0 Bypass V control; 1 WT3G1 Eqcmd limits;2 WT3G2 Eqcmd limits" annotation (
               choices(
                choice=0 "Disable terminal voltage control",
                choice=1 "Enable terminal voltage control ",
                choice=2 "Fixed limits for Eqcmd"));
            parameter Real Tfv=0.15000 "Filter time constant in voltage regulator (sec)";
            parameter Real Kpv=18.000 "  Proportional gain in voltage regulator (pu)";
            parameter Real KIV=5.0000 "  Integrator gain in voltage regulator (pu)";
            parameter Real Xc=0.0000 "  Line drop compensation reactance (pu)";
            parameter Real TFP=0.50000E-01 "  Filter time constant in torque regulator";
            parameter Real Kpp=3.0000 "  Proportional gain in torque regulator (pu) ";
            parameter Real KIP=0.60000 " Integrator gain in torque regulator (pu)";
            parameter Real PMX=1.1200 "  Max limit in torque regulator (pu)";
            parameter Real PMN=0.10000 "  Min limit in torque regulator (pu)";
            parameter Real QMX=0.29600 "  Max limit in voltage regulator (pu)";
            parameter Real QMN=-0.43600 "  Min limit in voltage regulator (pu)";
            parameter Real IPMAX=1.1000 "  Max active current limit";
            parameter Real TRV=0.50000E-01 " Voltage sensor time constant";
            parameter Real RPMX=0.45000 "  Max power order derivative";
            parameter Real RPMN=-0.45000 "  Min power order derivative";
            parameter Real T_Power=5.0000 "  Power filter time constant";
            parameter Real Kqi=0.50000E-01 "  MVAR/Voltage gain";
            parameter Real VMINCL=0.90000 "  Min voltage limit";
            parameter Real VMAXCL=1.2000 "  Max voltage limit";
            parameter Real Kqv=40.000 "  Voltage/MVAR gain";
            parameter Real XIQmin=-0.50000;
            parameter Real XIQmax=0.40000;
            parameter Real Tv=0.50000E-01 "  Lag time constant in WindVar controller";
            parameter Real Tp=0.50000E-01 "  Pelec filter in fast PF controller";
            parameter Real Fn=1.0000 "  A portion of online wind turbines";
            parameter Real wPmin=0.69000 "  Shaft speed at Pmin (pu)";
            parameter Real wP20=0.78000 "  Shaft speed at 20% rated power (pu) ";
            parameter Real wP40=0.98000 "  Shaft speed at 40% rated power (pu)";
            parameter Real wP60=1.1200 "  Shaft speed at 60% rated power (pu)";
            parameter Real Pmin=0.74000
              "  Minimum power for operating at P100 speed (pu)";
            parameter Real wP100=1.2000 "  Shaft speed at 100% rated power (pu)";
            parameter Real Vref " Remote bus ref voltage";
            parameter Real v0;
            parameter Real p0;
            parameter Real q0;
            Modelica.Blocks.Interfaces.RealInput PELEC annotation (Placement(
                  transformation(extent={{-210,30},{-190,50}}), iconTransformation(
                  extent={{10,-10},{-10,10}},
                  rotation=180,
                  origin={-190,-120})));
            Modelica.Blocks.Interfaces.RealInput VTERM(start=v0) annotation (Placement(
                  transformation(extent={{-210,-110},{-190,-90}}), iconTransformation(
                  extent={{10,-10},{-10,10}},
                  rotation=180,
                  origin={-190,-40})));
            Modelica.Blocks.Interfaces.RealOutput WIPCMD annotation (Placement(
                  transformation(extent={{180,-70},{200,-50}}), iconTransformation(extent=
                     {{-200,40},{-220,60}})));
            Modelica.Blocks.Nonlinear.Limiter Qord(uMin=QMN, uMax=QMX)
              annotation (Placement(transformation(extent={{12,30},{32,50}})));
            Modelica.Blocks.Interfaces.RealInput Qelec annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={50,140}), iconTransformation(
                  extent={{10,-10},{-10,10}},
                  rotation=180,
                  origin={-190,-80})));
            Modelica.Blocks.Math.Feedback feedback1
              annotation (Placement(transformation(extent={{40,50},{60,30}})));
            Modelica.Blocks.Continuous.LimIntegrator K6(
              outMin=VMINCL,
              outMax=VMAXCL,
              k=Kqi,
              y_start=k60,
              initType=Modelica.Blocks.Types.Init.InitialOutput)
              annotation (Placement(transformation(extent={{70,30},{90,50}})));
            Modelica.Blocks.Math.Feedback Vcl
              annotation (Placement(transformation(extent={{100,30},{120,50}})));
            Modelica.Blocks.Interfaces.RealOutput WEQCMD annotation (Placement(
                  transformation(extent={{180,32},{198,50}}), iconTransformation(extent={
                      {-200,80},{-220,100}})));
            Modelica.Blocks.Interfaces.RealOutput WPCMND annotation (Placement(
                  transformation(extent={{180,-102},{200,-82}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-150,-150})));
            Modelica.Blocks.Continuous.LimIntegrator K7(
              k=Kqv,
              y_start=k70,
              outMax=1 + XIQmax,
              outMin=XIQmin - 1)
              annotation (Placement(transformation(extent={{138,30},{158,50}})));
            Modelica.Blocks.Interfaces.RealInput ITERM "magenitute of terminal current"
              annotation (Placement(transformation(extent={{-210,88},{-190,108}}),
                  iconTransformation(
                  extent={{10,-10},{-10,10}},
                  rotation=180,
                  origin={-190,0})));
            Modelica.Blocks.Sources.Constant Qcmd0(k=Qref) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-10,-2})));
            Modelica.Blocks.Interfaces.RealInput WEQCMD0 annotation (Placement(
                  transformation(extent={{-140,120},{-120,140}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-110,130})));
            Modelica.Blocks.Interfaces.RealInput WIPCMD0 annotation (Placement(
                  transformation(extent={{-180,120},{-160,140}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-150,130})));
            pf_Controller pf_Controller1(
              Tp=Tp,
              p0=p0,
              PFA_ref=PFA_ref,
              q0=q0) annotation (Placement(transformation(rotation=0, extent={{-114,20},{
                      -74,60}})));
            ActivePowerControl activePowerControl(
              TFP=TFP,
              Kpp=Kpp,
              KIP=KIP,
              PMX=PMX,
              PMN=PMN,
              IPMAX=IPMAX,
              RPMX=RPMX,
              RPMN=RPMN,
              T_Power=T_Power,
              k20=k20,
              k30=k30,
              k50=k50,
              wPmin=wPmin,
              wP20=wP20,
              wP40=wP40,
              wP60=wP60,
              Pmin=Pmin,
              wP100=wP100) annotation (Placement(transformation(rotation=0, extent={{-40,
                      -80},{40,-40}})));
            ReactivePowerControl reactivePowerControl(
              Tfv=Tfv,
              Kpv=Kpv,
              KIV=KIV,
              Xc=Xc,
              QMX=QMX,
              QMN=QMN,
              TRV=TRV,
              Tv=Tv,
              Fn=Fn,
              Vref=Vref,
              k0=k0,
              k10=k10,
              k40=k40,
              k80=k80) annotation (Placement(transformation(rotation=0, extent={{-104,80},
                      {-46,104}})));
          protected
            parameter Real PFA_ref(fixed=false) "PF angle reference if PFAFLG=1";
            //parameter Real Qord "MVAR order from MVAR emulator";
            parameter Real Qref=q0 "Q reference if PFAFLG=0 & VARFLG";
            parameter Real sp0=Speed(
                p0,
                PMN,
                wPmin,
                wP20,
                wP40,
                wP60,
                wP100,
                Pmin);
            parameter Real k0(fixed=false);
            parameter Real k10(fixed=false);
            parameter Real k20(fixed=false);
            parameter Real k30(fixed=false);
            parameter Real k40(fixed=false);
            parameter Real k50(fixed=false);
            parameter Real k60(fixed=false);
            parameter Real k70(fixed=false);
            parameter Real k80(fixed=false);
            parameter Real k90(fixed=false);

            function Speed
              extends Modelica.Icons.Function;
              input Real x;
              input Real PMN "  Min limit in torque regulator (pu)";
              input Real wmin;
              input Real w20;
              input Real w40;
              input Real w60;
              input Real w100;
              input Real Pmin " Minimum power for operating at wP100 speed (pu)";
              output Real y;
            protected
              parameter Real K1=(w20 - wmin)/(0.2 - PMN);
              parameter Real K2=(w40 - w20)/(0.4 - 0.2);
              parameter Real K3=(w60 - w40)/(0.6 - 0.4);
              parameter Real K4=(w100 - w60)/(Pmin - 0.6);
              Real K, x0, y0;
            algorithm
              if x <= PMN then
                K := 0;
                y0 := wmin;
                x0 := PMN;
              elseif x > Pmin and x <= 0.2 then
                K := K1;
                y0 := wmin;
                x0 := PMN;
              elseif x > 0.2 and x <= 0.4 then
                K := K2;
                y0 := w20;
                x0 := 0.2;
              elseif x > 0.4 and x <= 0.6 then
                K := K3;
                y0 := w40;
                x0 := 0.4;
              elseif x > 0.6 and x <= Pmin then
                K := K4;
                y0 := w60;
                x0 := 0.6;
              else
                K := 0;
                y0 := w100;
                x0 := Pmin;
              end if;
              y := K*(x - x0) + y0 - 1;
            end Speed;
          protected
            Modelica.Blocks.Interfaces.RealInput SPEED=sp0 annotation (Placement(
                  transformation(extent={{-210,-60},{-190,-40}}), iconTransformation(
                  extent={{-12,-12},{12,12}},
                  rotation=90,
                  origin={80,-92})));
          initial equation
            PFA_ref = atan2(q0, p0);
            k40 = v0;
            k0 = q0;
            k10 = q0;
            k60 = v0;
            k70 = WEQCMD0;
            k20 = WIPCMD0*v0;
            k30 = k20/(sp0 + 1);
            k80 = 0;
            k90 = p0;
            k50 = sp0;
          equation
            if VLRFLG <> 0 then
              WEQCMD = K7.y;
            else
              WEQCMD = Vcl.y;
            end if;
            if VARFLG == 1 then
              Qord.u = reactivePowerControl.Q_ord;
            elseif VARFLG == (-1) then
              Qord.u = pf_Controller1.Q_REF_PF;
            else
              Qord.u = Qref;
            end if;
            connect(Qelec, feedback1.u2) annotation (Line(
                points={{50,140},{50,48}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Vcl.u2, VTERM) annotation (Line(points={{110,32},{110,32},{110,-100},
                    {-46,-100},{-46,-100},{-200,-100}}, color={0,0,127}));
            connect(feedback1.y, K6.u)
              annotation (Line(points={{59,40},{68,40}}, color={0,0,127}));
            connect(K6.y, Vcl.u1)
              annotation (Line(points={{91,40},{91,40},{102,40}}, color={0,0,127}));
            connect(Qord.y, feedback1.u1)
              annotation (Line(points={{33,40},{33,40},{42,40}}, color={0,0,127}));
          protected
            model pf_Controller
              Modelica.Blocks.Math.Tan tan1
                annotation (Placement(transformation(extent={{-120,40},{-100,60}})));
              Modelica.Blocks.Math.Product Qcmdn1
                annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
              Modelica.Blocks.Sources.Constant VAR2(k=PFA_ref)
                annotation (Placement(transformation(extent={{-160,40},{-140,60}})));
              NonElectrical.Continuous.SimpleLag K0(
                K=1,
                y_start=p0,
                T=Tp)
                annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
              parameter Real Tp=0.50000E-01 " Pelec filter in fast PF controller";
              parameter Real PFA_ref=atan2(q0, p0) "PF angle reference if PFAFLG=1";
              parameter Real p0;
              parameter Real q0;
              Modelica.Blocks.Interfaces.RealInput u annotation (Placement(transformation(
                      rotation=0, extent={{-214,-10},{-194,10}})));
              Modelica.Blocks.Interfaces.RealOutput Q_REF_PF
                annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            equation
              connect(tan1.y, Qcmdn1.u1) annotation (Line(points={{-99,50},{-78,50},{-78,
                      6},{-62,6}}, color={0,0,127}));
              connect(K0.y, Qcmdn1.u2) annotation (Line(points={{-99,0},{-78,0},{-78,-6},
                      {-62,-6}}, color={0,0,127}));
              connect(VAR2.y, tan1.u) annotation (Line(points={{-139,50},{-139,50},{-122,
                      50}}, color={0,0,127}));
              connect(u, K0.u)
                annotation (Line(points={{-204,0},{-158,0},{-122,0}}, color={0,0,127}));
              connect(Qcmdn1.y, Q_REF_PF)
                annotation (Line(points={{-39,0},{10,0},{10,0}}, color={0,0,127}));
              annotation (Diagram(coordinateSystem(extent={{-200,-100},{0,100}},
                      preserveAspectRatio=true), graphics={Text(
                        extent={{-160,100},{-40,80}},
                        lineColor={255,0,0},
                        pattern=LinePattern.Dash,
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="Power Factor Regulator")}), Icon(coordinateSystem(
                      extent={{-200,-100},{0,100}}, preserveAspectRatio=true), graphics={
                      Rectangle(
                        extent={{-200,100},{0,-100}},
                        lineColor={28,108,200},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),Text(
                        extent={{-188,6},{-148,-6}},
                        lineColor={28,108,200},
                        textString="P_FAREF"),Text(
                        extent={{-60,6},{-2,-6}},
                        lineColor={28,108,200},
                        textString="Q_REF_PF"),Text(
                        extent={{-160,80},{-40,40}},
                        lineColor={238,46,47},
                        textString="PF Controller")}));
            end pf_Controller;
          equation
            connect(PELEC, pf_Controller1.u) annotation (Line(points={{-200,40},{-140,40},
                    {-114.8,40}}, color={0,0,127}));
          protected
            model ActivePowerControl
              NonElectrical.Continuous.SimpleLag K5(
                K=1,
                T=T_Power,
                y_start=k50)
                annotation (Placement(transformation(extent={{-180,-70},{-160,-50}})));
              Modelica.Blocks.Math.Add add(k2=-1)
                annotation (Placement(transformation(extent={{-140,-70},{-120,-50}})));
              Modelica.Blocks.Continuous.Integrator K3(
                y_start=k30,
                k=KIP,
                initType=Modelica.Blocks.Types.Init.InitialOutput)
                annotation (Placement(transformation(extent={{-100,-40},{-80,-20}})));
              Modelica.Blocks.Math.Gain imGain(k=Kpp)
                annotation (Placement(transformation(extent={{-100,-100},{-80,-80}})));
              Modelica.Blocks.Math.Add add1
                annotation (Placement(transformation(extent={{-60,-70},{-40,-50}})));
              Modelica.Blocks.Math.Feedback feedback
                annotation (Placement(transformation(extent={{20,-70},{40,-50}})));
              Modelica.Blocks.Nonlinear.Limiter imLimited(uMin=RPMN, uMax=RPMX)
                annotation (Placement(transformation(extent={{50,-70},{70,-50}})));
              Modelica.Blocks.Continuous.LimIntegrator K2(
                outMin=PMN,
                outMax=PMX,
                k=1/TFP,
                y_start=k20,
                initType=Modelica.Blocks.Types.Init.InitialOutput)
                annotation (Placement(transformation(extent={{80,-70},{100,-50}})));
              Modelica.Blocks.Nonlinear.Limiter imLimited_max(uMin=-Modelica.Constants.inf,
                  uMax=IPMAX)
                annotation (Placement(transformation(extent={{160,-70},{180,-50}})));
              Modelica.Blocks.Math.Add add2
                annotation (Placement(transformation(extent={{-100,44},{-80,64}})));
              Modelica.Blocks.Sources.Constant const(k=1)
                annotation (Placement(transformation(extent={{-140,10},{-120,30}})));
              Modelica.Blocks.Math.Division division
                annotation (Placement(transformation(extent={{120,-70},{140,-50}})));
              Modelica.Blocks.Nonlinear.Limiter imLimited_min(uMin=0.01, uMax=Modelica.Constants.inf)
                annotation (Placement(transformation(extent={{80,-10},{100,10}})));
              Modelica.Blocks.Math.Product Qcmdn2
                annotation (Placement(transformation(extent={{-20,-70},{0,-50}})));
              Modelica.Blocks.Interfaces.RealOutput WPCMND annotation (Placement(
                    transformation(extent={{200,-100},{220,-80}}), iconTransformation(
                    extent={{-10,-10},{10,10}},
                    rotation=270,
                    origin={1.77636e-015,-110})));
            protected
              Modelica.Blocks.Interfaces.RealInput WNDSP_1
                annotation (Placement(transformation(extent={{-210,-70},{-190,-50}})));
            public
              parameter Real TFP=0.50000E-01 "  Filter time constant in torque regulator";
              parameter Real Kpp=3.0000 "  Proportional gain in torque regulator (pu) ";
              parameter Real KIP=0.60000 " Integrator gain in torque regulator (pu)";
              parameter Real PMX=1.1200 "  Max limit in torque regulator (pu)";
              parameter Real PMN=0.10000 "  Min limit in torque regulator (pu)";
              parameter Real IPMAX=1.1000 "  Max active current limit";
              parameter Real RPMX=0.45000 "  Max power order derivative";
              parameter Real RPMN=-0.45000 "  Min power order derivative";
              parameter Real T_Power=5.0000 "  Power filter time constant";
              parameter Real wPmin=0.69000 "  Shaft speed at Pmin (pu)";
              parameter Real wP20=0.78000 "  Shaft speed at 20% rated power (pu) ";
              parameter Real wP40=0.98000 "  Shaft speed at 40% rated power (pu)";
              parameter Real wP60=1.1200 "  Shaft speed at 60% rated power (pu)";
              parameter Real Pmin=0.74000
                "  Minimum power for operating at P100 speed (pu)";
              parameter Real wP100=1.2000 "  Shaft speed at 100% rated power (pu)";
              parameter Real k20;
              parameter Real k30;
              parameter Real k50;
              Modelica.Blocks.Interfaces.RealInput SPEED annotation (Placement(
                    transformation(rotation=0, extent={{-210,50},{-190,70}}),
                    iconTransformation(extent={{-200,40},{-180,60}})));
              Modelica.Blocks.Interfaces.RealOutput WIPCMD annotation (Placement(
                    transformation(rotation=0, extent={{200,-70},{220,-50}}),
                    iconTransformation(extent={{200,-10},{220,10}})));
              Modelica.Blocks.Interfaces.RealInput VTERM annotation (Placement(
                    transformation(rotation=0, extent={{-210,-10},{-190,10}}),
                    iconTransformation(extent={{-200,-60},{-180,-40}})));
              Modelica.Blocks.Interfaces.RealInput PELEC annotation (Placement(
                    transformation(extent={{-210,80},{-190,100}}), iconTransformation(
                      extent={{-200,-10},{-180,10}})));
            equation
              WNDSP_1 = Speed(
                  PELEC,
                  PMN,
                  wPmin,
                  wP20,
                  wP40,
                  wP60,
                  wP100,
                  Pmin);
              connect(imLimited_min.y, division.u2) annotation (Line(
                  points={{101,0},{112,0},{112,-66},{118,-66}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(WNDSP_1, K5.u) annotation (Line(points={{-200,-60},{-200,-60},{-182,
                      -60}}, color={0,0,127}));
              connect(K2.y, division.u1) annotation (Line(points={{101,-60},{114,-60},{
                      114,-54},{118,-54}}, color={0,0,127}));
              connect(division.y, imLimited_max.u) annotation (Line(points={{141,-60},{
                      141,-60},{158,-60}}, color={0,0,127}));
              connect(K5.y, add.u2) annotation (Line(points={{-159,-60},{-152,-60},{-152,
                      -66},{-142,-66}}, color={0,0,127}));
              connect(add.y, K3.u) annotation (Line(points={{-119,-60},{-110,-60},{-110,-30},
                      {-102,-30}}, color={0,0,127}));
              connect(imGain.u, K3.u) annotation (Line(points={{-102,-90},{-110,-90},{-110,
                      -30},{-102,-30}}, color={0,0,127}));
              connect(K3.y, add1.u1) annotation (Line(points={{-79,-30},{-72,-30},{-72,-54},
                      {-62,-54}}, color={0,0,127}));
              connect(imGain.y, add1.u2) annotation (Line(points={{-79,-90},{-72,-90},{-72,
                      -66},{-62,-66}}, color={0,0,127}));
              connect(add1.y, Qcmdn2.u2) annotation (Line(points={{-39,-60},{-32,-60},{-32,
                      -66},{-22,-66}}, color={0,0,127}));
              connect(const.y, add2.u2) annotation (Line(points={{-119,20},{-110,20},{-110,
                      48},{-102,48}}, color={0,0,127}));
              connect(SPEED, add2.u1)
                annotation (Line(points={{-200,60},{-102,60}}, color={0,0,127}));
              connect(add.u1, add2.u1) annotation (Line(points={{-142,-54},{-152,-54},{-152,
                      60},{-102,60}}, color={0,0,127}));
              connect(add2.y, Qcmdn2.u1) annotation (Line(points={{-79,54},{-32,54},{-32,
                      -54},{-22,-54}}, color={0,0,127}));
              connect(Qcmdn2.y, feedback.u1)
                annotation (Line(points={{1,-60},{22,-60}}, color={0,0,127}));
              connect(feedback.y, imLimited.u)
                annotation (Line(points={{39,-60},{48,-60}}, color={0,0,127}));
              connect(imLimited.y, K2.u) annotation (Line(points={{71,-60},{74.5,-60},{78,
                      -60}}, color={0,0,127}));
              connect(feedback.u2, division.u1) annotation (Line(points={{30,-68},{30,-90},
                      {108,-90},{108,-60},{114,-60},{114,-54},{118,-54}}, color={0,0,127}));
              connect(VTERM, imLimited_min.u)
                annotation (Line(points={{-200,0},{-200,0},{78,0}}, color={0,0,127}));
              connect(WPCMND, division.u1) annotation (Line(points={{210,-90},{210,-90},{
                      108,-90},{108,-60},{114,-60},{114,-54},{118,-54}}, color={0,0,127}));
              connect(imLimited_max.y, WIPCMD)
                annotation (Line(points={{181,-60},{210,-60}}, color={0,0,127}));
              annotation (Diagram(coordinateSystem(extent={{-200,-100},{200,100}},
                      preserveAspectRatio=true), graphics={Text(
                        extent={{-60,100},{60,80}},
                        lineColor={255,0,0},
                        pattern=LinePattern.Dash,
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="Active Power Control")}), Icon(coordinateSystem(
                      extent={{-200,-100},{200,100}}, preserveAspectRatio=true), graphics=
                     {Rectangle(
                        extent={{-200,100},{200,-100}},
                        lineColor={28,108,200},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),Text(
                        extent={{-64,72},{76,32}},
                        lineColor={0,140,72},
                        textString="Active Power
PI")}));
            end ActivePowerControl;
          equation
            connect(SPEED, activePowerControl.SPEED) annotation (Line(points={{-200,-50},
                    {-116,-50},{-38,-50}}, color={0,0,127}));
            connect(activePowerControl.VTERM, VTERM) annotation (Line(points={{-38,-70},{
                    -60,-70},{-60,-100},{-200,-100}}, color={0,0,127}));
            connect(activePowerControl.WIPCMD, WIPCMD)
              annotation (Line(points={{42,-60},{42,-60},{190,-60}}, color={0,0,127}));
            connect(PELEC, activePowerControl.PELEC) annotation (Line(points={{-200,40},{
                    -140,40},{-140,-60},{-38,-60}}, color={0,0,127}));
          protected
            model ReactivePowerControl
              NonElectrical.Continuous.SimpleLag K4(
                K=1,
                T=TRV,
                y_start=k40)
                annotation (Placement(transformation(extent={{-98,-10},{-78,10}})));
              NonElectrical.Continuous.SimpleLag K8(
                K=Kpv,
                T=Tv,
                y_start=k80)
                annotation (Placement(transformation(extent={{34,-40},{54,-20}})));
              NonElectrical.Continuous.SimpleLag K(
                K=1,
                T=Tfv,
                y_start=k0)
                annotation (Placement(transformation(extent={{160,-10},{180,10}})));
              Modelica.Blocks.Math.Gain XC(k=Xc) "Line drop compensation reactance (pu)"
                annotation (Placement(transformation(extent={{-180,-30},{-160,-10}})));
              Modelica.Blocks.Math.Add add3(k2=-1)
                annotation (Placement(transformation(extent={{-48,-10},{-28,10}})));
              Modelica.Blocks.Sources.Constant VARL(k=Vref)
                annotation (Placement(transformation(extent={{-98,40},{-78,60}})));
              Modelica.Blocks.Math.Gain portion(k=1/Fn)
                "Line drop compensation reactance (pu)"
                annotation (Placement(transformation(extent={{-18,-10},{2,10}})));
              NonElectrical.Continuous.SimpleLag K1(
                y_start=k10,
                K=KIV,
                T=Tv) annotation (Placement(transformation(extent={{54,20},{74,40}})));
              Modelica.Blocks.Math.Add add4
                annotation (Placement(transformation(extent={{94,-10},{114,10}})));
              Modelica.Blocks.Math.Add add5(k2=-1)
                annotation (Placement(transformation(extent={{-138,-10},{-118,10}})));
              Modelica.Blocks.Nonlinear.Limiter Qord1(uMin=QMN, uMax=QMX)
                annotation (Placement(transformation(extent={{128,-10},{148,10}})));
              NonElectrical.Continuous.SimpleLag K10(
                T=Tv,
                y_start=k80,
                K=1) annotation (Placement(transformation(extent={{22,20},{42,40}})));
              parameter Real Tfv=0.15000
                "Filter time constant in voltage regulator (sec)";
              parameter Real Kpv=18.000 "  Proportional gain in voltage regulator (pu)";
              parameter Real KIV=5.0000 "  Integrator gain in voltage regulator (pu)";
              parameter Real Xc=0.0000 "  Line drop compensation reactance (pu)";
              parameter Real QMX=0.29600 "  Max limit in voltage regulator (pu)";
              parameter Real QMN=-0.43600 "  Min limit in voltage regulator (pu)";
              parameter Real TRV=0.50000E-01 " Voltage sensor time constant";
              parameter Real Tv=0.50000E-01 "  Lag time constant in WindVar controller";
              parameter Real Fn=1.0000 "  A portion of online wind turbines";
              parameter Real Vref " Remote bus ref voltage";
              parameter Real k0;
              parameter Real k10;
              parameter Real k40;
              parameter Real k80;
              Modelica.Blocks.Interfaces.RealInput ITERM annotation (Placement(
                    transformation(rotation=0, extent={{-210.5,-30},{-189.5,-10}}),
                    iconTransformation(extent={{-200,30},{-180,50}})));
              Modelica.Blocks.Interfaces.RealInput VTERM annotation (Placement(
                    transformation(rotation=0, extent={{-210.5,-4},{-190,16}}),
                    iconTransformation(extent={{-200,-50},{-180,-30}})));
              Modelica.Blocks.Interfaces.RealOutput Q_ord annotation (Placement(
                    transformation(extent={{200,-10},{220,10}}), iconTransformation(
                      extent={{200,-10},{220,10}})));
            equation
              connect(VARL.y, add3.u1) annotation (Line(
                  points={{-77,50},{-54,50},{-54,6},{-50,6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(XC.y, add5.u2) annotation (Line(
                  points={{-159,-20},{-144,-20},{-144,-6},{-140,-6}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add3.y, portion.u) annotation (Line(
                  points={{-27,0},{-20,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add5.y, K4.u)
                annotation (Line(points={{-117,0},{-100,0}}, color={0,0,127}));
              connect(K4.y, add3.u2) annotation (Line(points={{-77,0},{-54,0},{-54,-6},{-50,
                      -6}}, color={0,0,127}));
              connect(Qord1.y, K.u)
                annotation (Line(points={{149,0},{158,0}}, color={0,0,127}));
              connect(VTERM, add5.u1) annotation (Line(points={{-200.25,6},{-200.25,6},{-140,
                      6}}, color={0,0,127}));
              connect(add4.y, Qord1.u)
                annotation (Line(points={{115,0},{120,0},{126,0}}, color={0,0,127}));
              connect(K1.y, add4.u1) annotation (Line(points={{75,30},{82,30},{82,6},{92,
                      6}}, color={0,0,127}));
              connect(K10.y, K1.u)
                annotation (Line(points={{43,30},{47.5,30},{52,30}}, color={0,0,127}));
              connect(K8.y, add4.u2) annotation (Line(points={{55,-30},{82,-30},{82,-6},{
                      92,-6}}, color={0,0,127}));
              connect(portion.y, K10.u) annotation (Line(points={{3,0},{12,0},{12,30},{20,
                      30}}, color={0,0,127}));
              connect(K8.u, K10.u) annotation (Line(points={{32,-30},{12,-30},{12,30},{20,
                      30}}, color={0,0,127}));
              connect(ITERM, XC.u)
                annotation (Line(points={{-200,-20},{-182,-20}}, color={0,0,127}));
              connect(K.y, Q_ord)
                annotation (Line(points={{181,0},{210,0}}, color={0,0,127}));
              annotation (Diagram(coordinateSystem(extent={{-200,-80},{200,80}},
                      preserveAspectRatio=true), graphics={Text(
                        extent={{136,8},{156,4}},
                        lineColor={255,0,0},
                        textString="K
      "),          Text(extent={{-60,80},{60,60}},
                        lineColor={255,0,0},
                        pattern=LinePattern.Dash,
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="Reactive Power Control"),Text(
                        extent={{18,26},{38,22}},
                        lineColor={255,0,0},
                        textString="K+1
      ")}),           Icon(coordinateSystem(extent={{-200,-80},{200,80}},
                      preserveAspectRatio=true), graphics={Rectangle(
                        extent={{-200,80},{200,-80}},
                        lineColor={28,108,200},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),Text(
                        extent={{-120,80},{122,50}},
                        lineColor={180,56,148},
                        textString="Reactive Power Control"),Text(
                        extent={{-176,50},{-116,30}},
                        lineColor={28,108,200},
                        textString="ITERM"),Text(
                        extent={{130,10},{194,-10}},
                        lineColor={28,108,200},
                        textString="Q_ORD"),Text(
                        extent={{-176,-32},{-116,-52}},
                        lineColor={28,108,200},
                        textString="VTERM")}));
            end ReactivePowerControl;
          equation
            connect(ITERM, reactivePowerControl.ITERM)
              annotation (Line(points={{-200,98},{-102.55,98}}, color={0,0,127}));
            connect(reactivePowerControl.VTERM, VTERM) annotation (Line(points={{-102.55,
                    86},{-116,86},{-130,86},{-130,-100},{-200,-100}}, color={0,0,127}));
            connect(activePowerControl.WPCMND, WPCMND) annotation (Line(points={{
                    4.44089e-016,-82},{0,-82},{0,-92},{96,-92},{190,-92}}, color={0,0,127}));
            connect(Vcl.y, K7.u)
              annotation (Line(points={{119,40},{119,40},{136,40}}, color={0,0,127}));
            annotation (
              choices(
                choice=0 "0 Bypass V control",
                choice=1 "1 WT3G1 Eqcmd limits",
                choice=-1 "-1 WT3G2 Eqcmd limits"),
              Diagram(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-200,-140},{200,140}},
                  initialScale=0.05), graphics={Line(
                    points={{162,34},{172,40}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{130,12},{130,40}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{130,12},{162,12}},
                    color={0,0,255},
                    smooth=Smooth.None),Line(
                    points={{162,12},{162,32}},
                    color={0,0,255},
                    smooth=Smooth.None),Text(
                    extent={{160,66},{184,56}},
                    lineColor={255,0,0},
                    textString="VLTFLG"),Line(
                    points={{172,40},{186,40}},
                    color={0,0,255},
                    smooth=Smooth.None),Text(
                    extent={{160,32},{170,28}},
                    lineColor={255,0,0},
                    textString="0"),Text(
                    extent={{70,32},{80,26}},
                    lineColor={0,0,255},
                    textString="Vterm"),Line(
                    points={{-20,92},{-20,52}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),Line(
                    points={{-32,54},{-20,46}},
                    color={255,0,0},
                    smooth=Smooth.None,
                    pattern=LinePattern.Dot,
                    thickness=0.5),Text(
                    extent={{-30,36},{-20,32}},
                    lineColor={255,0,0},
                    textString="-1"),Text(
                    extent={{-20,62},{-10,58}},
                    lineColor={255,0,0},
                    textString="1"),Text(
                    extent={{2,34},{12,30}},
                    lineColor={255,0,0},
                    textString="0"),Line(
                    points={{-10,36},{-10,12}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),Line(
                    points={{-4,40},{4,40}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),Line(
                    points={{-14,46},{-4,40}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),Text(
                    extent={{-54,64},{-32,56}},
                    lineColor={255,0,0},
                    textString="VARFLG"),Line(
                    points={{-44,92},{-20,92}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),Line(
                    points={{-64,40},{-20,40}},
                    color={0,0,255},
                    smooth=Smooth.None,
                    thickness=0.5),Line(
                    points={{162,44},{168,56}},
                    color={255,0,0},
                    smooth=Smooth.None,
                    pattern=LinePattern.Dot,
                    thickness=0.5)}),
              Icon(coordinateSystem(
                  extent={{-200,-140},{200,140}},
                  preserveAspectRatio=true,
                  initialScale=0.05), graphics={Rectangle(
                    extent={{-200,140},{200,-140}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-80,60},{80,-60}},
                    lineColor={28,108,200},
                    textString="WT3E1")}),
              Documentation);
          end WT3E1;
        annotation (Documentation);
        end WT3G;

        package WT4G
          model WT4G1 "Wind Generator Model with Power Converter (Type 4)"
            // Extending the PF component
            extends RapidTest.Electrical.Essentials.pfComponent;
            //Constants
            constant Real pi=Modelica.Constants.pi;
            // Model parameters
            parameter Real M_b "Machine base power (MVA)";
            parameter Real T_IQCmd "Converter time constant for I_Qcmd";
            parameter Real T_IPCmd "Converter time constant for I_Pcmd";
            parameter Real V_LVPL1 "LVPL voltage 1 (Low voltage power logic)";
            parameter Real V_LVPL2 "LVPL voltage 2";
            parameter Real G_LVPL "LVPL gain";
            parameter Real V_HVRCR
              "HVRCR voltage (High voltage reactive current limiter)";
            parameter Real CUR_HVRCR "HVRCR current (Max. reactive current at VHVRCR)";
            parameter Real RIp_LVPL "Rate of LVACR active current change";
            parameter Real T_LVPL "Voltage sensor for LVACR time constant";
            // Variables
            Complex Is "Equivalent internal current source";
            RapidTest.Interfaces.PwPin p(
              vr(start=vr0),
              vi(start=vi0),
              ir(start=ir1),
              ii(start=ii1)) annotation (Placement(transformation(extent={{100,
                      -10},{120,10}}), iconTransformation(extent={{100,-10},{
                      120,10}})));
            RapidTest.NonElectrical.Continuous.SimpleLag K1(
              K=1,
              T=T_IQCmd,
              y_start=Iy0) annotation (Placement(transformation(extent={{-30,70},
                      {-20,80}})));
            Modelica.Blocks.Continuous.Integrator K(
              y_start=Ix0,
              k=1/T_IPCmd,
              initType=Modelica.Blocks.Types.Init.SteadyState)
              annotation (Placement(transformation(extent={{-30,35},{-20,45}})));
            Modelica.Blocks.Interfaces.RealOutput Iy(start=Iy0) annotation (Placement(
                  transformation(extent={{100,80},{120,100}}), iconTransformation(extent=
                      {{100,-70},{120,-50}})));
            Modelica.Blocks.Interfaces.RealOutput V=VT annotation (Placement(
                  transformation(extent={{110,-60},{128,-42}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={-110,0})));
            Modelica.Blocks.Interfaces.RealOutput P(start=p0) annotation (Placement(
                  transformation(extent={{110,-78},{128,-60}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={-110,-40})));
            Modelica.Blocks.Interfaces.RealOutput Q(start=q0) annotation (Placement(
                  transformation(extent={{110,-100},{128,-82}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=180,
                  origin={-110,-80})));
            Modelica.Blocks.Math.Feedback Iperr(y(start=0, fixed=false))
              annotation (Placement(transformation(extent={{-80,35},{-70,45}})));
            RapidTest.Electrical.Wind.PSSE.Submodels.LVACL lVACL
              annotation (Placement(transformation(extent={{68,30},{88,50}})));
            RapidTest.Electrical.Wind.PSSE.Submodels.HVRCL hVRCL(VHVRCR=V_HVRCR,
                CurHVRCR=CUR_HVRCR)
              annotation (Placement(transformation(extent={{50,65},{70,85}})));
            Modelica.Blocks.Interfaces.RealOutput IyL(start=Iy0) annotation (Placement(
                  transformation(extent={{100,65},{120,85}}), iconTransformation(extent={
                      {100,70},{120,90}})));
            Modelica.Blocks.Interfaces.RealOutput IxL(start=Ix0) annotation (Placement(
                  transformation(extent={{96,34},{114,52}}), iconTransformation(extent={{
                      100,30},{120,50}})));
            RapidTest.Electrical.Wind.PSSE.Submodels.LVPL lVPL(
              VLVPL1=V_LVPL1,
              VLVPL2=V_LVPL2,
              GLVPL=G_LVPL) annotation (Placement(transformation(extent={{40,-40},
                      {20,-20}})));
            Modelica.Blocks.Nonlinear.Limiter imLimited_max(uMin=-Modelica.Constants.inf,
                uMax=RIp_LVPL)
              annotation (Placement(transformation(extent={{-50,35},{-40,45}})));
            Modelica.Blocks.Nonlinear.VariableLimiter variableLimiter(y(start=Ipcmd0))
              annotation (Placement(transformation(extent={{20,35},{30,45}})));
            Modelica.Blocks.Sources.Constant const(k=-Modelica.Constants.inf)
              annotation (Placement(transformation(extent={{-10,25},{0,35}})));
            //Initialization parameters
            Modelica.Blocks.Interfaces.RealInput I_qcmd(start=Iy0) annotation (Placement(
                  transformation(extent={{-110,65},{-90,85}}), iconTransformation(extent=
                      {{-100,70},{-80,90}})));
            Modelica.Blocks.Interfaces.RealInput I_pcmd(start=Ipcmd0) annotation (
                Placement(transformation(extent={{-110,30},{-90,50}}), iconTransformation(
                    extent={{-100,30},{-80,50}})));
            Modelica.Blocks.Interfaces.RealOutput I_qcmd0 annotation (Placement(
                  transformation(extent={{-50,85},{-30,105}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-60,110})));
            Modelica.Blocks.Interfaces.RealOutput I_pcmd0 annotation (Placement(
                  transformation(extent={{-78,85},{-58,105}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-20,110})));
          protected
            Real delta(start=anglev_rad);
            Real VT(start=V_0) "Bus voltage magnitude (pu)";
            Real anglev(start=anglev_rad) "Bus voltage angle (rad)";
          protected
            parameter Real p0=P_0/M_b
              "initial value of bus active power in p.u. machinebase";
            parameter Real q0=Q_0/M_b
              "initial value of bus reactive power in p.u. machinebase";
            parameter Real v0=V_0;
            parameter Real vr0=v0*cos(anglev_rad)
              "Real component of initial terminal voltage";
            parameter Real vi0=v0*sin(anglev_rad)
              "Imaginary component of intitial terminal voltage";
            parameter Real ir0=(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Real component of initial armature current, M_b";
            parameter Real ii0=(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Imaginary component of initial armature current, M_b";
            parameter Real Isr0=ir0 "Sorce current re M_b";
            parameter Real Isi0=ii0 "Sorce current im M_b";
            parameter Real CoB=M_b/S_b;
            parameter Real ir1=-CoB*(p0*vr0 + q0*vi0)/(vr0^2 + vi0^2)
              "Real component of initial armature current, S_b";
            parameter Real ii1=-CoB*(p0*vi0 - q0*vr0)/(vr0^2 + vi0^2)
              "Imaginary component of initial armature current, S_b";
            parameter Real Ipcmd0=Ix0;
            parameter Real anglev_rad=angle_0*pi/180 "initial value of bus anglev in rad";
            parameter Real Ix0=Isr0*cos(-anglev_rad) - Isi0*sin(-anglev_rad);
            parameter Real Iy0=-(Isr0*sin(-anglev_rad) + cos(-anglev_rad)*Isi0);
          protected
            Modelica.Blocks.Interfaces.RealInput Vtt=VT annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={60,-100}), iconTransformation(extent={{-110,52},{-94,68}})));
          equation
            I_qcmd0 = Iy0;
            I_pcmd0 = Ix0;
            anglev = atan2(p.vi, p.vr);
            VT = sqrt(p.vr*p.vr + p.vi*p.vi);
            delta = anglev;
            Is.re = p.ir/CoB;
            Is.im = p.ii/CoB;
            [IxL; -IyL] = -[cos(delta), sin(delta); -sin(delta), cos(delta)]*[Is.re; Is.im];
            -P = p.vr*p.ir + p.vi*p.ii;
            -Q = p.vi*p.ir - p.vr*p.ii;
            connect(Iperr.u1, I_pcmd) annotation (Line(
                points={{-79,40},{-100,40}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(lVACL.Ip_LVACL, IxL) annotation (Line(
                points={{89,40},{93.745,40},{93.745,43},{105,43}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(hVRCL.Iq_HVRCL, IyL) annotation (Line(
                points={{72.5,75},{110,75}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(I_qcmd, K1.u)
              annotation (Line(points={{-100,75},{-67,75},{-31,75}}, color={0,0,127}));
            connect(Iperr.y, imLimited_max.u)
              annotation (Line(points={{-70.5,40},{-51,40}}, color={0,0,127}));
            connect(imLimited_max.y, K.u)
              annotation (Line(points={{-39.5,40},{-31,40}}, color={0,0,127}));
            connect(K.y, variableLimiter.u)
              annotation (Line(points={{-19.5,40},{-19.5,40},{19,40}}, color={0,0,127}));
            connect(variableLimiter.y, lVACL.Ip_LVPL)
              annotation (Line(points={{30.5,40},{69,40}}, color={0,0,127}));
            connect(Iperr.u2, lVACL.Ip_LVPL) annotation (Line(points={{-75,36},{-75,20},{
                    46,20},{46,40},{69,40}}, color={0,0,127}));
            connect(const.y, variableLimiter.limit2) annotation (Line(points={{0.5,30},{
                    10,30},{10,36},{19,36}}, color={0,0,127}));
            connect(K1.y, hVRCL.Iq)
              annotation (Line(points={{-19.5,75},{51.25,75}}, color={0,0,127}));
            connect(Iy, hVRCL.Iq) annotation (Line(points={{110,90},{0,90},{0,75},{51.25,
                    75}}, color={0,0,127}));
            connect(lVPL.LVPL, variableLimiter.limit1) annotation (Line(points={{19,-30},
                    {14,-30},{14,44},{19,44}}, color={0,0,127}));
            connect(Vtt, hVRCL.Vt) annotation (Line(points={{60,-100},{60,66.25},{60,
                    66.25}}, color={0,0,127}));
            connect(lVPL.Vt, hVRCL.Vt)
              annotation (Line(points={{39,-30},{60,-30},{60,66.25}}, color={0,0,127}));
            connect(lVACL.Vt, hVRCL.Vt) annotation (Line(points={{78,31},{78,-30},{60,-30},
                    {60,66.25}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-100,-100},{100,100}},
                  grid={2,2}), graphics={Text(
                    extent={{-55,51},{-36,48}},
                    lineColor={0,0,127},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="RIp_LVPL"),Text(
                    extent={{12,62},{36,56}},
                    lineColor={0,0,127},
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="LVPL"),Text(
                    extent={{-98,-78},{0,-100}},
                    lineColor={255,0,0},
                    textStyle={TextStyle.Bold},
                    horizontalAlignment=TextAlignment.Left,
                    textString="Source impedaance is not used for WT4G1.
But some value other than zero should be
specified at PSSE model dialog")}),
              Icon(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-100,-100},{100,100}},
                  grid={2,2}), graphics={Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-34,18},{42,-14}},
                    lineColor={28,108,200},
                    textString="WT4G1"),Text(
                    extent={{-76,86},{-42,74}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_qcmd"),Text(
                    extent={{-76,46},{-42,34}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_pcmd"),Text(
                    extent={{-94,6},{-80,-6}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{-94,-34},{-80,-46}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="P"),Text(
                    extent={{-96,-74},{-82,-86}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Q"),Text(
                    extent={{-80,100},{-40,88}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_qcmd0"),Text(
                    extent={{-36,100},{4,88}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_pcmd0"),Text(
                    extent={{74,86},{98,74}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_yL"),Text(
                    extent={{74,46},{98,34}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_xL"),Text(
                    extent={{76,-54},{100,-66}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="I_y")}),
              Documentation);
          end WT4G1;

          model WT4E1 "Electrical Control for Type 4 Wind Generator"
            parameter Boolean PFAFLG "PF fast control"
              annotation (choices(choice=true "Enable", choice=false "Disable"));
            parameter Boolean VARFLG annotation (choices(choice=false
                  " Qord is not provided by WindVar", choice=true
                  " Qord is provided by WindVar"));
            parameter Boolean PQFLAG "P/Q priority flag"
              annotation (choices(choice=false "Q priority", choice=true "P priority"));
            parameter Real Tfv "Filter time constant in voltage regulator (sec)";
            parameter Real Kpv " Proportional gain in voltage regulator (pu)";
            parameter Real KIV " Integrator gain in voltage regulator (pu)";
            parameter Real Kpp " Proportional gain in torque regulator (pu)";
            parameter Real KIP " Integrator gain in torque regulator (pu)";
            //should be 0.1 in PSSE
            parameter Real Kf "Rate feedback gain (pu)";
            parameter Real Tf "Rate feedback time constant (sec.)";
            parameter Real QMX " Max limit in voltage regulator (pu)";
            parameter Real QMN " Min limit in voltage regulator (pu)";
            parameter Real IPMAX " Max active current limit";
            parameter Real TRV " Voltage sensor time constant";
            parameter Real dPMX " Max limit in power PI controller";
            parameter Real dPMN " Min limit in power PI controller";
            parameter Real T_Power " Power filter time constant";
            parameter Real KQI " MVAR/Voltage gain";
            //should be 0.1 in PSSE
            parameter Real VMINCL=0.9 " Min voltage limit";
            parameter Real VMAXCL=1.1 " Max voltage limit";
            parameter Real KVI=120 " Voltage/MVAR gain";
            parameter Real Tv=0.50000E-01 " Lag time constant in WindVar controller";
            parameter Real Tp=0.50000E-01 " Pelec filter in fast PF controller";
            parameter Real ImaxTD=1.7 "Converter current limit";
            parameter Real Iphl=1.11 "Hard active current limit";
            parameter Real Iqhl=1.11 "Hard reactive current limit";
            //parameter Real Qord "MVAR order from MVAR emulator";
            Modelica.Blocks.Interfaces.RealInput P(start=p0) annotation (Placement(
                  transformation(extent={{-210,-10},{-190,10}}), iconTransformation(
                  extent={{-20,-20},{20,20}},
                  rotation=180,
                  origin={180,40})));
            Modelica.Blocks.Interfaces.RealInput Q(start=q0) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-200,188}), iconTransformation(
                  extent={{-20,-20},{20,20}},
                  rotation=180,
                  origin={180,100})));
            Modelica.Blocks.Interfaces.RealInput V(start=v0) annotation (Placement(
                  transformation(extent={{-210,-170},{-190,-150}}), iconTransformation(
                  extent={{-20,-20},{20,20}},
                  rotation=180,
                  origin={180,160})));
            Modelica.Blocks.Interfaces.RealOutput WIPCMD annotation (Placement(
                  transformation(extent={{200,-90},{220,-70}}), iconTransformation(extent=
                     {{200,-80},{240,-40}})));
            Modelica.Blocks.Nonlinear.Limiter Qord(uMin=QMN, uMax=QMX)
              annotation (Placement(transformation(extent={{20,50},{40,70}})));
            Modelica.Blocks.Math.Feedback feedback1
              annotation (Placement(transformation(extent={{50,70},{70,50}})));
            Modelica.Blocks.Continuous.LimIntegrator K6(
              outMin=VMINCL,
              outMax=VMAXCL,
              k=KQI,
              y_start=k60)
              annotation (Placement(transformation(extent={{80,50},{100,70}})));
            Modelica.Blocks.Math.Feedback Vcl
              annotation (Placement(transformation(extent={{108,50},{128,70}})));
            Modelica.Blocks.Interfaces.RealOutput WIQCMD annotation (Placement(
                  transformation(extent={{200,50},{220,70}}), iconTransformation(extent={
                      {200,-160},{240,-120}})));
            RapidTest.NonElectrical.Continuous.IntegratorLimVar K7(K=KVI,
                y_start=k70) annotation (Placement(transformation(extent={{142,
                      50},{162,70}})));
            RapidTest.Electrical.Wind.PSSE.Submodels.CCL cCL(
              Qmax=QMX,
              ImaxTD=ImaxTD,
              Iphl=Iphl,
              Iqhl=Iqhl,
              pqflag=PQFLAG) annotation (Placement(transformation(extent={{150,
                      -30},{190,10}})));
            Modelica.Blocks.Sources.Constant Qcmd0(k=Qref) annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-100,0})));
            ActivePowerController activePowerController(
              Kpp=Kpp,
              KIP=KIP,
              Kf=Kf,
              Tf=Tf,
              dPMX=dPMX,
              dPMN=dPMN,
              T_Power=T_Power,
              Pref=Pref,
              k20=k20,
              k30=k30,
              k50=k50,
              p0=p0) annotation (Placement(transformation(rotation=0, extent={{40,-100},{
                      80,-60}})));
            pf_Controller PF_Controller(
              Tp=Tp,
              PFA_ref=PFA_ref,
              p0=p0,
              q0=q0) annotation (Placement(transformation(rotation=0, extent={{-120,28},{
                      -80,68}})));
            windControlEmulator windControlEmulator1(
              Tfv=Tfv,
              Kpv=Kpv,
              KIV=KIV,
              QMX=QMX,
              QMN=QMN,
              Tv=Tv,
              Vref=Vref,
              k0=k0,
              k10=k10,
              k80=k80) annotation (Placement(transformation(rotation=0, extent={{-120,140},
                      {-80,180}})));
            Modelica.Blocks.Logical.Switch switch_QREF
              annotation (Placement(transformation(extent={{-50,30},{-30,50}})));
            Modelica.Blocks.Sources.BooleanConstant ControlPF(k=PFAFLG)
              annotation (Placement(transformation(extent={{-110,80},{-90,100}})));
            Modelica.Blocks.Logical.Switch switch_WindVar
              annotation (Placement(transformation(extent={{-12,50},{8,70}})));
            Modelica.Blocks.Sources.BooleanConstant UseWindVar(k=VARFLG)
              annotation (Placement(transformation(extent={{-50,80},{-30,100}})));
          protected
            parameter Real Vref(fixed=false);
            parameter Real Pref=p0;
            parameter Real Qref=q0 "Q reference if PFAFLG=0 & VARFLG";
            parameter Real PFA_ref=atan2(q0, p0) "PF angle reference if PFAFLG=1";
            parameter Real p0(fixed=false);
            parameter Real q0(fixed=false);
            parameter Real v0(fixed=false);
            parameter Real Ip0(fixed=false);
            parameter Real Iq0(fixed=false);
            parameter Real Pord0(fixed=false);
            parameter Real k0(fixed=false) "Filter in voltage regulator";
            parameter Real k10(fixed=false) "Integrator in voltage regulator";
            parameter Real k20(fixed=false) "Integrator in active power regulator";
            parameter Real k30(fixed=false) "Active power regulator feedback";
            parameter Real k40(fixed=false) "Voltage sensor";
            parameter Real k50(fixed=false) "Power filter";
            parameter Real k60(fixed=false) "MVAR/Vref integrator";
            parameter Real k70(fixed=false) "Verror/Internal machine voltage integrator";
            parameter Real k80(fixed=false) "Lag of the WindVar controller";
            parameter Real k90(fixed=false)
              "Input filter of Pelec for PF fast controller";
          initial equation
            Vref = v0;
            p0 = P;
            q0 = Q;
            v0 = V;
            Ip0 = WIPCMD;
            Iq0 = WIQCMD;
            Pord0 = v0*Ip0;
            k0 = q0;
            k10 = q0;
            k80 = 0;
            k40 = v0;
            //may be incorrect !
            k50 = p0;
            k20 = 0;
            k30 = 0;
            k60 = v0;
            k70 = q0/v0;
            k90 = p0;
          equation
            connect(Q, feedback1.u2) annotation (Line(
                points={{-200,188},{60,188},{60,68}},
                color={0,0,150},
                smooth=Smooth.None));
            connect(V, Vcl.u2) annotation (Line(
                points={{-200,-160},{118,-160},{118,52}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(cCL.Vt, V) annotation (Line(
                points={{150,-10},{92,-10},{92,-160},{-200,-160}},
                color={255,0,0},
                smooth=Smooth.None));
            connect(Qord.y, feedback1.u1) annotation (Line(
                points={{41,60},{52,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(K7.y, WIQCMD) annotation (Line(
                points={{163,60},{210,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(K7.u, Vcl.y) annotation (Line(
                points={{140,60},{127,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(K6.u, feedback1.y) annotation (Line(
                points={{78,60},{69,60}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(cCL.IqCMD, WIQCMD)
              annotation (Line(points={{180,10},{180,60},{210,60}}, color={0,0,127}));
          protected
            model ActivePowerController
              Modelica.Blocks.Nonlinear.VariableLimiter imLimited_max
                annotation (Placement(transformation(extent={{130,0},{150,20}})));
              Modelica.Blocks.Math.Division division
                annotation (Placement(transformation(extent={{96,0},{116,20}})));
              Modelica.Blocks.Nonlinear.Limiter imLimited_min(uMin=0.0000001, uMax=
                    Modelica.Constants.inf)
                annotation (Placement(transformation(extent={{36,-70},{56,-50}})));
              Modelica.Blocks.Math.Add3 add3_1(k1=-1, k3=-1)
                annotation (Placement(transformation(extent={{-52,4},{-40,16}})));
              Modelica.Blocks.Sources.Constant VAR3(k=Pref) annotation (Placement(
                    transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={-94,40})));
              Modelica.Blocks.Math.Gain gain(k=Kpp)
                annotation (Placement(transformation(extent={{-12,0},{8,20}})));
              Modelica.Blocks.Continuous.LimIntegrator K2(
                y_start=k20,
                outMin=dPMN,
                outMax=dPMX,
                k=KIP) annotation (Placement(transformation(extent={{-14,30},{6,50}})));
              Modelica.Blocks.Math.Add Pord(k2=-1)
                annotation (Placement(transformation(extent={{56,0},{76,20}})));
              Modelica.Blocks.Math.Add Pord1
                annotation (Placement(transformation(extent={{26,0},{46,20}})));
              Modelica.Blocks.Continuous.Derivative K3(
                k=Kf,
                T=Tf,
                x_start=k30) annotation (Placement(transformation(
                    extent={{10,-10},{-10,10}},
                    rotation=0,
                    origin={-4,-20})));
              NonElectrical.Continuous.SimpleLag K5(
                K=1,
                T=T_Power,
                y_start=k50)
                annotation (Placement(transformation(extent={{-104,-10},{-84,10}})));
              Modelica.Blocks.Sources.Constant NoLimiMin(k=-Modelica.Constants.inf)
                annotation (Placement(transformation(
                    extent={{-10,-10},{10,10}},
                    rotation=0,
                    origin={106,-20})));
              parameter Real Kpp " Proportional gain in torque regulator (pu)";
              parameter Real KIP " Integrator gain in torque regulator (pu)";
              parameter Real Kf "Rate feedback gain (pu)";
              parameter Real Tf "Rate feedback time constant (sec.)";
              parameter Real dPMX " Max limit in power PI controller";
              parameter Real dPMN " Min limit in power PI controller";
              parameter Real T_Power " Power filter time constant";
              parameter Real Pref=p0;
              parameter Real k20 "Integrator in active power regulator";
              parameter Real k30 "Active power regulator feedback";
              parameter Real k50 "Power filter";
              parameter Real p0;
              Modelica.Blocks.Interfaces.RealInput PELEC annotation (Placement(
                    transformation(rotation=0, extent={{-220,-20},{-180,20}})));
              Modelica.Blocks.Interfaces.RealInput I_PMAX annotation (Placement(
                    transformation(
                    rotation=270,
                    extent={{-20,20},{20,-20}},
                    origin={170,204}), iconTransformation(
                    extent={{-20,20},{20,-20}},
                    rotation=270,
                    origin={0,200})));
              Modelica.Blocks.Interfaces.RealOutput ipcmd annotation (Placement(
                    transformation(rotation=0, extent={{200,-20},{240,20}}),
                    iconTransformation(extent={{200,-20},{240,20}})));
              Modelica.Blocks.Interfaces.RealInput VTERM annotation (Placement(
                    transformation(
                    rotation=90,
                    extent={{-20,-20},{20,20}},
                    origin={0,-200})));
            equation
              connect(VAR3.y, add3_1.u1) annotation (Line(
                  points={{-83,40},{-60,40},{-60,14.8},{-53.2,14.8}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(gain.y, Pord1.u2) annotation (Line(
                  points={{9,10},{16,10},{16,4},{24,4}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K3.y, add3_1.u3) annotation (Line(
                  points={{-15,-20},{-60,-20},{-60,5.2},{-53.2,5.2}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add3_1.y, K2.u) annotation (Line(
                  points={{-39.4,10},{-34,10},{-34,40},{-16,40}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(gain.u, add3_1.y) annotation (Line(
                  points={{-14,10},{-39.4,10}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K5.y, add3_1.u2) annotation (Line(points={{-83,0},{-64,0},{-64,10},
                      {-53.2,10}}, color={0,0,127}));
              connect(K2.y, Pord1.u1) annotation (Line(points={{7,40},{16,40},{16,16},{24,
                      16}}, color={0,0,127}));
              connect(division.y, imLimited_max.u)
                annotation (Line(points={{117,10},{128,10}}, color={0,0,127}));
              connect(imLimited_min.y, division.u2) annotation (Line(points={{57,-60},{66,
                      -60},{66,4},{94,4}}, color={0,0,127}));
              connect(NoLimiMin.y, imLimited_max.limit2) annotation (Line(points={{117,-20},
                      {122,-20},{122,2},{128,2}}, color={0,0,127}));
              connect(Pord.y, division.u1) annotation (Line(points={{77,10},{84,10},{84,
                      16},{94,16}}, color={0,0,127}));
              connect(Pord1.y, Pord.u2) annotation (Line(points={{47,10},{50,10},{50,4},{
                      54,4}}, color={0,0,127}));
              connect(Pord.u1, add3_1.u1) annotation (Line(points={{54,16},{50,16},{50,58},
                      {-60,58},{-60,14.8},{-53.2,14.8}}, color={0,0,127}));
              connect(K3.u, Pord.u2) annotation (Line(points={{8,-20},{50,-20},{50,4},{54,
                      4}}, color={0,0,127}));
              connect(PELEC, K5.u)
                annotation (Line(points={{-200,0},{-156,0},{-106,0}}, color={0,0,127}));
              connect(ipcmd, imLimited_max.y)
                annotation (Line(points={{220,0},{151,0},{151,10}}, color={0,0,127}));
              connect(VTERM, imLimited_min.u)
                annotation (Line(points={{0,-200},{0,-60},{34,-60}}, color={0,0,127}));
              connect(I_PMAX, imLimited_max.limit1) annotation (Line(points={{170,204},{
                      168,204},{168,86},{122,86},{122,18},{128,18}}, color={0,0,127}));
              annotation (Diagram(coordinateSystem(extent={{-200,-200},{200,200}},
                      preserveAspectRatio=false), graphics={Text(
                        extent={{-88,16},{-84,14}},
                        lineColor={0,0,255},
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="Speed"),Text(
                        extent={{-80,200},{80,180}},
                        lineColor={255,0,0},
                        pattern=LinePattern.Dash,
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="Active Power Control")}), Icon(coordinateSystem(
                      extent={{-200,-200},{200,200}}, preserveAspectRatio=true), graphics=
                     {Rectangle(
                        extent={{-200,200},{200,-200}},
                        lineColor={28,108,200},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),Text(
                        extent={{-100,160},{100,0}},
                        lineColor={0,140,72},
                        textString="Active Power
PI"),          Text(    extent={{-40,180},{40,140}},
                        lineColor={28,108,200},
                        textString="I_PMAX"),Text(
                        extent={{112,20},{192,-20}},
                        lineColor={28,108,200},
                        textString="I_PCMD"),Text(
                        extent={{-40,-140},{40,-180}},
                        lineColor={28,108,200},
                        textString="VTERM"),Text(
                        extent={{-174,20},{-94,-20}},
                        lineColor={28,108,200},
                        textString="PELEC")}));
            end ActivePowerController;
          equation
            connect(activePowerController.ipcmd, WIPCMD)
              annotation (Line(points={{82,-80},{82,-80},{210,-80}}, color={0,0,127}));
            connect(activePowerController.VTERM, Vcl.u2) annotation (Line(points={{60,-100},
                    {60,-160},{118,-160},{118,52}}, color={255,0,0}));
          protected
            model pf_Controller
              Modelica.Blocks.Math.Tan tan1
                annotation (Placement(transformation(extent={{-120,40},{-100,60}})));
              Modelica.Blocks.Math.Product Qcmdn1
                annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
              Modelica.Blocks.Sources.Constant VAR2(k=PFA_ref)
                annotation (Placement(transformation(extent={{-160,40},{-140,60}})));
              NonElectrical.Continuous.SimpleLag K0(
                K=1,
                y_start=p0,
                T=Tp)
                annotation (Placement(transformation(extent={{-120,-10},{-100,10}})));
              parameter Real Tp=0.50000E-01 " Pelec filter in fast PF controller";
              parameter Real PFA_ref=atan2(q0, p0) "PF angle reference if PFAFLG=1";
              parameter Real p0;
              parameter Real q0;
              Modelica.Blocks.Interfaces.RealInput u annotation (Placement(transformation(
                      rotation=0, extent={{-214,-10},{-194,10}})));
              Modelica.Blocks.Interfaces.RealOutput Q_REF_PF
                annotation (Placement(transformation(extent={{0,-10},{20,10}})));
            equation
              connect(tan1.y, Qcmdn1.u1) annotation (Line(points={{-99,50},{-78,50},{-78,
                      6},{-62,6}}, color={0,0,127}));
              connect(K0.y, Qcmdn1.u2) annotation (Line(points={{-99,0},{-78,0},{-78,-6},
                      {-62,-6}}, color={0,0,127}));
              connect(VAR2.y, tan1.u) annotation (Line(points={{-139,50},{-139,50},{-122,
                      50}}, color={0,0,127}));
              connect(u, K0.u)
                annotation (Line(points={{-204,0},{-158,0},{-122,0}}, color={0,0,127}));
              connect(Qcmdn1.y, Q_REF_PF)
                annotation (Line(points={{-39,0},{10,0},{10,0}}, color={0,0,127}));
              annotation (Diagram(coordinateSystem(extent={{-200,-100},{0,100}},
                      preserveAspectRatio=true), graphics={Text(
                        extent={{-160,100},{-40,80}},
                        lineColor={255,0,0},
                        pattern=LinePattern.Dash,
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="Power Factor Regulator")}), Icon(coordinateSystem(
                      extent={{-200,-100},{0,100}}, preserveAspectRatio=true), graphics={
                      Rectangle(
                        extent={{-200,100},{0,-100}},
                        lineColor={28,108,200},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),Text(
                        extent={{-188,6},{-148,-6}},
                        lineColor={28,108,200},
                        textString="P_FAREF"),Text(
                        extent={{-60,6},{-2,-6}},
                        lineColor={28,108,200},
                        textString="Q_REF_PF"),Text(
                        extent={{-160,80},{-40,40}},
                        lineColor={238,46,47},
                        textString="PF Controller")}));
            end pf_Controller;
          equation
            connect(P, PF_Controller.u) annotation (Line(points={{-200,0},{-170,0},{-140,
                    0},{-140,48},{-120.8,48}}, color={0,150,0}));
            connect(activePowerController.PELEC, PF_Controller.u) annotation (Line(points=
                   {{40,-80},{-140,-80},{-140,48},{-120.8,48}}, color={0,150,0}));
          protected
            model windControlEmulator
              NonElectrical.Continuous.SimpleLag K(
                K=1,
                T=Tfv,
                y_start=k0)
                annotation (Placement(transformation(extent={{98,-10},{118,10}})));
              Modelica.Blocks.Math.Add add3(k2=-1)
                annotation (Placement(transformation(extent={{-60,-10},{-40,10}})));
              Modelica.Blocks.Sources.Constant VARL(k=Vref)
                annotation (Placement(transformation(extent={{-92,12},{-72,32}})));
              Modelica.Blocks.Math.Add add4
                annotation (Placement(transformation(extent={{38,-10},{58,10}})));
              Modelica.Blocks.Nonlinear.Limiter Qord1(uMin=QMN, uMax=QMX)
                annotation (Placement(transformation(extent={{68,-10},{88,10}})));
              Modelica.Blocks.Continuous.LimIntegrator K1(
                outMin=-100000,
                outMax=-0.051730465143919,
                y_start=k10,
                k=KIV,
                initType=Modelica.Blocks.Types.Init.InitialOutput)
                annotation (Placement(transformation(extent={{8,10},{28,30}})));
              NonElectrical.Continuous.SimpleLag K8(
                K=Kpv,
                y_start=k80,
                T=Tv) annotation (Placement(transformation(extent={{-22,-30},{-2,-10}})));
              NonElectrical.Continuous.SimpleLag K8_extra(
                y_start=k80,
                K=1,
                T=0.05) annotation (Placement(transformation(extent={{8,-30},{28,-10}})));
              NonElectrical.Continuous.LeadLag K11(
                y_start=0,
                T2=0.05,
                K=1.5,
                T1=0.025,
                x_start=0)
                annotation (Placement(transformation(extent={{-22,10},{-2,30}})));
              parameter Real Tfv "Filter time constant in voltage regulator (sec)";
              parameter Real Kpv " Proportional gain in voltage regulator (pu)";
              parameter Real KIV " Integrator gain in voltage regulator (pu)";
              parameter Real QMX " Max limit in voltage regulator (pu)";
              parameter Real QMN " Min limit in voltage regulator (pu)";
              parameter Real Tv=0.50000E-01 " Lag time constant in WindVar controller";
              parameter Real Vref;
              parameter Real k0 "Filter in voltage regulator";
              parameter Real k10 "Integrator in voltage regulator";
              parameter Real k80 "Lag of the WindVar controller";
              Modelica.Blocks.Interfaces.RealInput V_REG annotation (Placement(
                    transformation(rotation=0, extent={{-214,-10},{-194,10}})));
              Modelica.Blocks.Interfaces.RealOutput Q_ord
                annotation (Placement(transformation(extent={{200,-10},{220,10}})));
            equation
              connect(add4.y, Qord1.u) annotation (Line(
                  points={{59,0},{66,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(Qord1.y, K.u) annotation (Line(
                  points={{89,0},{96,0}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K8.y, K8_extra.u) annotation (Line(
                  points={{-1,-20},{6,-20}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(K11.y, K1.u) annotation (Line(
                  points={{-1,20},{6,20}},
                  color={0,0,127},
                  smooth=Smooth.None));
              connect(add3.y, K11.u) annotation (Line(points={{-39,0},{-32,0},{-32,20},{-24,
                      20}}, color={0,0,127}));
              connect(K8.u, K11.u) annotation (Line(points={{-24,-20},{-32,-20},{-32,20},
                      {-24,20}}, color={0,0,127}));
              connect(VARL.y, add3.u1) annotation (Line(points={{-71,22},{-68,22},{-68,6},
                      {-62,6}}, color={0,0,127}));
              connect(K8_extra.y, add4.u2) annotation (Line(points={{29,-20},{32,-20},{32,
                      -6},{36,-6}}, color={0,0,127}));
              connect(add4.u1, K1.y) annotation (Line(points={{36,6},{32,6},{32,20},{29,
                      20}}, color={0,0,127}));
              connect(V_REG, add3.u2) annotation (Line(points={{-204,0},{-80,0},{-80,-6},
                      {-62,-6}}, color={0,0,127}));
              connect(K.y, Q_ord)
                annotation (Line(points={{119,0},{210,0}}, color={0,0,127}));
              annotation (Diagram(coordinateSystem(extent={{-200,-200},{200,200}},
                      preserveAspectRatio=true), graphics={Rectangle(
                        extent={{-94,48},{124,-42}},
                        lineColor={255,0,0},
                        lineThickness=0.5,
                        pattern=LinePattern.Dash),Text(
                        extent={{-16,46},{46,40}},
                        lineColor={255,0,0},
                        pattern=LinePattern.Dash,
                        lineThickness=0.5,
                        fillColor={0,0,255},
                        fillPattern=FillPattern.Solid,
                        textString="WindControl Emulator")}), Icon(coordinateSystem(
                      extent={{-200,-200},{200,200}}, preserveAspectRatio=true), graphics=
                     {Rectangle(
                        extent={{-200,200},{200,-200}},
                        lineColor={28,108,200},
                        fillColor={255,255,255},
                        fillPattern=FillPattern.Solid),Text(
                        extent={{-196,14},{-76,-16}},
                        lineColor={28,108,200},
                        textString="V_REG"),Text(
                        extent={{80,14},{200,-16}},
                        lineColor={28,108,200},
                        textString="Q_ORD"),Text(
                        extent={{-172,162},{180,72}},
                        lineColor={180,56,148},
                        textString="WindCONTROL Emulator")}));
            end windControlEmulator;
          equation
            connect(windControlEmulator1.V_REG, Vcl.u2) annotation (Line(points={{-120.4,
                    160},{-160,160},{-160,-160},{118,-160},{118,52}}, color={255,0,0}));
            connect(ControlPF.y, switch_QREF.u2) annotation (Line(points={{-89,90},{-66,
                    90},{-66,40},{-52,40}}, color={255,0,255}));
            connect(PF_Controller.Q_REF_PF, switch_QREF.u1)
              annotation (Line(points={{-78,48},{-72,48},{-52,48}}, color={0,0,127}));
            connect(Qcmd0.y, switch_QREF.u3) annotation (Line(points={{-89,0},{-66,0},{-66,
                    0},{-66,32},{-52,32}}, color={0,0,127}));
            connect(switch_QREF.y, switch_WindVar.u3) annotation (Line(points={{-29,40},{
                    -20,40},{-20,52},{-14,52}}, color={0,0,127}));
            connect(windControlEmulator1.Q_ord, switch_WindVar.u1) annotation (Line(
                  points={{-79,160},{-20,160},{-20,68},{-14,68}}, color={0,0,127}));
            connect(UseWindVar.y, switch_WindVar.u2) annotation (Line(points={{-29,90},{-26,
                    90},{-26,60},{-14,60}}, color={255,0,255}));
            connect(switch_WindVar.y, Qord.u)
              annotation (Line(points={{9,60},{12,60},{18,60}}, color={0,0,127}));
            connect(K6.y, Vcl.u1)
              annotation (Line(points={{101,60},{106,60},{110,60}}, color={0,0,127}));
            connect(cCL.IpCMD, WIPCMD)
              annotation (Line(points={{180,-30},{180,-80},{210,-80}}, color={0,0,127}));
            connect(activePowerController.I_PMAX, cCL.IPmax) annotation (Line(points={{60,
                    -60},{60,-40},{160,-40},{160,-32}}, color={0,0,127}));
            connect(cCL.IQmin, K7.outMin) annotation (Line(points={{160,12},{160,12},{160,
                    32},{144,32},{144,46}}, color={0,0,127}));
            connect(K7.outMax, cCL.IQmax) annotation (Line(points={{160,74},{160,80},{170,
                    80},{170,12}}, color={0,0,127}));
            annotation (
              Diagram(coordinateSystem(
                  preserveAspectRatio=false,
                  extent={{-200,-200},{200,200}},
                  initialScale=0.05), graphics={Rectangle(
                    extent={{46,118},{192,24}},
                    lineColor={255,0,0},
                    lineThickness=0.5,
                    pattern=LinePattern.Dash),Text(
                    extent={{64,116},{170,108}},
                    lineColor={255,0,0},
                    pattern=LinePattern.Dash,
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Reactive Power Control"),Rectangle(
                    extent={{-134,130},{14,-20}},
                    lineColor={0,140,72},
                    lineThickness=0.5,
                    pattern=LinePattern.Dash),Text(
                    extent={{-130,128},{-24,120}},
                    lineColor={0,140,72},
                    pattern=LinePattern.Dash,
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Reactive Power Reference Switching"),Rectangle(
                    extent={{104,104},{190,26}},
                    lineColor={102,44,145},
                    lineThickness=0.5,
                    pattern=LinePattern.Dash),Text(
                    extent={{92,104},{198,96}},
                    lineColor={180,56,148},
                    pattern=LinePattern.Dash,
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Terminal Voltage Control")}),
              Icon(coordinateSystem(
                  extent={{-200,-200},{200,200}},
                  preserveAspectRatio=false,
                  initialScale=0.05), graphics={Rectangle(
                    extent={{-200,200},{200,-200}},
                    lineColor={28,108,200},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-70,42},{82,-36}},
                    lineColor={28,108,200},
                    textString="WT4E1"),Text(
                    extent={{110,172},{170,142}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{110,114},{170,84}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="Q"),Text(
                    extent={{110,56},{170,26}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="P"),Text(
                    extent={{82,-42},{194,-74}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="WIPCMD"),Text(
                    extent={{82,-124},{194,-156}},
                    lineColor={28,108,200},
                    lineThickness=0.5,
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid,
                    textString="WIQCMD")}),
              Documentation);
          end WT4E1;
        annotation (Documentation);
        end WT4G;

        package Submodels
          model LVACL
            //The Low Voltage Active Current Management block is designed to capture the characteristic
            //of active power under very low voltage scenarios. This low voltage limit is designed to reduce active current in a linear fashion.
            //  The protection function is activated when
            //the terminal voltage drops below 0.8 pu and strangling power completely if the terminal voltage is lower than
            //0.4 pu. For voltages between 0.8 pu and 0.4 pu to reduce the active power is linear according to equation
            Modelica.Blocks.Interfaces.RealOutput Ip_LVACL annotation (Placement(
                  transformation(extent={{100,-8},{118,10}}), iconTransformation(extent={
                      {100,-10},{120,10}})));
            Modelica.Blocks.Interfaces.RealInput Vt annotation (Placement(transformation(
                  extent={{-9,-9},{9,9}},
                  rotation=90,
                  origin={-3,-29}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={0,-90})));
            Modelica.Blocks.Interfaces.RealInput Ip_LVPL annotation (Placement(
                  transformation(
                  extent={{-9,-9},{9,9}},
                  rotation=0,
                  origin={-33,-3}), iconTransformation(extent={{-100,-10},{-80,10}})));
          equation
            if Vt < 0.4 then
              Ip_LVACL = 0;
            elseif Vt > 0.8 then
              Ip_LVACL = Ip_LVPL;
            else
              Ip_LVACL = Ip_LVPL*1.25*Vt;
            end if;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-26,18},{20,-22}}, lineColor={
                    0,0,255})}),
              Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-44,114},{44,54}},
                    lineColor={0,0,255},
                    textString="LVACL"),Line(
                    points={{-60,-60},{-42,-60},{0,20},{20,20}},
                    color={0,128,255},
                    thickness=0.5),Line(
                    points={{0,20},{0,-4},{0,-60}},
                    color={0,0,0},
                    pattern=LinePattern.Dot),Line(
                    points={{-60,20},{-30,20},{0,20}},
                    color={0,0,0},
                    pattern=LinePattern.Dot),Line(
                    points={{-60,60},{-60,-60},{60,-60}},
                    color={0,0,0},
                    thickness=0.5,
                    arrow={Arrow.Filled,Arrow.Filled}),Text(
                    extent={{-98,-8},{-68,-22}},
                    lineColor={0,0,255},
                    textString="IP_LVLP"),Text(
                    extent={{64,6},{98,-8}},
                    lineColor={0,0,255},
                    textString="IP_LVACL"),Text(
                    extent={{4,-78},{22,-92}},
                    lineColor={0,0,255},
                    textString="V")}),
              Documentation);
          end LVACL;

          model HVRCL
            //The 'High Voltage Reactive Current Management' block limits the reactive current injected into the network equations such that the terminal voltage of the machine never exceeds Volim of nominal, as long as the converter is within current limits."
            parameter Real VHVRCR "Threthod voltage for HVRCL";
            parameter Real CurHVRCR "Max. reactive current at VHVRCR";
            Modelica.Blocks.Interfaces.RealInput Vt annotation (Placement(transformation(
                  extent={{-9,-9},{9,9}},
                  rotation=90,
                  origin={15,-19}), iconTransformation(
                  extent={{-5,-5},{5,5}},
                  rotation=90,
                  origin={0,-35})));
            Modelica.Blocks.Interfaces.RealOutput Iq_HVRCL annotation (Placement(
                  transformation(extent={{42,4},{60,22}}), iconTransformation(extent={{40,
                      -10},{60,10}})));
            Modelica.Blocks.Interfaces.RealInput Iq annotation (Placement(transformation(
                  extent={{-9,-9},{9,9}},
                  rotation=0,
                  origin={-27,11}), iconTransformation(extent={{-40,-5},{-30,5}})));
          equation
            if Vt > VHVRCR then
              Iq_HVRCL = CurHVRCR;
            else
              Iq_HVRCL = Iq;
            end if;
            annotation (
              Diagram(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-40,-40},{40,40}},
                  grid={1,1}), graphics),
              Icon(coordinateSystem(
                  preserveAspectRatio=true,
                  extent={{-40,-40},{40,40}},
                  grid={1,1}), graphics={Rectangle(
                    extent={{-40,40},{40,-40}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-20,40},{20,30}},
                    lineColor={0,0,255},
                    textString="HVRCL "),Line(
                    points={{14,30},{-6,30},{-16,10},{-16,10}},
                    color={0,0,255},
                    thickness=0.5,
                    smooth=Smooth.None),Text(
                    extent={{-28,3},{-20,-3}},
                    lineColor={0,0,255},
                    textString="I_q"),Text(
                    extent={{-5,-21},{5,-29}},
                    lineColor={0,0,255},
                    textString="V"),Text(
                    extent={{19,4},{38,-4}},
                    lineColor={0,0,255},
                    textString="I_sorc")}),
              Documentation);
          end HVRCL;

          model LVPL "Low voltage power logic"
            parameter Real VLVPL1 "LVPL voltage 1 (Low voltage power logic)";
            parameter Real VLVPL2 "LVPL voltage 2";
            parameter Real GLVPL "LVPL gain";
            parameter Real K=GLVPL/(VLVPL2 - VLVPL1);
            Modelica.Blocks.Interfaces.RealInput Vt annotation (Placement(transformation(
                    extent={{-112,-18},{-72,22}}), iconTransformation(extent={{-100,-10},
                      {-80,10}})));
            Modelica.Blocks.Interfaces.RealOutput LVPL annotation (Placement(
                  transformation(extent={{100,-10},{120,10}}), iconTransformation(extent=
                      {{100,-10},{120,10}})));
          equation
            if Vt < VLVPL1 then
              LVPL = 0;
            elseif Vt > VLVPL2 then
              LVPL = 1e+6;
            else
              LVPL = K*(Vt - VLVPL1);
            end if;
            annotation (
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(extent={{-78,30},{92,-58}}, lineColor={
                    0,0,255})}),
              Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{44,-40},{74,-58}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{-54,68},{-24,50}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="LVPL"),Line(
                    points={{-66,20},{-54,20},{-54,20}},
                    color={0,0,255},
                    thickness=0.5,
                    smooth=Smooth.None),Line(
                    points={{-60,60},{-60,-60},{60,-60}},
                    color={0,0,255},
                    thickness=0.5,
                    arrow={Arrow.Filled,Arrow.Filled}),Line(
                    points={{-42,-60}},
                    color={0,0,255},
                    thickness=0.5),Line(
                    points={{-40,-60},{20,20},{20,40}},
                    color={0,0,255},
                    thickness=0.5),Text(
                    extent={{-102,22},{-72,4}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="V"),Text(
                    extent={{66,8},{96,-10}},
                    lineColor={0,0,255},
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="LVLP")}),
              Documentation);
          end LVPL;

          model CCL
            parameter Real Qmax;
            parameter Boolean pqflag;
            parameter Real ImaxTD "Converter current limit";
            parameter Real Iphl "Hard active current limit";
            parameter Real Iqhl "Hard reactive current limit";
            Modelica.Blocks.Interfaces.RealOutput IQmin annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-12,96}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-50,110})));
            Modelica.Blocks.Interfaces.RealInput IpCMD annotation (Placement(
                  transformation(
                  extent={{-16,-16},{16,16}},
                  rotation=180,
                  origin={134,-20}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={50,-100})));
            Modelica.Blocks.Interfaces.RealInput IqCMD annotation (Placement(
                  transformation(extent={{-146,-30},{-120,-4}}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={50,100})));
            Modelica.Blocks.Interfaces.RealOutput IQmax annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={16,96}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={0,110})));
            Modelica.Blocks.Interfaces.RealOutput IPmax annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-2,-84}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-50,-110})));
            Modelica.Blocks.Math.Min min1 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=270,
                  origin={-52,-38})));
            Modelica.Blocks.Sources.Constant const1(k=Iphl) annotation (Placement(
                  transformation(
                  extent={{-7,-7},{7,7}},
                  rotation=270,
                  origin={-9,-19})));
            Modelica.Blocks.Sources.Constant const2(k=Iqhl) annotation (Placement(
                  transformation(
                  extent={{-7,-7},{7,7}},
                  rotation=0,
                  origin={-19,23})));
            Modelica.Blocks.Math.Min min2 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=90,
                  origin={-54,8})));
            Modelica.Blocks.Math.Min min3 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=270,
                  origin={44,-38})));
            Modelica.Blocks.Math.Min min4 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=90,
                  origin={44,6})));
            Modelica.Blocks.Math.Min min5 annotation (Placement(transformation(
                  extent={{-6,6},{6,-6}},
                  rotation=270,
                  origin={-4,8})));
            Modelica.Blocks.Math.Gain gain(k=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=90,
                  origin={-83,51})));
            Modelica.Blocks.Math.Gain gain1(k=-1) annotation (Placement(transformation(
                  extent={{-5,-5},{5,5}},
                  rotation=90,
                  origin={75,47})));
            Modelica.Blocks.Interfaces.RealInput Vt annotation (Placement(transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=270,
                  origin={0,78}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=0,
                  origin={-100,0})));
          protected
            Modelica.Blocks.Interfaces.RealInput Iqmax annotation (Placement(
                  transformation(
                  extent={{-20,-20},{20,20}},
                  rotation=270,
                  origin={0,40}), iconTransformation(
                  extent={{-9,-9},{9,9}},
                  rotation=0,
                  origin={-101,5})));
          protected
            Modelica.Blocks.Interfaces.RealOutput IQmin1 annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={44,80}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-52,42})));
            Modelica.Blocks.Interfaces.RealOutput IQmax1 annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={74,80}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={2,42})));
            Modelica.Blocks.Interfaces.RealOutput IQmin2 annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-82,80}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-52,42})));
            Modelica.Blocks.Interfaces.RealOutput IQmax2 annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={-52,80}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=90,
                  origin={2,42})));
            Modelica.Blocks.Interfaces.RealOutput IPmax1 annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={44,-68}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-50,-40})));
            Modelica.Blocks.Interfaces.RealOutput IPmax2 annotation (Placement(
                  transformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-52,-68}), iconTransformation(
                  extent={{-10,-10},{10,10}},
                  rotation=270,
                  origin={-50,-40})));
            Modelica.Blocks.Interfaces.RealInput Available_remain1
              "sqrt(ImaxTD^2 - IpCMD^2)" annotation (Placement(transformation(
                  extent={{-16,-16},{16,16}},
                  rotation=180,
                  origin={76,-18}), iconTransformation(
                  extent={{-9,-9},{9,9}},
                  rotation=90,
                  origin={55,-35})));
            Modelica.Blocks.Interfaces.RealInput Available_remain2
              "sqrt(ImaxTD^2 - IqCMD^2)" annotation (Placement(transformation(
                  extent={{-16,-16},{16,16}},
                  rotation=0,
                  origin={-90,-20}), iconTransformation(
                  extent={{-9,-9},{9,9}},
                  rotation=90,
                  origin={55,-35})));
          equation
            Available_remain1 = sqrt(ImaxTD^2 - IpCMD^2);
            Available_remain2 = sqrt(ImaxTD^2 - IqCMD^2);
            Iqmax = (Qmax - 1.6)*(Vt - 1) + Qmax;
            if pqflag then
              IQmin = IQmin1;
              IQmax = IQmax1;
              IPmax = IPmax1;
            else
              IQmin = IQmin2;
              IQmax = IQmax2;
              IPmax = IPmax2;
            end if;
            connect(const1.y, min1.u2) annotation (Line(
                points={{-9,-26.7},{-9,-30},{-48.4,-30},{-48.4,-30.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const1.y, min3.u1) annotation (Line(
                points={{-9,-26.7},{-9,-30},{40.4,-30},{40.4,-30.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(const2.y, min5.u1) annotation (Line(
                points={{-11.3,23},{-7.6,23},{-7.6,15.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min5.y, min4.u2) annotation (Line(
                points={{-4,1.4},{-4,-4},{40.4,-4},{40.4,-1.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min2.u1, min5.y) annotation (Line(
                points={{-50.4,0.8},{-50.4,-4},{-4,-4},{-4,1.4}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min2.y, IQmax2) annotation (Line(
                points={{-54,14.6},{-52,14.6},{-52,80}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min1.y, IPmax2) annotation (Line(
                points={{-52,-44.6},{-52,-68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min3.y, IPmax1) annotation (Line(
                points={{44,-44.6},{44,-68}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min4.y, IQmin1) annotation (Line(
                points={{44,12.6},{44,80}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain.u, min2.y) annotation (Line(
                points={{-83,45},{-83,14.6},{-54,14.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain.y, IQmin2) annotation (Line(
                points={{-83,56.5},{-83,65.25},{-82,65.25},{-82,80}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain1.y, IQmax1) annotation (Line(
                points={{75,52.5},{75,61.25},{74,61.25},{74,80}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(gain1.u, min4.y) annotation (Line(
                points={{75,41},{75,12.6},{44,12.6}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Iqmax, min5.u2) annotation (Line(
                points={{0,40},{0,15.2},{-0.4,15.2}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min4.u1, Available_remain1) annotation (Line(
                points={{47.6,-1.2},{47.6,-18},{76,-18}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min3.u2, Available_remain1) annotation (Line(
                points={{47.6,-30.8},{47.6,-18},{76,-18}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(Available_remain2, min2.u2) annotation (Line(
                points={{-90,-20},{-57.6,-20},{-57.6,0.8}},
                color={0,0,127},
                smooth=Smooth.None));
            connect(min1.u1, Available_remain2) annotation (Line(
                points={{-55.6,-30.8},{-55.6,-20},{-90,-20}},
                color={0,0,127},
                smooth=Smooth.None));
            annotation (
              Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-100,100},{100,-100}},
                    lineColor={0,0,255},
                    fillColor={255,255,255},
                    fillPattern=FillPattern.Solid),Text(
                    extent={{-76,58},{82,18}},
                    lineColor={244,125,35},
                    textString="Converter Current Limit
    "),          Text(
                    extent={{-86,6},{-46,-6}},
                    lineColor={28,108,200},
                    textString="VTERM"),Text(
                    extent={{-70,96},{-30,84}},
                    lineColor={28,108,200},
                    textString="I_Qmin"),Text(
                    extent={{-18,96},{22,84}},
                    lineColor={28,108,200},
                    textString="I_Qmax"),Text(
                    extent={{32,88},{72,76}},
                    lineColor={28,108,200},
                    textString="I_Qcmd"),Text(
                    extent={{26,-76},{66,-88}},
                    lineColor={28,108,200},
                    textString="I_Pcmd"),Text(
                    extent={{-72,-76},{-32,-88}},
                    lineColor={28,108,200},
                    textString="I_Pmax")}),
              Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                      100}}), graphics={Rectangle(
                    extent={{-112,96},{-34,-86}},
                    lineColor={255,0,0},
                    pattern=LinePattern.Dot,
                    lineThickness=0.5),Text(
                    extent={{-52,90},{-40,80}},
                    lineColor={255,0,0},
                    pattern=LinePattern.Dot,
                    lineThickness=0.5,
                    fillColor={0,0,255},
                    fillPattern=FillPattern.Solid,
                    textString="Q"),Text(
                    extent={{64,-38},{120,-62}},
                    lineColor={0,0,255},
                    textString="sqrt(ImaxTD^2 - IpCMD^2)"),Text(
                    extent={{-112,-42},{-58,-58}},
                    lineColor={0,0,255},
                    textString="sqrt(ImaxTD^2 - IqCMD^2)")}),
              Documentation);
          end CCL;
        annotation (Documentation);
        end Submodels;
      annotation (Diagram(coordinateSystem(
            extent={{-148.5,-105.0},{148.5,105.0}},
            preserveAspectRatio=true,
            initialScale=0.1,
            grid={5,5})), Documentation);
      end PSSE;

      model WindGenerator
        import Modelica.Constants.pi;
        import Modelica.Constants.e;
        Modelica.Blocks.Interfaces.RealOutput Vw "Connector of Real output signal"
          annotation (Placement(
            transformation(
              extent={{100.0,-10.0},{120.0,10.0}},
              rotation=0,
              origin={0.0,0.0}),
            visible=true,
            iconTransformation(
              origin={0.0,0.0},
              extent={{100.0,-10.0},{120.0,10.0}},
              rotation=0)));
        parameter Real tstart=5 "Start time of the wind gust";
        parameter Real tstop=10 "Stop time of the wind gust";
        parameter Real v0=14 "steady state wind speed";
        parameter Real vmax=25 "peak wind speed for Mexican Hat";
        parameter Real wmag=-4 "magnitude of the gust of wind";
        parameter Real sigma=1 "Mexican hat wavelet shape factor";
        parameter Real typ=1 "1:constant 2:gust 3:mexican hat";
      protected
        parameter Real wgwidth=tstop - tstart;
      equation
        if typ == 1 then
          Vw = v0;
        elseif typ == 2 then
          if time > tstart and time < tstop then
            Vw = v0 + wmag*(1 - cos((time - tstart)*2*Modelica.Constants.pi/wgwidth))
              /2;
          else
            Vw = v0;
          end if;
        else
          Vw = v0 + (vmax - v0)*(1 - (time - (tstop + tstart)/2)^2/sigma^2)*Modelica.Constants.e
            ^(-(time - (tstop + tstart)/2)^2/(2*sigma^2))
            "2/(sqrt(3*sigma)*Modelica.Constants.pi^(1/4))*(1 - ((time - (tstop + tstart)/2)/sigma)^2)*Modelica.Constants.e^((-((time - (tstop + tstart)/2)/sigma)^2)/(2*sigma^2)) + v0";
        end if;
        annotation (
          Icon(coordinateSystem(
              extent={{-100.0,-100.0},{100.0,100.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={10,10}), graphics={Rectangle(
                visible=true,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                lineThickness=0.75,
                extent={{-100.0,-100.0},{100.0,100.0}}),Bitmap(
                visible=true,
                origin={-0.1255,0},
                extent={{-99.8745,-96.8769},{99.8745,96.877}},
                fileName="modelica://OpenIPSL/Resources/Images/WindGenerator.png")}),
          Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>Mexican Hat, PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>July 2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end WindGenerator;

      package GE
        package Type_3
          package Turbine
            model Rotor_Model
              Modelica.Blocks.Interfaces.RealInput Pm "Mechanical Power Input" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-66.2513,-29.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-138.6259},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Pe "Electrical Power Input" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-65.7168,-104.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-1.6523},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput omega_gen
                "Engine shaft angular velocity" annotation (Placement(
                  transformation(
                    extent={{102.0,54.0},{62.0,94.0}},
                    origin={-144.7168,-169.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={-2.0,-4.0},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput omega_turb
                "engine shaft angular velocity" annotation (Placement(
                  visible=true,
                  transformation(
                    origin={-142.0,21.0},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={-2.0,-140.0376},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              parameter Real H=0.3 "inertia (pu)";
              parameter Real Hg=0.3;
              parameter Real wbase=1;
              parameter Real Dtg=1;
              parameter Real Ktg=1;
              parameter Real wt_x6_0=1;
              parameter Real wt_x7_0=1;
              parameter Real wt_x8_0=1;
              parameter Real wt_x9_0=1;
              parameter Real wndtge_ang0=1;
              parameter Real wndtge_spd0=1;
            protected
              Modelica.Blocks.Continuous.Integrator integrator1(y_start=wt_x6_0)
                annotation (Placement(visible=true, transformation(
                    origin={-27.2938,51.715},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator2(y_start=wt_x8_0)
                annotation (Placement(visible=true, transformation(
                    origin={-25.0,-38.4407},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator3(y_start=wt_x7_0)
                annotation (Placement(visible=true, transformation(
                    origin={35.0,51.7151},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator4(y_start=wt_x9_0)
                annotation (Placement(visible=true, transformation(
                    origin={35.0,-38.3965},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                    transformation(
                    origin={-77.9503,51.6035},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Division division1 annotation (Placement(visible=true,
                    transformation(
                    origin={-105.0,51.7929},
                    extent={{-10.0,10.0},{10.0,-10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Division division2 annotation (Placement(visible=true,
                    transformation(
                    origin={-105.0,-37.9398},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add3 add32(
                k1=-1,
                k2=-1,
                k3=-1) annotation (Placement(visible=true, transformation(
                    origin={-75.0,-38.2071},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain i2H(k=1/(2*H)) annotation (Placement(visible=true,
                    transformation(
                    origin={-51.5025,51.5804},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_i2Hg(k=1/(2*Hg)) annotation (Placement(visible=
                     true, transformation(
                    origin={-52.0335,-38.3327},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain1_wbase(k=wbase) annotation (Placement(visible=
                      true, transformation(
                    origin={7.1416,51.7326},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_wbase(k=wbase) annotation (Placement(visible=
                      true, transformation(
                    origin={6.8708,-38.4743},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-30.0,8.0513},
                    extent={{10.0,-10.0},{-10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Dtg(k=Dtg) annotation (Placement(visible=true,
                    transformation(
                    origin={-60.0,7.5203},
                    extent={{10.0,-10.0},{-10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={95.0,10.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Ktg(k=Ktg) annotation (Placement(visible=true,
                    transformation(
                    origin={122.4495,10.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add3 annotation (Placement(visible=true,
                    transformation(
                    origin={67.5947,-20.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add4 annotation (Placement(visible=true,
                    transformation(
                    origin={-25.0,-80.0},
                    extent={{10.0,-10.0},{-10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add5 annotation (Placement(visible=true,
                    transformation(
                    origin={-25.0,80.0},
                    extent={{10.0,-10.0},{-10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Sources.Constant Const1_wndtge_spd0(k=wndtge_spd0)
                annotation (Placement(visible=true, transformation(
                    origin={22.1822,-90.0},
                    extent={{10.0,-10.0},{-10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Sources.Constant Const_wndtge_spd0(k=wndtge_spd0) annotation (
                 Placement(visible=true, transformation(
                    origin={15.0,90.0},
                    extent={{10.0,-10.0},{-10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Sources.Constant Const_wndtge_ang0(k=wndtge_ang0) annotation (
                 Placement(visible=true, transformation(
                    origin={25.0,-2.4551},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            equation
              connect(Const_wndtge_spd0.y, add5.u1) annotation (Line(
                  visible=true,
                  origin={-7.25,88.0},
                  points={{11.25,2.0},{-2.75,2.0},{-2.75,-2.0},{-5.75,-2.0}},
                  color={0,0,127}));
              connect(Const1_wndtge_spd0.y, add4.u2) annotation (Line(
                  visible=true,
                  origin={-5.4544,-88.0},
                  points={{16.6366,-2},{-4.5456,-2},{-4.5456,2},{-7.5456,2}},
                  color={0,0,127}));
              connect(omega_gen, add4.y) annotation (Line(
                  visible=true,
                  origin={-72.1792,-87.5},
                  points={{9.4624,-7.5},{7.1792,-7.5},{7.1792,7.5},{36.1792,7.5}},
                  color={0,0,127}));
              connect(omega_turb, add5.y) annotation (Line(
                  visible=true,
                  origin={-65.5,87.5},
                  points={{5.5,7.5},{5.5,7.5},{5.5,-7.5},{29.5,-7.5}},
                  color={0,0,127}));
              connect(Const_wndtge_ang0.y, add3.u1) annotation (Line(
                  visible=true,
                  origin={49.196,-8.2276},
                  points={{-13.196,5.7725},{3.3987,5.7725},{3.3987,-5.7724},{6.3987,-5.7724}},
                  color={0,0,127}));

              connect(Pe, division2.u1) annotation (Line(
                  visible=true,
                  origin={-126.1792,-30.9699},
                  points={{-21.5376,0.9699},{6.1792,0.9699},{6.1792,-0.9699},{9.1792,-0.9699}},
                  color={0,0,127}));

              connect(Pm, division1.u1) annotation (Line(
                  visible=true,
                  origin={-126.3128,45.3965},
                  points={{-21.9385,-0.3965},{6.3128,-0.3965},{6.3128,0.3964},{9.3128,
                      0.3964}},
                  color={0,0,127}));
              connect(integrator2.y, Gain_wbase.u) annotation (Line(
                  visible=true,
                  origin={-8.8469,-38.4575},
                  points={{-5.1531,0.0168},{0.7177,0.0168},{0.7177,-0.0168},{3.7177,-0.0168}},
                  color={0,0,127}));

              connect(Gain_wbase.y, integrator4.u) annotation (Line(
                  visible=true,
                  origin={21.2177,-38.4354},
                  points={{-3.3469,-0.0389},{0.7823,-0.0389},{0.7823,0.0389},{1.7823,0.0389}},
                  color={0,0,127}));

              connect(integrator1.y, Gain1_wbase.u) annotation (Line(
                  visible=true,
                  origin={-9.2172,51.7238},
                  points={{-7.0766,-0.0088},{1.3589,-0.0088},{1.3589,0.0088},{4.3588,0.0088}},
                  color={0,0,127}));

              connect(Gain1_wbase.y, integrator3.u) annotation (Line(
                  visible=true,
                  origin={21.2854,51.7238},
                  points={{-3.1438,0.0088},{0.7146,0.0088},{0.7146,-0.0087},{1.7146,-0.0087}},
                  color={0,0,127}));

              connect(Gain_Ktg.y, add31.u1) annotation (Line(
                  visible=true,
                  origin={21.7313,46.5345},
                  points={{111.7182,-36.5345},{114.7181,-36.5345},{114.7181,23.4655},{-114.7364,
                      23.4655},{-114.7364,13.069},{-111.6816,13.069}},
                  color={0,0,127}));
              connect(Gain_Ktg.y, add32.u3) annotation (Line(
                  visible=true,
                  origin={22.2231,-34.3404},
                  points={{111.2264,44.3404},{114.2264,44.3404},{114.2264,-32.4736},{-115.2281,
                      -32.4736},{-115.2281,-11.8667},{-109.2231,-11.8667}},
                  color={0,0,127}));
              connect(add2.y, Gain_Ktg.u) annotation (Line(
                  visible=true,
                  origin={108.2248,10.0},
                  points={{-2.2248,0},{2.2247,0}},
                  color={0,0,127}));
              connect(add32.y, Gain_i2Hg.u) annotation (Line(
                  visible=true,
                  origin={-64.0112,-38.2908},
                  points={{0.0112,0.0837},{0.0112,-0.0419},{-0.0223,-0.0419}},
                  color={0,0,127}));
              connect(Gain_i2Hg.y, integrator2.u) annotation (Line(
                  visible=true,
                  origin={-38.5084,-38.3867},
                  points={{-2.5251,0.054},{0.5084,0.054},{0.5084,-0.054},{1.5084,-0.054}},
                  color={0,0,127}));
              connect(add1.y, Gain_Dtg.u) annotation (Line(
                  visible=true,
                  origin={-44.75,7.7858},
                  points={{3.75,0.2655},{-0.25,0.2655},{-0.25,-0.2655},{-3.25,-0.2655}},
                  color={0,0,127}));
              connect(Gain_Dtg.y, add32.u1) annotation (Line(
                  visible=true,
                  origin={-84.5,-11.3434},
                  points={{13.5,18.8637},{-5.5,18.8637},{-5.5,-18.8637},{-2.5,-18.8637}},
                  color={0,0,127}));
              connect(Gain_Dtg.y, add31.u3) annotation (Line(
                  visible=true,
                  origin={-80.1801,15.7288},
                  points={{9.1801,-8.2085},{5.1801,-8.2085},{5.1801,-5.7288},{-9.7702,-5.7288},
                      {-9.7702,27.8747}},
                  color={0,0,127}));
              connect(i2H.y, integrator1.u) annotation (Line(
                  visible=true,
                  origin={-40.0996,51.6702},
                  points={{-0.4029,-0.0898},{-0.4029,0.0448},{0.8058,0.0448}},
                  color={0,0,127}));
              connect(add31.y, i2H.u) annotation (Line(
                  visible=true,
                  origin={-64.8645,51.5919},
                  points={{-2.0858,0.0116},{0.362,0.0116},{0.362,-0.0115},{1.362,-0.0115}},
                  color={0,0,127}));

              connect(integrator2.y, add4.u1) annotation (Line(
                  visible=true,
                  origin={-11.75,-56.2203},
                  points={{-2.25,17.7796},{1.75,17.7796},{1.75,-17.7797},{-1.25,-17.7797}},
                  color={0,0,127}));

              connect(add5.u2, integrator1.y) annotation (Line(
                  visible=true,
                  origin={-12.3235,62.8575},
                  points={{-0.6765,11.1425},{2.3235,11.1425},{2.3235,-11.1425},{-3.9703,-11.1425}},
                  color={0,0,127}));

              connect(add1.u1, integrator1.y) annotation (Line(
                  visible=true,
                  origin={-15.2204,32.8832},
                  points={{-2.7796,-18.8319},{1.9265,-18.8319},{1.9265,18.8318},{-1.0734,
                      18.8318}},
                  color={0,0,127}));
              connect(add1.u2, integrator2.y) annotation (Line(
                  visible=true,
                  origin={-13.5,-18.1947},
                  points={{-4.5,20.246},{2.5,20.246},{2.5,-20.246},{-0.5,-20.246}},
                  color={0,0,127}));
              connect(add3.u2, integrator4.y) annotation (Line(
                  visible=true,
                  origin={49.8987,-32.1982},
                  points={{5.696,6.1982},{-0.8987,6.1982},{-0.8987,-6.1983},{-3.8987,-6.1983}},
                  color={0,0,127}));

              connect(add3.y, add2.u2) annotation (Line(
                  visible=true,
                  origin={80.7973,-7.6625},
                  points={{-2.2026,-12.3375},{0.7973,-12.3375},{0.7973,0.675},{-0.7973,
                      0.675},{-0.7973,11.6625},{2.2027,11.6625}},
                  color={0,0,127}));
              connect(integrator3.y, add2.u1) annotation (Line(
                  visible=true,
                  origin={72.25,33.8575},
                  points={{-26.25,17.8576},{7.75,17.8576},{7.75,-17.8575},{10.75,-17.8575}},
                  color={0,0,127}));

              connect(division2.u2, add4.y) annotation (Line(
                  visible=true,
                  origin={-98.25,-61.9699},
                  points={{-18.75,18.0301},{-21.75,18.0301},{-21.75,-18.0301},{62.25,-18.0301}},
                  color={0,0,127}));

              connect(division1.u2, add5.y) annotation (Line(
                  visible=true,
                  origin={-98.25,68.8965},
                  points={{-18.75,-11.1036},{-21.75,-11.1036},{-21.75,11.1035},{62.25,
                      11.1035}},
                  color={0,0,127}));
              connect(division2.y, add32.u2) annotation (Line(
                  visible=true,
                  origin={-90.25,-38.0734},
                  points={{-3.75,0.1336},{0.25,0.1336},{0.25,-0.1337},{3.25,-0.1337}},
                  color={0,0,127}));
              connect(division1.y, add31.u2) annotation (Line(
                  visible=true,
                  origin={-91.4627,51.6982},
                  points={{-2.5373,0.0947},{0.5124,0.0947},{0.5124,-0.0947},{1.5124,-0.0947}},
                  color={0,0,127}));

              annotation (
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      origin={-1.9109,6.1667},
                      fillPattern=FillPattern.Solid,
                      extent={{-49.8299,-36.1667},{49.8299,36.1667}},
                      textString="Rotor",
                      fontName="Arial")}),
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})),
                Documentation);
            end Rotor_Model;

            model Wind_Power_Model
              Modelica.Blocks.Interfaces.RealInput Wind_Speed "Wind speed" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-68.0,-46.4927},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-2.4053},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Theta "Pitch angle" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={62.0,-34.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-76.5688},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput omega "Turbine speed" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-68.0,21.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-146.3226},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Pm "Mechanical power" annotation (
                  Placement(
                  transformation(
                    extent={{102.0,54.0},{62.0,94.0}},
                    origin={43.0,-74.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={-2.0,-71.3573},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              import Modelica.Constants.inf;
              parameter Real KI=1;
              parameter Real wndtge_kp=1;
            protected
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=inf, uMin=0.1) annotation (
                  Placement(visible=true, transformation(
                    origin={-106.8708,27.782},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Division division1 annotation (Placement(visible=true,
                    transformation(
                    origin={-80.0,75.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_KI(k=KI) annotation (Placement(visible=true,
                    transformation(
                    origin={-55.0,75.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=inf, uMin=0.1) annotation (
                  Placement(visible=true, transformation(
                    origin={-23.2941,73.1292},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_wndtge_kp(k=wndtge_kp) annotation (Placement(
                    visible=true, transformation(
                    origin={107.9503,-0.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product2 annotation (Placement(visible=true,
                    transformation(
                    origin={-27.4053,-6.6035},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product3 annotation (Placement(visible=true,
                    transformation(
                    origin={-65.0,-20.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product4 annotation (Placement(visible=true,
                    transformation(
                    origin={80.0,-1.6035},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Cp_function cp_function1 annotation (Placement(visible=true, transformation(
                    origin={30.0,58.3965},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            equation
              connect(limiter1.y, division1.u2) annotation (Line(
                  visible=true,
                  origin={-93.9354,45.8588},
                  points={{-1.9354,-18.0768},{1.0646,-18.0768},{1.0646,-5.0643},{-1.0646,-5.0643},
                      {-1.0646,23.1412},{1.9354,23.1412}},
                  color={0,0,127}));
              connect(Wind_Speed, limiter1.u) annotation (Line(
                  visible=true,
                  origin={-128.1531,27.6446},
                  points={{-21.8469,-0.1373},{6.2823,-0.1373},{6.2823,0.1374},{9.2823,
                      0.1374}},
                  color={0,0,127}));
              connect(omega, division1.u1) annotation (Line(
                  visible=true,
                  origin={-108.0,88.0},
                  points={{-42.0,7.0},{13.0,7.0},{13.0,-7.0},{16.0,-7.0}},
                  color={0,0,127}));
              connect(division1.y, Gain_KI.u) annotation (Line(
                  visible=true,
                  origin={-68.0,75.0},
                  points={{-1.0,0.0},{1.0,0.0}},
                  color={0,0,127}));
              connect(Wind_Speed, product2.u1) annotation (Line(
                  visible=true,
                  origin={-148.4635,14.0554},
                  points={{-1.5365,13.4519},{26.1487,14.0554},{26.1487,-14.0554},{109.0582,
                      -14.6589}},
                  color={0,0,127}));
              connect(Wind_Speed, product3.u1) annotation (Line(
                  visible=true,
                  origin={-139.5109,5.7536},
                  points={{-10.4891,21.7537},{16.75,21.7537},{16.75,-19.7536},{62.5109,-19.7536}},
                  color={0,0,127}));

              connect(Wind_Speed, product3.u2) annotation (Line(
                  visible=true,
                  origin={-139.2437,-0.0},
                  points={{-10.7563,27.5073},{16.75,26.7536},{16.75,-26.7536},{62.2437,-26.0}},
                  color={0,0,127}));

              connect(Theta, cp_function1.Theta) annotation (Line(
                  visible=true,
                  origin={7.0,46.1983},
                  points={{-27,-6.1983},{8,-6.1983},{8,6.1982},{11,6.1982}},
                  color={0,0,127}));
              connect(product4.y, Gain_wndtge_kp.u) annotation (Line(
                  visible=true,
                  origin={94.2128,-0.8018},
                  points={{-3.2128,-0.8017},{0.7376,-0.8017},{0.7376,0.8018},{1.7375,0.8018}},
                  color={0,0,127}));

              connect(Gain_wndtge_kp.y, Pm) annotation (Line(
                  visible=true,
                  origin={122.1088,0.0},
                  points={{-3.1585,-0.0},{2.8912,0.0}},
                  color={0,0,127}));
              connect(product2.y, product4.u2) annotation (Line(
                  visible=true,
                  origin={8.5,-5.5},
                  points={{-24.9053,-1.1035},{-18.5,0.5},{-18.5,-0.5},{59.5,-2.1035}},
                  color={0,0,127}));
              connect(cp_function1.y, product4.u1) annotation (Line(
                  visible=true,
                  origin={59.75,31.3965},
                  points={{-18.75,27.0},{5.25,27.0},{5.25,-27.0},{8.25,-27.0}},
                  color={0,0,127}));
              connect(limiter2.y, cp_function1.Lambda) annotation (Line(
                  visible=true,
                  origin={8.9265,68.7628},
                  points={{-21.2206,4.3664},{6.0735,4.3664},{6.0735,-4.3663},{9.0735,-4.3663}},
                  color={0,0,127}));

              connect(Gain_KI.y, limiter2.u) annotation (Line(
                  visible=true,
                  origin={-38.9706,74.0646},
                  points={{-5.0294,0.9354},{0.6765,0.9354},{0.6765,-0.9354},{3.6765,-0.9354}},
                  color={0,0,127}));

              connect(product3.y, product2.u2) annotation (Line(
                  visible=true,
                  origin={-44.554,-16.3018},
                  points={{-9.446,-3.6982},{2.1487,-3.6982},{2.1487,3.6983},{5.1487,3.6983}},
                  color={0,0,127}));

              annotation (
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      origin={5.2917,-1.4606},
                      fillPattern=FillPattern.Solid,
                      extent={{-39.3935,-41.4606},{39.3935,41.4606}},
                      textString="wind",
                      fontName="Arial")}),
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})),
                Documentation);
            end Wind_Power_Model;

            block Multi_Powers "Multiplexer block for four input connectors"
              extends Modelica.Blocks.Interfaces.BlockIcon;
              Modelica.Blocks.Interfaces.RealInput u1 "Input" annotation (Placement(
                    transformation(extent={{-140,70},{-100,110}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput y[5] "Multiple powers of the input"
                annotation (Placement(transformation(extent={{100,-10},{120,10}}, rotation=
                        0)));
            protected
              Real u2;
              Real u3;
              Real u4;
            equation
              u2 = u1^2;
              u3 = u1^3;
              u4 = u1^4;
              [y] = [1; u1; u2; u3; u4];
              annotation (
                Documentation(info="<HTML>
<p>
The output connector is the <b>concatenation</b> of the four input connectors.
Note, that the dimensions of the input connector signals have to be
explicitly defined via parameters n1, n2, n3 and n4.
</p>
</HTML>
    "),         Icon(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={1,1}), graphics={Line(points={{8,0},{102,0}}, color={0,0,127}),
                      Line(points={{-100,90},{-60,90},{-3,4}}, color={0,0,127}),Line(points=
                       {{-100,30},{-60,30},{-9,0}}, color={0,0,127}),Line(points={{-99,-30},
                      {-59,-30},{-10,-5}}, color={0,0,127}),Line(points={{-100,-90},{-60,-90},
                      {-5,-6}}, color={0,0,127}),Ellipse(
                      extent={{-15,15},{15,-15}},
                      fillColor={0,0,127},
                      fillPattern=FillPattern.Solid,
                      lineColor={0,0,127})}),
                Diagram(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={1,1}), graphics={Line(points={{-100,90},{-60,90},{-3,4}}, color={
                      0,0,255}),Line(points={{-100,-90},{-60,-90},{-5,-6}}, color={0,0,255}),
                      Line(points={{8,0},{102,0}}, color={0,0,255}),Ellipse(
                      extent={{-15,15},{15,-15}},
                      fillColor={0,0,255},
                      fillPattern=FillPattern.Solid,
                      lineColor={0,0,255}),Line(points={{-100,30},{-60,30},{-9,0}}, color={
                      0,0,255}),Line(points={{-99,-30},{-59,-30},{-10,-5}}, color={0,0,255})}));
            end Multi_Powers;

            model Cp_function
              extends Modelica.Blocks.Interfaces.BlockIcon;
              Modelica.Blocks.Interfaces.RealInput Lambda "Lambda" annotation (Placement(
                  transformation(
                    extent={{-140.0,40.0},{-100.0,80.0}},
                    rotation=0,
                    origin={0.0,0.0}),
                  visible=true,
                  iconTransformation(
                    origin={0.0,0.0},
                    extent={{-140.0,40.0},{-100.0,80.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Theta "Pitch angle" annotation (
                  Placement(
                  transformation(
                    extent={{-140.0,-80.0},{-100.0,-40.0}},
                    rotation=0,
                    origin={0.0,0.0}),
                  visible=true,
                  iconTransformation(
                    origin={0.0,0.0},
                    extent={{-140.0,-80.0},{-100.0,-40.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput y "Cp" annotation (Placement(
                    transformation(extent={{100,-10},{120,10}}, rotation=0)));
            protected
              Modelica.Blocks.Math.MatrixGain matrixGain1(K=[-0.41909, 0.21808, -0.012406,
                    -0.00013365, 0.000011524; -0.067606, 0.060405, -0.013934, 0.0010683, -0.000023895;
                    0.015727, -0.010996, 0.0021495, -0.00014855, 0.0000027937; -0.00086018,
                    0.00057051, -0.00010479, 0.0000059924, -0.000000089194; 0.000014788, -0.0000094839,
                    0.0000016167, -0.000000071535, 0.00000000049686]) annotation (Placement(
                    visible=true, transformation(
                    origin={-26.0,50.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Multi_Powers multi_Powers1 annotation (Placement(visible=true, transformation(
                    origin={-64.0,50.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Multi_Powers multi_Powers2 annotation (Placement(visible=true, transformation(
                    origin={-78.0,-70.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            equation
              connect(Theta, multi_Powers2.u1) annotation (Line(
                  visible=true,
                  origin={-99.0,-60.5},
                  points={{-21.0,0.5},{6.0,0.5},{6.0,-0.5},{9.0,-0.5}},
                  color={0,0,127}));
              connect(Lambda, multi_Powers1.u1) annotation (Line(
                  visible=true,
                  origin={-88.5,59.5},
                  points={{-31.5,0.5},{9.5,0.5},{9.5,-0.5},{12.5,-0.5}},
                  color={0,0,127}));
              connect(multi_Powers1.y[1], matrixGain1.u[1]) annotation (Line(
                  visible=true,
                  origin={-45.5,50.0},
                  points={{-7.5,-0.8},{0,-0.8},{0,-1.6},{7.5,-1.6}},
                  color={0,0,127}));
              connect(multi_Powers1.y[2], matrixGain1.u[2]);
              connect(multi_Powers1.y[3], matrixGain1.u[3]);
              connect(multi_Powers1.y[4], matrixGain1.u[4]);
              connect(multi_Powers1.y[5], matrixGain1.u[5]);
              y = matrixGain1.y[1]*multi_Powers2.y[1] + matrixGain1.y[2]*multi_Powers2.y[2]
                 + matrixGain1.y[3]*multi_Powers2.y[3] + matrixGain1.y[4]*multi_Powers2.y[4]
                 + matrixGain1.y[5]*multi_Powers2.y[5];
              annotation (
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Text(
                      visible=true,
                      origin={0.0,-1.2231},
                      fillPattern=FillPattern.Solid,
                      extent={{-36.5009,-18.7769},{36.5009,18.7769}},
                      textString="CP",
                      fontName="Arial")}),
                Documentation(info="<html>
<p>
Block has two continuous Real input vectors u1 and u2 and one
continuous Real output vector y.
All vectors have the same number of elements.
</p>
</html>"),      Diagram(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={2,2}), graphics),
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})));
            end Cp_function;

            model Turbine_Model
              parameter Real GEN_base=1;
              parameter Real WT_base=1;
              parameter Real Kpp=1;
              parameter Real Kip=1;
              parameter Real pirat=1;
              parameter Real pimax=1;
              parameter Real pimin=1;
              parameter Real pwrat=1;
              parameter Real pwmax=1;
              parameter Real pwmin=1;
              parameter Real Kic=1;
              parameter Real Kpc=1;
              parameter Real Tp=1;
              parameter Real Tpc=1;
              parameter Real eps=1;
              parameter Real Kptrq=1;
              parameter Real Kitrq=1;
              parameter Real Dtg=1;
              parameter Real H=1;
              parameter Real Hg=1;
              parameter Real Ktg=1;
              parameter Real KI=1;
              parameter Real wndtge_kp=1;
              parameter Real wt_x0_0=1;
              parameter Real wt_x1_0=1;
              parameter Real wt_x2_0=1;
              parameter Real wt_x3_0=1;
              parameter Real wt_x4_0=1;
              parameter Real wt_x5_0=1;
              parameter Real wt_x6_0=1;
              parameter Real wt_x7_0=1;
              parameter Real wt_x8_0=1;
              parameter Real wt_x9_0=1;
              parameter Real wbase=1;
              parameter Real wndtge_ang0=1;
              parameter Real wndtge_spd0=1;
              Modelica.Blocks.Interfaces.RealInput Pelec "Electrical power" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-88.0,11.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-137.1586},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Wind_Speed "Wind speed" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-88.0,-29.0},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-7.5581},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Pord "Active power command" annotation (
                 Placement(
                  transformation(
                    extent={{102.0,54.0},{62.0,94.0}},
                    origin={128.0,-75.6493},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={-2.0,-7.6782},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              Rotor_Model rotor_Model1(
                wt_x6_0=wt_x6_0,
                wt_x7_0=wt_x7_0,
                wt_x8_0=wt_x8_0,
                wt_x9_0=wt_x9_0,
                Dtg=Dtg,
                H=H,
                Hg=Hg,
                Ktg=Ktg,
                wbase=wbase,
                wndtge_ang0=wndtge_ang0,
                wndtge_spd0=wndtge_spd0) annotation (Placement(visible=true, transformation(
                    origin={-100.5502,45.01},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Wind_Power_Model wind_Power_Model1(KI=KI, wndtge_kp=wndtge_kp) annotation (
                  Placement(visible=true, transformation(
                    origin={-132.1327,37.6573},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            protected
              Boolean thlim1(start=true);
              Boolean pwlim2(start=true);
              Modelica.Blocks.Math.Gain Change_Base(k=GEN_base/WT_base) annotation (
                  Placement(visible=true, transformation(
                    origin={-130.0,85.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-92.0602,80.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator1(k=1/5, y_start=wt_x5_0)
                annotation (Placement(visible=true, transformation(
                    origin={-66.7293,85.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add2(k1=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-35.0,58.2372},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Kpp(k=Kpp) annotation (Placement(visible=true,
                    transformation(
                    origin={-6.8708,73.0513},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator2(k=Kip, y_start=wt_x1_0)
                annotation (Placement(visible=true, transformation(
                    origin={-1.8708,43.0036},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add3 add31 annotation (Placement(visible=true,
                    transformation(
                    origin={23.3965,65.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator3(k=Kic, y_start=wt_x3_0)
                annotation (Placement(visible=true, transformation(
                    origin={-35.0,-32.7609},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add3 annotation (Placement(visible=true,
                    transformation(
                    origin={-7.225,-25.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Kpc(k=Kpc) annotation (Placement(visible=true,
                    transformation(
                    origin={-35.0,1.579},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add4(k1=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-105.0,-11.8301},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add5(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={52.373,60.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_iTP(k=1/Tp) annotation (Placement(visible=true,
                    transformation(
                    origin={80.0,60.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=pirat) annotation (Placement(
                    visible=true, transformation(
                    origin={107.1696,60.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator1(
                y_start=wt_x0_0,
                outMax=pimax,
                outMin=pimin,
                initType=Modelica.Blocks.Types.Init.InitialOutput) annotation (Placement(
                    visible=true, transformation(
                    origin={135.0,60.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_Kptrq(k=Kptrq) annotation (Placement(visible=
                      true, transformation(
                    origin={-35.0,-75.421},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add6 annotation (Placement(visible=true,
                    transformation(
                    origin={-7.225,-82.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator4(k=Kitrq, y_start=wt_x2_0)
                annotation (Placement(visible=true, transformation(
                    origin={-35.0,-106.8211},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product1 annotation (Placement(visible=true,
                    transformation(
                    origin={22.2601,-70.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator2(
                outMax=pwmax,
                outMin=pwmin,
                y_start=wt_x4_0) annotation (Placement(visible=true, transformation(
                    origin={139.1753,-76.2002},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=pwrat) annotation (Placement(
                    visible=true, transformation(
                    origin={111.3449,-76.2002},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Gain_iTPc(k=1/Tpc) annotation (Placement(visible=
                      true, transformation(
                    origin={84.1753,-76.2002},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add8(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={56.5483,-76.2002},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain Change_Base1(k=WT_base/GEN_base) annotation (
                  Placement(visible=true, transformation(
                    origin={175.0,-1.9789},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Sources.Constant const(k=1) annotation (Placement(visible=
                      true, transformation(
                    origin={-147.5253,-5.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            equation
              connect(Pelec, Change_Base.u) annotation (Line(
                  visible=true,
                  origin={-156.0,85.0},
                  points={{-14.0,0.0},{14.0,0.0}},
                  color={0,0,127}));
              connect(Wind_Speed, wind_Power_Model1.Wind_Speed) annotation (Line(
                  visible=true,
                  origin={-150.1058,44.9084},
                  points={{-19.8942,0.0916},{4.9606,0.0916},{4.9606,-0.09163},{9.9731,-0.09163}},
                  color={0,0,127}));

              connect(integrator1.y, add2.u1) annotation (Line(
                  visible=true,
                  origin={-50.6823,74.6186},
                  points={{-5.047,10.3814},{0.6823,10.3814},{0.6823,-10.3814},{3.6823,-10.3814}},
                  color={0,0,127}));

              connect(add1.u2, integrator1.y) annotation (Line(
                  visible=true,
                  origin={-79.8948,75.9958},
                  points={{-24.1654,-1.9958},{-25.1654,-1.9958},{-25.1654,-7.0083},{25.1654,
                      -7.0083},{25.1654,9.0042},{24.1655,9.0042}},
                  color={0,0,127}));
              connect(add1.y, integrator1.u) annotation (Line(
                  visible=true,
                  origin={-79.812,82.5},
                  points={{-1.2482,-2.5},{0.0827,-2.5},{0.0827,2.5},{1.0827,2.5}},
                  color={0,0,127}));
              connect(Change_Base1.y, Pord) annotation (Line(
                  visible=true,
                  origin={193.5,-1.8141},
                  points={{-7.5,-0.1648},{-4.5,-0.1648},{-4.5,0.1648},{16.5,0.1648}},
                  color={0,0,127}));
              connect(const.y, add4.u1) annotation (Line(
                  visible=true,
                  origin={-128.3813,-14.5849},
                  points={{-8.144,9.5849},{-1.6187,9.5849},{-1.6187,9.5849},{11.3813,8.7548}},
                  color={0,0,127}));

              connect(add4.u2, limIntegrator2.y) annotation (Line(
                  visible=true,
                  origin={16.5876,-49.6768},
                  points={{-133.588,31.8467},{-136.588,31.8467},{-136.588,-5.3232},{136.588,
                      -5.3232},{136.588,-26.5234},{133.588,-26.5234}},
                  color={0,0,127}));
              connect(limIntegrator2.y, Change_Base1.u) annotation (Line(
                  visible=true,
                  origin={158.2938,-39.0896},
                  points={{-8.1185,-37.1106},{1.7062,-37.1106},{1.7062,37.1107},{4.7062,
                      37.1107}},
                  color={0,0,127}));
              connect(add8.y, Gain_iTPc.u) annotation (Line(
                  visible=true,
                  origin={69.8618,-76.2002},
                  points={{-2.3135,0.0},{2.3135,0.0}},
                  color={0,0,127}));
              connect(add5.y, Gain_iTP.u) annotation (Line(
                  visible=true,
                  origin={65.6865,60.0},
                  points={{-2.3135,0.0},{2.3135,0.0}},
                  color={0,0,127}));
              connect(Gain_iTPc.y, limiter2.u) annotation (Line(
                  visible=true,
                  origin={97.2601,-76.2002},
                  points={{-2.0848,0.0},{2.0848,0.0}},
                  color={0,0,127}));
              connect(product1.y, add8.u1) annotation (Line(
                  visible=true,
                  origin={34.2519,-67.0},
                  points={{-0.9918,-3.0},{7.2964,-3.2002},{7.2964,-3.2002},{10.2964,-3.2002}},
                  color={0,0,127}));

              connect(limIntegrator2.y, add8.u2) annotation (Line(
                  visible=true,
                  origin={97.3618,-84.8669},
                  points={{52.8135,8.6667},{55.8135,8.6667},{55.8135,-11.3333},{-55.8135,-11.3333},
                      {-55.8135,2.6667},{-52.8135,2.6667}},
                  color={0,0,127}));
              connect(limiter2.y, limIntegrator2.u) annotation (Line(
                  visible=true,
                  origin={124.7601,-76.2002},
                  points={{-2.4152,0.0},{2.4152,0.0}},
                  color={0,0,127}));
              connect(integrator4.y, add6.u2) annotation (Line(
                  visible=true,
                  origin={-20.9188,-97.4105},
                  points={{-3.0812,-9.4106},{0.6938,-9.4106},{0.6938,9.4105},{1.6938,9.4105}},
                  color={0,0,127}));

              connect(add31.u2, integrator2.y) annotation (Line(
                  visible=true,
                  origin={10.196,54.0018},
                  points={{1.2005,10.9982},{-0.0668,10.9982},{-0.0668,-10.9982},{-1.0668,-10.9982}},
                  color={0,0,127}));

              connect(add3.y, add31.u3) annotation (Line(
                  visible=true,
                  origin={11.1982,16.0},
                  points={{-7.4232,-41.0},{0.4054,-41.0},{0.4054,41.0},{0.1983,41.0}},
                  color={0,0,127}));
              connect(add2.y, Gain_Kptrq.u) annotation (Line(
                  visible=true,
                  origin={-40.3485,3.0264},
                  points={{16.3485,55.2108},{17.0758,55.6318},{17.0758,22.3946},{-19.6515,
                      22.3946},{-19.6515,-78.0264},{-6.6515,-78.4474}},
                  color={0,0,127}));
              connect(rotor_Model1.omega_gen, product1.u1) annotation (Line(
                  visible=true,
                  origin={-41.5592,-14.7662},
                  points={{-50.991,66.7762},{-26.3238,66.7762},{-26.3238,-42.1593},{51.8193,
                      -42.1593},{51.8193,-49.2338}},
                  color={0,0,127}));
              connect(add6.y, product1.u2) annotation (Line(
                  visible=true,
                  origin={7.1388,-79.0},
                  points={{-3.3638,-3.0},{0.1213,-3.0},{0.1213,3.0},{3.1213,3.0}},
                  color={0,0,127}));
              connect(Gain_Kptrq.y, add6.u1) annotation (Line(
                  visible=true,
                  origin={-20.9188,-75.7105},
                  points={{-3.0812,0.2895},{0.6938,0.2895},{0.6938,-0.2895},{1.6938,-0.2895}},
                  color={0,0,127}));

              connect(wind_Power_Model1.Theta, limIntegrator1.y) annotation (Line(
                  visible=true,
                  origin={-28.0648,76.8501},
                  points={{-112.068,-39.4497},{-117.08,-39.4497},{-117.08,28.1499},{-91.0554,
                      28.1499},{177.065,28.1499},{177.065,-16.8501},{174.065,-16.8501}},
                  color={0,0,127}));
              connect(limIntegrator1.y, add5.u2) annotation (Line(
                  visible=true,
                  origin={93.1865,51.3333},
                  points={{52.8135,8.6667},{55.8135,8.6667},{55.8135,-11.3333},{-55.8135,-11.3333},
                      {-55.8135,2.6667},{-52.8135,2.6667}},
                  color={0,0,127}));
              connect(limiter1.y, limIntegrator1.u) annotation (Line(
                  visible=true,
                  origin={120.5848,60.0},
                  points={{-2.4152,0.0},{2.4152,0.0}},
                  color={0,0,127}));
              connect(Gain_iTP.y, limiter1.u) annotation (Line(
                  visible=true,
                  origin={93.0848,60.0},
                  points={{-2.0848,0.0},{2.0848,0.0}},
                  color={0,0,127}));
              connect(add31.y, add5.u1) annotation (Line(
                  visible=true,
                  origin={38.3789,65.5},
                  points={{-3.9824,-0.5},{0.9941,-0.5},{0.9941,0.5},{1.9941,0.5}},
                  color={0,0,127}));
              connect(integrator3.y, add3.u2) annotation (Line(
                  visible=true,
                  origin={-20.9188,-31.8805},
                  points={{-3.0812,-0.8804},{0.6937,-0.8804},{0.6937,0.8805},{1.6938,0.8805}},
                  color={0,0,127}));

              connect(add4.y, Gain_Kpc.u) annotation (Line(
                  visible=true,
                  origin={-60.25,-5.1256},
                  points={{-33.75,-6.7045},{10.25,-6.7045},{10.25,6.7046},{13.25,6.7046}},
                  color={0,0,127}));
              connect(Gain_Kpc.y, add3.u1) annotation (Line(
                  visible=true,
                  origin={-21.6125,-9.689},
                  points={{-2.3875,11.268},{0.6125,11.268},{0.6125,-1.957},{-0.6125,-1.957},
                      {-0.6125,-9.311},{2.3875,-9.311}},
                  color={0,0,127}));
              connect(Gain_Kpp.y, add31.u1) annotation (Line(
                  visible=true,
                  origin={8.0797,73.0257},
                  points={{-3.9505,0.0256},{0.3168,0.0256},{0.3168,-0.0257},{3.3168,-0.0257}},
                  color={0,0,127}));

              connect(add2.y, Gain_Kpp.u) annotation (Line(
                  visible=true,
                  origin={-20.6531,65.6443},
                  points={{-3.3469,-7.4071},{0.7823,-7.4071},{0.7823,7.407},{1.7823,7.407}},
                  color={0,0,127}));

              connect(Change_Base.y, rotor_Model1.Pe) annotation (Line(
                  visible=true,
                  origin={-111.2201,65.5087},
                  points={{-7.7799,19.4913},{1.2201,19.4913},{1.2201,-12.8593},{2.6699,-12.8593},
                      {2.6699,-13.2639}},
                  color={0,0,127}));
              connect(rotor_Model1.omega_gen, add2.u2) annotation (Line(
                  visible=true,
                  origin={-64.1526,52.1236},
                  points={{-28.3976,-0.1136},{14.1526,-0.1136},{14.1526,0.1136},{17.1526,
                      0.1136}},
                  color={0,0,127}));
              connect(wind_Power_Model1.Pm, rotor_Model1.Pm) annotation (Line(
                  visible=true,
                  origin={-114.9521,38.2345},
                  points={{-9.1806,-0.31293},{1.3894,-0.31293},{1.3894,0.31291},{6.4019,
                      0.31291}},
                  color={0,0,127}));
              connect(rotor_Model1.omega_turb, wind_Power_Model1.omega) annotation (Line(
                  visible=true,
                  origin={-116.3415,31.1587},
                  points={{23.7913,7.24754},{28.8037,7.24754},{28.8037,-6.5139},{-28.8037,-6.5139},
                      {-28.8037,-0.73366},{-23.7912,-0.73366}},
                  color={0,0,127}));
              add1.u1 = if Change_Base.y >= 0.75 then 1.2 else ((-0.67*Change_Base.y) +
                1.42)*Change_Base.y + 0.51;
              integrator2.u = if thlim1 then add2.y else 0;
              integrator3.u = if thlim1 then add4.y else 0;
              integrator4.u = if pwlim2 then add2.y else 0;
              thlim1 = not (limIntegrator1.y <= pimin + eps and limiter1.y < 0);
              pwlim2 = not (limIntegrator2.y >= pwmax and limiter2.y > 0);
              annotation (
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      fillPattern=FillPattern.Solid,
                      extent={{-44.9792,-41.316},{44.9792,41.316}},
                      textString="Turbine",
                      fontName="Arial")}),
                Diagram(coordinateSystem(
                    extent={{-210.0,-148.5},{210.0,148.5}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={5,5})),
                Documentation);
            end Turbine_Model;
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})), Documentation);
          end Turbine;

          package Electrical_Control
            model Electrical_Control
              import Modelica.Constants.inf;
              parameter Real qmax=1;
              parameter Real qmin=0;
              parameter Real KQi=1;
              parameter Real ex_x0_0=1;
              parameter Real ex_x1_0=1;
              parameter Real KVi=1;
              parameter Real xiqmax=1;
              parameter Real xiqmin=1;
              Modelica.Blocks.Interfaces.RealInput Qgen
                "Reactive Power produced by the Generator" annotation (Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-148.0,42.372},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-154.0},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Qord "Reactive power command"
                annotation (Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-148.0,-25.5774},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,6.0},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Pord "Active power command" annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={-148.0,-136.6369},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={2.0,-47.414},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Vterm "Terminal voltage" annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={-148.0,-174.0},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={2.0,-94.0},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Ipcmd "Current command" annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={128.0,-154.0},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={-2.0,1.3917},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Efd "Excitation voltage" annotation (
                  Placement(
                  transformation(
                    extent={{102.0,54.0},{62.0,94.0}},
                    origin={128.0,-2.1101},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={-2.0,-61.4483},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
            protected
              Modelica.Blocks.Math.Division division1 annotation (Placement(visible=true,
                    transformation(
                    origin={-166.6875,-80.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=1.1, uMin=-inf) annotation (
                  Placement(visible=true, transformation(
                    origin={-135.6935,-80.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter2(uMax=qmax, uMin=qmin) annotation (
                  Placement(visible=true, transformation(
                    origin={-186.1796,47.2887},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add1(k1=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-150.0,80.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.LimIntegrator limIntegrator1(
                k=KQi,
                y_start=ex_x0_0,
                outMax=99999,
                outMin=-99999) annotation (Placement(visible=true, transformation(
                    origin={-114.9137,80.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-80.0,73.0337},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain gain1(k=KVi) annotation (Placement(visible=true,
                    transformation(
                    origin={-51.7827,73.3274},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              lim_exc_s1 lim_exc_s11(
                typpe=1,
                xiqmax=xiqmax,
                xiqmin=xiqmin) annotation (Placement(visible=true, transformation(
                    origin={-14.0506,73.3274},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              lim_exc_s1 lim_exc_s12(
                typpe=2,
                xiqmax=xiqmax,
                xiqmin=xiqmin) annotation (Placement(visible=true, transformation(
                    origin={61.5119,72.4087},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator1(y_start=ex_x1_0)
                annotation (Placement(visible=true, transformation(
                    origin={15.875,72.9494},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Sources.Constant const(k=0) annotation (Placement(visible=
                      true, transformation(
                    origin={19.4593,103.9435},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            equation
              connect(const.y, lim_exc_s12.Efd) annotation (Line(
                  visible=true,
                  origin={43.2488,91.1761},
                  points={{-12.7895,12.7674},{3.2632,12.7674},{3.2632,-12.7674},{6.2631,-12.7674}},
                  color={0,0,127}));

              connect(integrator1.y, lim_exc_s12.Vref) annotation (Line(
                  visible=true,
                  origin={42.3527,72.7755},
                  points={{-15.4777,0.1739},{4.1592,0.1739},{4.1592,-0.17397},{7.1592,-0.17397}},
                  color={0,0,127}));

              connect(lim_exc_s11.Efd, lim_exc_s12.y) annotation (Line(
                  visible=true,
                  origin={28.4241,91.1481},
                  points={{-54.4747,-11.8207},{-58.9866,-12.1987},{-58.9866,31.3162},{
                      65.692,31.3162},{65.692,-19.1174},{44.0878,-18.7394}},
                  color={0,0,127}));
              connect(lim_exc_s12.Vt, Vterm) annotation (Line(
                  visible=true,
                  origin={-86.5355,-18.5464},
                  points={{136.0474,84.9551},{119.0414,84.5771},{119.0414,68.9244},{-10.9824,
                      68.9244},{-10.9824,-35.1262},{-108.1222,-35.1262},{-108.1222,-78.2155},
                      {-143.4645,-78.2155},{-143.4645,-81.4536}},
                  color={0,0,127}));
              connect(lim_exc_s12.y, Efd) annotation (Line(
                  visible=true,
                  origin={164.128,72.1493},
                  points={{-91.6161,0.2594},{22.872,0.2594},{22.872,-0.2594},{45.872,-0.2594}},
                  color={0,0,127}));

              connect(gain1.y, lim_exc_s11.Vref) annotation (Line(
                  visible=true,
                  origin={-31.2336,73.4238},
                  points={{-9.5491,-0.0964},{2.183,-0.0964},{2.183,0.09643},{5.183,0.09643}},
                  color={0,0,127}));

              connect(lim_exc_s11.y, integrator1.u) annotation (Line(
                  visible=true,
                  origin={0.6436,73.1384},
                  points={{-3.6942,0.189},{0.2314,0.189},{0.2314,-0.189},{3.2314,-0.189}},
                  color={0,0,127}));
              connect(lim_exc_s11.Vt, Vterm) annotation (Line(
                  visible=true,
                  origin={-127.081,-18.8882},
                  points={{101.0304,86.2156},{91.9292,85.8376},{91.9292,68.8882},{29.1852,
                      68.8882},{29.1852,-35.5403},{-67.9547,-35.5403},{-67.9547,-78.6296},{
                      -102.919,-78.6296},{-102.919,-81.1118}},
                  color={0,0,127}));
              connect(Qgen, add1.u1) annotation (Line(
                  visible=true,
                  origin={-180.5,101.186},
                  points={{-49.5,15.186},{15.5,15.186},{15.5,-15.186},{18.5,-15.186}},
                  color={0,0,127}));
              connect(Qord, limiter2.u) annotation (Line(
                  visible=true,
                  origin={-207.6347,47.8557},
                  points={{-22.3653,0.5669},{6.4551,0.567},{6.4551,-0.567},{9.4551,-0.567}},
                  color={0,0,127}));

              connect(limiter1.y, Ipcmd) annotation (Line(
                  visible=true,
                  origin={42.6532,-80.0},
                  points={{-167.3467,0.0},{167.3468,0.0}},
                  color={0,0,127}));
              connect(Vterm, division1.u2) annotation (Line(
                  visible=true,
                  origin={-193.0156,-93.0},
                  points={{-36.9844,-7.0},{11.3281,-7.0},{11.3281,7.0},{14.3281,7.0}},
                  color={0,0,127}));
              connect(add2.u2, Vterm) annotation (Line(
                  visible=true,
                  origin={-162.3359,-38.3305},
                  points={{70.3359,105.3642},{64.818,105.3642},{64.818,-15.7201},{-32.3219,
                      -15.7201},{-32.3219,-58.8094},{-67.6641,-58.8094},{-67.6641,-61.6695}},
                  color={0,0,127}));

              connect(Pord, division1.u1) annotation (Line(
                  visible=true,
                  origin={-193.0156,-68.3185},
                  points={{-36.9844,5.6816},{11.3281,5.6815},{11.3281,-5.6815},{14.3281,-5.6815}},
                  color={0,0,127}));

              connect(add2.y, gain1.u) annotation (Line(
                  visible=true,
                  origin={-65.5871,73.1805},
                  points={{-3.4129,-0.1468},{0.8043,-0.1468},{0.8043,0.1469},{1.8044,0.1469}},
                  color={0,0,127}));

              connect(limIntegrator1.y, add2.u1) annotation (Line(
                  visible=true,
                  origin={-96.4784,79.5168},
                  points={{-7.4353,0.4832},{1.4784,0.4832},{1.4784,-0.4831},{4.4784,-0.4831}},
                  color={0,0,127}));

              connect(add1.y, limIntegrator1.u) annotation (Line(
                  visible=true,
                  origin={-132.9568,80.0},
                  points={{-6.0432,0},{6.0431,0}},
                  color={0,0,127}));
              connect(limiter2.y, add1.u2) annotation (Line(
                  visible=true,
                  origin={-166.7949,60.6443},
                  points={{-8.3847,-13.3556},{1.7949,-13.3556},{1.7949,13.3557},{4.7949,
                      13.3557}},
                  color={0,0,127}));
              connect(division1.y, limiter1.u) annotation (Line(
                  visible=true,
                  origin={-151.6905,-80.0},
                  points={{-3.997,0.0},{3.997,0.0}},
                  color={0,0,127}));
              annotation (
                Diagram(coordinateSystem(
                    extent={{-210.0,-148.5},{210.0,148.5}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics),
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      origin={-2.5076,2.901},
                      fillPattern=FillPattern.Solid,
                      extent={{-67.4924,-47.099},{67.4924,47.099}},
                      textString="Electrical Control",
                      fontName="Arial")}),
                Documentation);
            end Electrical_Control;

            model lim_exc_s1
              extends Modelica.Blocks.Interfaces.BlockIcon;
              parameter Real xiqmin=1;
              parameter Real xiqmax=1;
              parameter Real typpe=1;
              Modelica.Blocks.Interfaces.RealInput Efd "Input: Excitation voltage"
                annotation (Placement(
                  transformation(
                    extent={{-140.0,40.0},{-100.0,80.0}},
                    rotation=0,
                    origin={0.0,18.0}),
                  visible=true,
                  iconTransformation(
                    origin={0.0,0.0},
                    extent={{-140.0,40.0},{-100.0,80.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Vt "Terminal Voltage" annotation (
                  Placement(
                  transformation(
                    extent={{-140.0,-80.0},{-100.0,-40.0}},
                    rotation=0,
                    origin={0.0,-18.0}),
                  visible=true,
                  iconTransformation(
                    origin={0.0,0.0},
                    extent={{-140.0,-80.0},{-100.0,-40.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput y
                "Output: saturated excitation voltage" annotation (Placement(transformation(
                      extent={{100,-10},{120,10}}, rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Vref "Reference Voltage " annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={0.0,-58.0},
                    extent={{-140.0,40.0},{-100.0,80.0}},
                    rotation=0),
                  iconTransformation(
                    origin={0.0,-58.0717},
                    extent={{-140.0,40.0},{-100.0,80.0}},
                    rotation=0)));
            equation
              if typpe == 1 then
                if Efd >= Vt + xiqmax and Vref >= 0 or Efd <= Vt + xiqmin and Vref <= 0 then
                  y = 0;
                else
                  y = Vref;
                end if;
              elseif typpe == 2 then
                if Vref >= Vt + xiqmax then
                  y = Vt + xiqmax;
                elseif Vref <= Vt + xiqmin then
                  y = Vt + xiqmin;
                else
                  y = Vref;
                end if;
              else
                y = 0;
              end if;
              annotation (
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Text(
                      visible=true,
                      origin={-1.349,1.6286},
                      fillPattern=FillPattern.Solid,
                      extent={{-55.1519,-28.3714},{55.1519,28.3714}},
                      textString="lim_exc_s1",
                      fontName="Arial")}),
                Documentation(info="<html>
<p>
Block has two continuous Real input vectors u1 and u2 and one
continuous Real output vector y.
All vectors have the same number of elements.
</p>
</html>"),      Diagram(coordinateSystem(
                    preserveAspectRatio=true,
                    extent={{-100,-100},{100,100}},
                    grid={2,2}), graphics));
            end lim_exc_s1;
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})), Documentation);
          end Electrical_Control;

          package Generator
            model Generator
              import Modelica.Constants.pi;
              parameter Real freq=50;
              parameter Real omega_0=2*pi*freq;
              parameter Real Kpllp=1;
              parameter Real ge_x0_0=1;
              parameter Real ge_x1_0=1;
              parameter Real ge_x2_0=1;
              parameter Real GEN_base=1;
              parameter Real SYS_base=1;
              parameter Real Lpp=1;
              Modelica.Blocks.Interfaces.RealInput Efd "Excitation voltage" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-86.1542,14.0368},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-130.6017},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealInput Ipcmd "Current command" annotation (
                  Placement(
                  transformation(
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    origin={-86.1542,-12.4057},
                    rotation=0),
                  visible=true,
                  iconTransformation(
                    origin={2.0,-22.352},
                    extent={{-102.0,54.0},{-62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Vt "Terminal voltage" annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={68.0,-29.8146},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={-2.0,0.2537},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Pgen "Active power" annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={68.0,-114.0},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={-2.0,-94.0},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              Modelica.Blocks.Interfaces.RealOutput Qgen "Reactive power" annotation (
                  Placement(
                  visible=true,
                  transformation(
                    origin={68.0,-151.9188},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0),
                  iconTransformation(
                    origin={-2.0,-134.0},
                    extent={{102.0,54.0},{62.0,94.0}},
                    rotation=0)));
              RapidTest.Interfaces.PwPin p annotation (Placement(
                  visible=true,
                  transformation(
                    origin={-158.1542,-62.9104},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0),
                  iconTransformation(
                    origin={0.0,-110.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Real Anglet;
            protected
              Real Vt_re;
              Real Vt_im;
              Modelica.Blocks.Continuous.Integrator integrator1(k=omega_0, y_start=ge_x2_0)
                annotation (Placement(visible=true, transformation(
                    origin={-67.1876,-70.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Nonlinear.Limiter limiter1(uMax=0.1, uMin=-0.1) annotation (
                  Placement(visible=true, transformation(
                    origin={-97.7647,-70.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain gain1(k=Kpllp/omega_0) annotation (Placement(
                    visible=true, transformation(
                    origin={-125.925,-70.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Cos cos1 annotation (Placement(visible=true,
                    transformation(
                    origin={-35.4375,-56.5604},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Sin sin1 annotation (Placement(visible=true,
                    transformation(
                    origin={-35.4375,-81.75},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product1 annotation (Placement(visible=true,
                    transformation(
                    origin={-1.5708,-57.7032},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product2 annotation (Placement(visible=true,
                    transformation(
                    origin={-1.3063,-82.2968},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add1(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={27.0042,-63.4938},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain gain2(k=1/Lpp) annotation (Placement(visible=true,
                    transformation(
                    origin={76.305,-30.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain gain3(k=1/Lpp) annotation (Placement(visible=true,
                    transformation(
                    origin={70.0,-3.3186},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator2(k=1/0.01, y_start=ge_x0_0)
                annotation (Placement(visible=true, transformation(
                    origin={-87.6272,90.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Continuous.Integrator integrator3(k=1/0.01, y_start=ge_x1_0)
                annotation (Placement(visible=true, transformation(
                    origin={-90.2646,56.35},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add2(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-120.0,90.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add3(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={-120.3313,55.9354},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Gain gain4(k=-1/Lpp) annotation (Placement(visible=true,
                    transformation(
                    origin={-54.097,90.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add4(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={28.575,84.2094},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product3 annotation (Placement(visible=true,
                    transformation(
                    origin={0.2646,65.4063},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product4 annotation (Placement(visible=true,
                    transformation(
                    origin={0.0,90.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product5 annotation (Placement(visible=true,
                    transformation(
                    origin={0.0,40.0},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Product product6 annotation (Placement(visible=true,
                    transformation(
                    origin={0.2646,15.4063},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add5 annotation (Placement(visible=true,
                    transformation(
                    origin={28.575,34.2094},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add6 annotation (Placement(visible=true,
                    transformation(
                    origin={105.9559,-23.9376},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
              Modelica.Blocks.Math.Add add7(k2=-1) annotation (Placement(visible=true,
                    transformation(
                    origin={100.0,2.3228},
                    extent={{-10.0,-10.0},{10.0,10.0}},
                    rotation=0)));
            equation
              connect(integrator2.y, gain4.u) annotation (Line(
                  visible=true,
                  origin={-71.3621,90.0},
                  points={{-5.2651,0.0},{5.2651,0.0}},
                  color={0,0,127}));
              connect(gain4.y, product5.u1) annotation (Line(
                  visible=true,
                  origin={-31.724,68.0},
                  points={{-11.373,22.0},{6.1406,22.0},{6.1406,-22.0},{19.724,-22.0}},
                  color={0,0,127}));
              connect(gain4.y, product3.u1) annotation (Line(
                  visible=true,
                  origin={-31.7901,80.7032},
                  points={{-11.3069,9.2968},{6.2068,9.2968},{6.2068,-9.2968},{20.0547,-9.2969}},
                  color={0,0,127}));

              connect(add3.u1, Ipcmd) annotation (Line(
                  visible=true,
                  origin={-147.4735,61.7648},
                  points={{15.1422,0.1706},{2.7693,0.1706},{2.7693,-0.1705},{-20.6807,-0.1705}},
                  color={0,0,127}));

              connect(Efd, add2.u1) annotation (Line(
                  visible=true,
                  origin={-142.5385,92.0184},
                  points={{-25.6157,-3.9816},{7.5385,-3.9816},{7.5385,3.9816},{10.5385,
                      3.9816}},
                  color={0,0,127}));
              connect(gain2.y, add6.u2) annotation (Line(
                  visible=true,
                  origin={90.7932,-29.9688},
                  points={{-3.4882,-0.0312},{0.1627,-0.0312},{0.1627,0.0312},{3.1627,0.0312}},
                  color={0,0,127}));

              connect(add7.u1, add4.y) annotation (Line(
                  visible=true,
                  origin={62.1454,46.0725},
                  points={{25.8546,-37.7497},{-16.096,-37.676},{-16.096,37.676},{-22.5704,
                      38.1369}},
                  color={0,0,127}));
              connect(gain3.y, add7.u2) annotation (Line(
                  visible=true,
                  origin={84.75,-3.4979},
                  points={{-3.75,0.1793},{0.25,0.1793},{0.25,-0.1793},{3.25,-0.1793}},
                  color={0,0,127}));
              connect(add6.u1, add5.y) annotation (Line(
                  visible=true,
                  origin={44.1804,8.1359},
                  points={{49.7755,-26.0735},{-1.6054,-26.0735},{-1.6054,26.0735},{-4.6054,
                      26.0735}},
                  color={0,0,127}));
              connect(integrator3.y, product6.u1) annotation (Line(
                  visible=true,
                  origin={-52.0781,40.0},
                  points={{-27.1865,16.35},{15.3823,17.4718},{15.3823,-17.4718},{40.3427,-18.5937}},
                  color={0,0,127}));

              connect(integrator3.y, product4.u1) annotation (Line(
                  visible=true,
                  origin={-51.7474,76.9688},
                  points={{-27.5172,-20.6188},{15.3161,-20.6188},{15.3161,19.0312},{39.7474,
                      19.0312}},
                  color={0,0,127}));
              connect(product3.u2, sin1.y) annotation (Line(
                  visible=true,
                  origin={-15.7932,-12.4948},
                  points={{4.0578,71.9011},{-1.6755,70.5781},{-1.6755,-70.5781},{-8.6443,-69.2552}},
                  color={0,0,127}));

              connect(product6.u2, sin1.y) annotation (Line(
                  visible=true,
                  origin={-15.5286,-35.5782},
                  points={{3.7932,44.9845},{-1.6755,45.5782},{-1.6755,-45.5782},{-8.9089,-46.1718}},
                  color={0,0,127}));

              connect(product1.y, add1.u1) annotation (Line(
                  visible=true,
                  origin={13.1104,-57.5985},
                  points={{-3.6812,-0.1047},{0.8938,-0.1047},{0.8938,0.1047},{1.8938,0.1047}},
                  color={0,0,127}));

              connect(product2.y, add1.u2) annotation (Line(
                  visible=true,
                  origin={13.1766,-75.8953},
                  points={{-3.4829,-6.4015},{0.8276,-6.4015},{0.8276,6.4015},{1.8276,6.4015}},
                  color={0,0,127}));

              connect(cos1.y, product1.u2) annotation (Line(
                  visible=true,
                  origin={-17.7875,-60.1318},
                  points={{-6.65,3.5714},{1.2167,3.5714},{1.2167,-3.5714},{4.2167,-3.5714}},
                  color={0,0,127}));

              connect(sin1.y, product2.u1) annotation (Line(
                  visible=true,
                  origin={-17.5891,-79.0234},
                  points={{-6.8484,-2.7266},{1.2828,-2.7266},{1.2828,2.7266},{4.2828,2.7266}},
                  color={0,0,127}));

              connect(add1.y, gain1.u) annotation (Line(
                  visible=true,
                  origin={-45.4625,-77.6549},
                  points={{83.4667,14.1611},{85.4625,14.1611},{85.4625,-22.3451},{-95.4625,
                      -22.3451},{-95.4625,7.6549},{-92.4625,7.6549}},
                  color={0,0,127}));
              connect(cos1.y, product4.u2) annotation (Line(
                  visible=true,
                  origin={-23.7531,13.9844},
                  points={{-0.6844,-70.5448},{1.6094,-70.2802},{1.6094,70.2802},{11.7531,
                      70.0156}},
                  color={0,0,127}));
              connect(cos1.y, product5.u2) annotation (Line(
                  visible=true,
                  origin={-23.4885,-11.5448},
                  points={{-0.949,-45.0156},{1.6094,-45.0156},{1.6094,45.5448},{11.4885,
                      45.5448}},
                  color={0,0,127}));
              connect(product4.y, add4.u1) annotation (Line(
                  visible=true,
                  origin={14.6813,90.1047},
                  points={{-3.6813,-0.1047},{0.8938,-0.1047},{0.8938,0.1047},{1.8937,0.1047}},
                  color={0,0,127}));

              connect(product3.y, add4.u2) annotation (Line(
                  visible=true,
                  origin={14.7474,71.8078},
                  points={{-3.4828,-6.4015},{0.8276,-6.4015},{0.8276,6.4016},{1.8276,6.4016}},
                  color={0,0,127}));

              connect(product5.y, add5.u1) annotation (Line(
                  visible=true,
                  origin={14.6813,40.1047},
                  points={{-3.6813,-0.1047},{0.8938,-0.1047},{0.8938,0.1047},{1.8937,0.1047}},
                  color={0,0,127}));

              connect(product6.y, add5.u2) annotation (Line(
                  visible=true,
                  origin={14.7474,21.8078},
                  points={{-3.4828,-6.4015},{0.8276,-6.4015},{0.8276,6.4016},{1.8276,6.4016}},
                  color={0,0,127}));

              connect(integrator1.y, sin1.u) annotation (Line(
                  visible=true,
                  origin={-51.125,-75.875},
                  points={{-5.0626,5.875},{0.6875,5.875},{0.6875,-5.875},{3.6875,-5.875}},
                  color={0,0,127}));
              connect(integrator1.y, cos1.u) annotation (Line(
                  visible=true,
                  origin={-51.125,-63.2802},
                  points={{-5.0626,-6.7198},{0.6875,-6.7198},{0.6875,6.7198},{3.6875,6.7198}},
                  color={0,0,127}));

              connect(gain1.y, limiter1.u) annotation (Line(
                  visible=true,
                  origin={-112.3448,-70.0},
                  points={{-2.5802,0.0},{2.5801,0.0}},
                  color={0,0,127}));
              connect(limiter1.y, integrator1.u) annotation (Line(
                  visible=true,
                  origin={-82.9761,-70.0},
                  points={{-3.7886,0.0},{3.7885,0.0}},
                  color={0,0,127}));
              connect(integrator3.y, add3.u2) annotation (Line(
                  visible=true,
                  origin={-105.7979,48.7618},
                  points={{26.5333,7.5882},{29.5333,7.5882},{29.5333,-8.7618},{-29.5333,-8.7618},
                      {-29.5333,1.1736},{-26.5334,1.1736}},
                  color={0,0,127}));
              connect(integrator2.y, add2.u2) annotation (Line(
                  visible=true,
                  origin={-108.1753,82.6179},
                  points={{31.5481,7.3821},{34.5482,7.3821},{34.5482,-10.3866},{-26.4976,-10.3866},
                      {-26.4976,2.3134},{-23.8247,2.3134},{-23.8247,1.3821}},
                  color={0,0,127}));
              connect(add3.y, integrator3.u) annotation (Line(
                  visible=true,
                  origin={-105.5312,56.1427},
                  points={{-3.8001,-0.2073},{0.2667,-0.2073},{0.2667,0.2073},{3.2666,0.2073}},
                  color={0,0,127}));

              connect(add2.y, integrator2.u) annotation (Line(
                  visible=true,
                  origin={-104.3136,90.0},
                  points={{-4.6864,0.0},{4.6864,0.0}},
                  color={0,0,127}));
              Vt_re = p.vr;
              Vt_im = p.vi;
              add7.y*GEN_base/SYS_base = -p.ir;
              add6.y*GEN_base/SYS_base = -p.ii;
              Vt = sqrt(Vt_re^2 + Vt_im^2);
              Anglet = atan(Vt_im/Vt_re);
              product1.u1 = Vt_im;
              product2.u2 = Vt_re;
              gain2.u = Vt_re;
              gain3.u = Vt_im;
              Pgen = Vt_re*add7.y + Vt_im*add6.y;
              Qgen = Vt_im*add7.y - Vt_re*add6.y;
              annotation (
                Diagram(coordinateSystem(
                    extent={{-148.5,-105.0},{148.5,105.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics),
                Icon(coordinateSystem(
                    extent={{-100.0,-100.0},{100.0,100.0}},
                    preserveAspectRatio=true,
                    initialScale=0.1,
                    grid={10,10}), graphics={Rectangle(
                      visible=true,
                      fillColor={255,255,255},
                      fillPattern=FillPattern.Solid,
                      extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                      visible=true,
                      origin={0.0,-3.1866},
                      fillPattern=FillPattern.Solid,
                      extent={{-64.7389,-33.1866},{64.7389,33.1866}},
                      textString="Generator",
                      fontName="Arial")}),
                Documentation);
            end Generator;
          annotation (Diagram(coordinateSystem(
                extent={{-148.5,-105.0},{148.5,105.0}},
                preserveAspectRatio=true,
                initialScale=0.1,
                grid={5,5})), Documentation);
          end Generator;

          model GE_WT
            import Modelica.Constants.pi;
            import Modelica.Constants.eps;
            parameter Real _V0=1.03 "Terminal Voltage from Power Flow";
            parameter Real _Ang0=0.421202138172605 "Terminal Angle from Power Flow";
            parameter Real _P0=1.62 "Active Power from Power Flow";
            parameter Real _Q0=-0.370492231185345 "Reactive Power from Power Flow";
            parameter Real GEN_base=180 "Base Power from the Electrical Generator";
            parameter Real WT_base=162 "Base Power from the Turbine";
            parameter Real SYS_base=100 "Base Power from the power system";
            parameter Real freq=60 "Steady state Frequency of the power system";
            parameter Real poles=3 "Number of pole pairs";
            parameter Real Tp=0.3 "Time Constant Pitch command";
            parameter Real Kpp=150.0 "Pitch Control gain";
            parameter Real Kip=25.0 "Gain of integrator of Pitch Control";
            parameter Real Kpc=3.0 "Pitch Compensation gain";
            parameter Real Kic=30.0 "Gain of integrator of Pitch Compensation";
            parameter Real pimax=27.0 "Maximum pitch angle";
            parameter Real pimin=0.0 "minimum pitch angle";
            parameter Real pirat=10.0 "maximum variation rate of pitch angle";
            parameter Real pwmax=1.12 "Maximal power taken from the wind";
            parameter Real pwmin=0.1 "Minimal power taken from the wind";
            parameter Real pwrat=0.45
              "maximum variation rate of power taken from the wind";
            parameter Real Kptrq=3.0 "Gain Torque Controller";
            parameter Real Kitrq=0.6 "Gain of integrator of Torque Controller";
            parameter Real Tpc=0.05 "Time Constant Torque controller";
            parameter Real KQi=0.1
              "Gain constant of first PI in DFIG electrical control model";
            parameter Real KVi=40
              "Gain constant of second PI in DFIG electrical control model";
            parameter Real xiqmax=0.4
              "Up saturation of second PI in DFIG electrical control model";
            parameter Real xiqmin=-0.5
              "Down saturation of second PI in DFIG electrical control model";
            parameter Real Kpllp=30;
            parameter Real Xpp=0.8;
            parameter Real qmax=0.312;
            parameter Real qmin=-0.436;
            parameter Real nmass=2 "Mono-mass or Two-mass model";
            parameter Real Hg=0.62 "Inertia 2";
            parameter Real H=4.33 "Inertia";
            parameter Real Ktg=1.11 "Gain for 2 mass model";
            parameter Real Dtg=1.5 "Damping";
            parameter Real Kl=56.6;
            Real P "Active Power produced in SYS_base";
            Real Q "Reactive Power produced in SYS_base";
            RapidTest.Interfaces.PwPin pwPin1 annotation (Placement(
                visible=true,
                transformation(
                  origin={-77.9122,32.2584},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0),
                iconTransformation(
                  origin={-110.0,0.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Modelica.Blocks.Interfaces.RealInput Wind_Speed annotation (Placement(
                visible=true,
                transformation(
                  origin={-80.0,60.0},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=0),
                iconTransformation(
                  origin={0.0,77.9903},
                  extent={{-20.0,-20.0},{20.0,20.0}},
                  rotation=-90)));
            Turbine.Turbine_Model turbine_Model1(
              eps=Modelica.Constants.eps,
              GEN_base=GEN_base,
              Kic=Kic,
              Kip=Kip,
              Kitrq=Kitrq,
              Kpc=Kpc,
              Kpp=Kpp,
              Kptrq=Kptrq,
              pimax=pimax,
              pimin=pimin,
              pirat=pirat,
              pwmax=pwmax,
              pwmin=pwmin,
              pwrat=pwrat,
              Tp=Tp,
              Tpc=Tpc,
              wt_x0_0=wt_x0_0,
              wt_x1_0=wt_x1_0,
              wt_x2_0=wt_x2_0,
              wt_x3_0=wt_x3_0,
              wt_x4_0=wt_x4_0,
              wt_x5_0=wt_x5_0,
              wt_x6_0=wt_x6_0,
              wt_x7_0=wt_x7_0,
              wt_x8_0=wt_x8_0,
              wt_x9_0=wt_x9_0,
              WT_base=WT_base,
              Dtg=Dtg,
              H=H,
              Hg=Hg,
              KI=Kl,
              Ktg=Ktg,
              wndtge_kp=wndtge_kp,
              wbase=wbase,
              wndtge_ang0=wndtge_ang0,
              wndtge_spd0=wndtge_spd0) annotation (Placement(visible=true, transformation(
                  origin={-46.6105,53.4541},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Electrical_Control.Electrical_Control electrical_Control1(
              ex_x0_0=ex_x0_0,
              ex_x1_0=ex_x1_0,
              KQi=KQi,
              qmax=qmax,
              qmin=qmin,
              KVi=KVi,
              xiqmax=xiqmax,
              xiqmin=xiqmin) annotation (Placement(visible=true, transformation(
                  origin={-10.0,57.46},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
            Generator.Generator generator1(
              freq=freq,
              ge_x0_0=ge_x0_0,
              ge_x1_0=ge_x1_0,
              ge_x2_0=ge_x2_0,
              GEN_base=GEN_base,
              Kpllp=Kpllp,
              Lpp=Lpp,
              SYS_base=SYS_base) annotation (Placement(visible=true, transformation(
                  origin={45.0,60.0},
                  extent={{-10.0,-10.0},{10.0,10.0}},
                  rotation=0)));
          protected
            function cp_init
              input Real lambda;
              input Real theta;
              output Real cp;
            protected
              Real[5, 1] lambda_vec;
              Real[5, 1] theta_vec;
              Real[5, 1] prod;
              parameter Real[5, 5] coeff=[-0.41909, 0.21808, -0.012406, -0.00013365,
                  0.000011524; -0.067606, 0.060405, -0.013934, 0.0010683, -0.000023895;
                  0.015727, -0.010996, 0.0021495, -0.00014855, 0.0000027937; -0.00086018,
                  0.00057051, -0.00010479, 0.0000059924, -0.000000089194; 0.000014788, -0.0000094839,
                  0.0000016167, -0.000000071535, 0.00000000049686];
            algorithm
              lambda_vec := [1; lambda; lambda^2; lambda^3; lambda^4];
              theta_vec := [1; theta; theta^2; theta^3; theta^4];
              prod := coeff*lambda_vec;
              cp := prod[1, 1]*theta_vec[1, 1] + prod[2, 1]*theta_vec[2, 1] + prod[3, 1]*
                theta_vec[3, 1] + prod[4, 1]*theta_vec[4, 1] + prod[5, 1]*theta_vec[5, 1];
            end cp_init;

            function get_Vw
              input Real pimin;
              input Real wndtge_kl;
              input Real wndtge_kp;
              input Real genbc_k_speed;
              input Real pmech;
              output Real lambdaOUT;
            protected
              Real cp;
              Real Vw;
              Real last_err;
              Real new_err;
              Real pwind;
              Real lambda_sav;
              Real lambda;
              Boolean stop;
            algorithm
              last_err := 99999.0;
              lambda := 15 + 0.001;
              stop := false;
              while lambda >= 2.001 and not stop loop
                lambda := lambda - 0.001;
                cp := cp_init(lambda, pimin);
                Vw := wndtge_kl*genbc_k_speed/lambda;
                pwind := wndtge_kp*cp*Vw^3;
                new_err := pwind - pmech;
                if abs(new_err) <= 0.01 then
                  lambdaOUT := lambda;
                  stop := true;
                else
                  if abs(new_err - last_err) < abs(new_err + last_err) or last_err >
                      90000.0 then
                    last_err := new_err;
                    lambda_sav := lambda;
                  else
                    lambdaOUT := lambda_sav - last_err*(lambda - lambda_sav)/(new_err -
                      last_err);
                    cp := cp_init(lambdaOUT, 0.0);
                    Vw := wndtge_kl*genbc_k_speed/lambdaOUT;
                    stop := true;
                  end if;
                end if;
              end while;
            end get_Vw;

            function get_theta
              input Real lambda;
              input Real Vw;
              input Real wndtge_kl;
              input Real wndtge_kp;
              input Real genbc_k_speed;
              input Real pmech;
              input Real pimin;
              input Real pimax;
              output Real thetaOUT;
            protected
              Real Vw1;
              Real cp;
              Real last_err;
              Real new_err;
              Real pwind;
              Real theta_sav;
              Boolean stop;
              Real theta;
            algorithm
              last_err := 99999.0;
              theta := pimin - 0.005;
              stop := false;
              Vw1 := Vw;
              while theta <= pimax - 0.005 and not stop loop
                theta := theta + 0.005;
                cp := cp_init(lambda, theta);
                pwind := wndtge_kp*cp*Vw1^3;
                new_err := pwind - pmech;
                if abs(new_err) <= 0.01 then
                  thetaOUT := theta;
                  stop := true;
                else
                  if abs(new_err - last_err) < abs(new_err + last_err) or last_err >
                      90000 then
                    last_err := new_err;
                    theta_sav := theta;
                  else
                    thetaOUT := theta_sav - last_err*(theta - theta_sav)/(new_err -
                      last_err);
                    cp := cp_init(lambda, thetaOUT);
                    Vw1 := wndtge_kl*genbc_k_speed/lambda;
                    stop := true;
                  end if;
                end if;
              end while;
            end get_theta;

            Modelica.Blocks.Sources.Constant const(k=qgen) annotation (Placement(visible=
                    true, transformation(
                  origin={-44.2929,70.7071},
                  extent={{-4.2929,-4.2929},{4.2929,4.2929}},
                  rotation=0)));
            parameter Real Lpp=Xpp;
            parameter Real wbase=2*Modelica.Constants.pi*freq/poles;
            parameter Real pelec=_P0/WT_base*SYS_base;
            parameter Real pmech=pelec;
            parameter Real wt_x0_0(fixed=false);
            parameter Real wt_x1_0(fixed=false);
            parameter Real wt_x2_0(fixed=false);
            parameter Real wt_x3_0(fixed=false);
            parameter Real wt_x4_0(fixed=false);
            parameter Real wt_x5_0(fixed=false);
            parameter Real wt_x6_0(fixed=false);
            parameter Real wt_x7_0(fixed=false);
            parameter Real wt_x8_0(fixed=false);
            parameter Real wt_x9_0(fixed=false);
            parameter Real ex_x0_0(fixed=false);
            parameter Real ex_x1_0(fixed=false);
            parameter Real ge_x0_0(fixed=false);
            parameter Real ge_x1_0(fixed=false);
            parameter Real ge_x2_0(fixed=false);
            parameter Real qgen(fixed=false);
            parameter Real wndtge_ang0(fixed=false);
            parameter Real wndtge_spd0(fixed=false);
            parameter Real wndtge_spdwmx(fixed=false);
            parameter Real wndtge_spdwmn(fixed=false);
            parameter Real wndtge_kp(fixed=false) "Power coefficient";
            parameter Real cp(fixed=false);
            parameter Real theta(fixed=false);
            parameter Real Vw(fixed=false);
            parameter Real genbc_k_speed(fixed=false);
            parameter Real wndtge_spdw1(fixed=false);
            parameter Real wndtge_wn=0;
            parameter Real wndtge_m1=0;
            parameter Real wndtge_q11=0;
            parameter Real wndtge_q21=0;
            parameter Real lambda(fixed=false);
            parameter Real masflg=1;
          initial algorithm
            wndtge_spdwmx := 25.0 "Max. wind speed";
            wndtge_spdwmn := 3.0 "Min. wind speed";
            wndtge_spdw1 := 14.0;
            genbc_k_speed := 1.2;
            wndtge_kp := 0.00159;
            qgen := _Q0*SYS_base/GEN_base;
            ge_x0_0 := _V0 + _Q0*SYS_base/GEN_base*Lpp/_V0;
            ge_x1_0 := _P0*SYS_base/GEN_base/_V0;
            ge_x2_0 := _Ang0;
            ex_x0_0 := _V0;
            ex_x1_0 := ge_x0_0;
            wndtge_spd0 := if pmech < 0.75 then ((-0.67*pmech) + 1.42)*pmech + 0.51 else
              genbc_k_speed;
            theta := pimin;
            lambda := get_Vw(
              pimin,
              Kl,
              wndtge_kp,
              genbc_k_speed,
              pmech);
            lambda := lambda + 0.01;
            cp := cp_init(lambda, 0.0);
            Vw := Kl*genbc_k_speed/lambda;
            if wndtge_spdw1 > wndtge_spdwmx then
              wndtge_spdw1 := wndtge_spdwmx;
            end if;
            if wndtge_spdw1 < wndtge_spdwmn then
              wndtge_spdw1 := wndtge_spdwmn;
            end if;
            if pmech >= 1.0 and wndtge_spdw1 > Vw then
              Vw := wndtge_spdw1;
              lambda := Kl*genbc_k_speed/Vw;
              theta := get_theta(
                lambda,
                Vw,
                Kl,
                wndtge_kp,
                genbc_k_speed,
                pmech,
                pimin,
                pimax);
              cp := cp_init(lambda, theta);
              Vw := Kl*genbc_k_speed/lambda;
            end if;
            wndtge_kp := pmech/(cp*Vw^3);
            wt_x0_0 := theta;
            wt_x1_0 := if Kip == 0 then 0.0 else theta - Kpc*(pelec - 1.0);
            wt_x4_0 := pelec;
            wt_x2_0 := if Kitrq == 0 then 0.0 else wt_x4_0/genbc_k_speed;
            wt_x3_0 := 0.0;
            wt_x5_0 := genbc_k_speed;
            wt_x6_0 := 0.0;
            wt_x7_0 := if masflg == 3 then pmech/genbc_k_speed/(wndtge_wn*wndtge_wn*
              wndtge_m1)*(wndtge_q11 - wndtge_q21) else 0.0;
            wt_x8_0 := 0.0;
            wt_x9_0 := 0.0;
            wndtge_ang0 := -pmech/(Ktg*genbc_k_speed);
          equation
            connect(pwPin1, generator1.p) annotation (Line(
                visible=true,
                origin={4.0293,37.8389},
                points={{-81.9415,-5.5805},{40.9707,-5.5805},{40.9707,11.1611}}));
            connect(generator1.Pgen, turbine_Model1.Pelec) annotation (Line(
                visible=true,
                origin={-0.1428,48.5266},
                points={{53.1428,9.4734},{60.1428,9.4734},{60.1428,-8.085},{-59.4803,-8.085},
                    {-59.4803,-1.38836},{-54.4677,-1.38836}},
                color={0,0,127}));
            connect(Wind_Speed, turbine_Model1.Wind_Speed) annotation (Line(
                visible=true,
                origin={-62.4641,60.0491},
                points={{-17.5359,-0.0491},{4.8411,-0.0491},{4.8411,0.04919},{7.8536,
                    0.04919}},
                color={0,0,127}));
            connect(turbine_Model1.Pord, electrical_Control1.Pord) annotation (Line(
                visible=true,
                origin={-25.6589,60.1024},
                points={{-12.9516,-0.01612},{2.6464,-0.01612},{2.6464,0.0162},{7.6589,
                    0.0162}},
                color={0,0,127}));
            connect(const.y, electrical_Control1.Qord) annotation (Line(
                visible=true,
                origin={-25.1902,68.958},
                points={{-14.3805,1.7491},{7.1902,1.7491},{7.1902,-3.498}},
                color={0,0,127}));
            P = generator1.Pgen*GEN_base/SYS_base;
            Q = generator1.Qgen*GEN_base/SYS_base;
            connect(electrical_Control1.Ipcmd, generator1.Ipcmd) annotation (Line(
                visible=true,
                origin={24.7437,65.082},
                points={{-26.7437,-0.08283},{7.2437,-0.08283},{7.2437,0.0828},{12.2563,
                    0.0828}},
                color={0,0,127}));
            connect(electrical_Control1.Efd, generator1.Efd) annotation (Line(
                visible=true,
                origin={24.7437,56.5275},
                points={{-26.7437,2.18767},{7.2437,2.18767},{7.2437,-2.18767},{12.2563,-2.18767}},
                color={0,0,127}));

            connect(generator1.Qgen, electrical_Control1.Qgen) annotation (Line(
                visible=true,
                origin={26.605,49.271},
                points={{26.395,4.729},{31.4075,4.729},{31.4075,-4.8235},{-44.605,-4.8235},
                    {-44.605,0.189}},
                color={0,0,127}));
            connect(generator1.Vt, electrical_Control1.Vterm) annotation (Line(
                visible=true,
                origin={17.5,65.2993},
                points={{35.5,2.12607},{40.5125,2.12607},{40.5125,7.7132},{-40.5125,
                    7.7132},{-40.5125,-9.8393},{-35.5,-9.8393}},
                color={0,0,127}));
            annotation (
              Icon(coordinateSystem(
                  extent={{-100.0,-100.0},{100.0,100.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={10,10}), graphics={Ellipse(
                    visible=true,
                    fillColor={255,255,255},
                    extent={{-100.0,-100.0},{100.0,100.0}}),Text(
                    visible=true,
                    origin={0.0,16.6286},
                    fillPattern=FillPattern.Solid,
                    extent={{-44.8085,-23.3714},{44.8085,23.3714}},
                    textString="DFIG",
                    fontName="Arial"),Text(
                    visible=true,
                    origin={0.0,-17.9447},
                    fillPattern=FillPattern.Solid,
                    extent={{-25.6048,-15.9106},{25.6048,15.9106}},
                    textString="GE",
                    fontName="Arial")}),
              Diagram(coordinateSystem(
                  extent={{-148.5,-105.0},{148.5,105.0}},
                  preserveAspectRatio=true,
                  initialScale=0.1,
                  grid={5,5})),
              Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>GE Wind Turbine Generator<a href=\"http://doi.org/10.1109/PES.2003.1267470\"> http://doi.org/10.1109/PES.2003.1267470</a></p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>July 2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Maxime Baudette, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
          end GE_WT;
        annotation (Diagram(coordinateSystem(
              extent={{-148.5,-105.0},{148.5,105.0}},
              preserveAspectRatio=true,
              initialScale=0.1,
              grid={5,5})), Documentation);
        end Type_3;
      annotation (Diagram(coordinateSystem(
            extent={{-148.5,-105.0},{148.5,105.0}},
            preserveAspectRatio=true,
            initialScale=0.1,
            grid={5,5})), Documentation);
      end GE;
    annotation (Diagram(coordinateSystem(
          extent={{-148.5,-105.0},{148.5,105.0}},
          preserveAspectRatio=true,
          initialScale=0.1,
          grid={5,5})), Documentation);
    end Wind;

    package Events
      model PwFault "Transitory short-circuit on a node. Shunt impedance connected only during a specified interval of time.
              Developed by AIA. 2014/12/16"
        RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                extent={{-80,-10},{-60,10}}), iconTransformation(extent={{-80,-10},
                  {-60,10}})));
        parameter Real R "Resistance (pu)";
        parameter Real X "Reactance (pu)";
        parameter Real t1 "Start time of the fault (s)";
        parameter Real t2 "End time of the fault (s)";
        import Modelica.Constants.eps;
      protected
        parameter Boolean ground=abs(R) < eps and abs(X) < eps;
      equation
        if time < t1 then
          p.ii = 0;
          p.ir = 0;
        elseif time < t2 and ground then
          p.vr = 1E-10;
          // This is to avoid numerical problems
          p.vi = 0;
        elseif time < t2 then
          p.ii = (R*p.vi - X*p.vr)/(X*X + R*R);
          p.ir = (R*p.vr + X*p.vi)/(R*R + X*X);
        else
          p.ii = 0;
          p.ir = 0;
        end if;
        annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-60,-60},{60,60}},
              initialScale=0.1), graphics={
              Rectangle(extent={{-60,60},{60,-60}}, lineColor={0,0,255}),
              Rectangle(
                extent={{-28,26},{12,6}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),
              Line(
                points={{12,16},{26,16},{26,-24}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{14,-24},{38,-24}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{16,-28},{36,-28}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{20,-32},{34,-32}},
                color={0,0,255},
                smooth=Smooth.None),
              Line(
                points={{22,-36},{30,-36}},
                color={0,0,255},
                smooth=Smooth.None),
              Rectangle(
                extent={{-38,18},{-28,14}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),
              Line(
                points={{-12,34},{-4,16},{-18,16},{-6,-6}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=0.5),
              Line(
                points={{-12,-4},{-6,-6},{-6,0}},
                color={255,0,0},
                smooth=Smooth.None),
              Text(
                extent={{-110,110},{110,70}},
                lineColor={0,0,255},
                textString="%name")}),
          Diagram(coordinateSystem(
              extent={{-60,-60},{60,60}},
              preserveAspectRatio=true,
              initialScale=0.1), graphics),
          Documentation);
      end PwFault;

      model PwFaultPQ
        RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                extent={{-40,-10},{-20,10}}), iconTransformation(extent={{-80,-10},
                  {-60,10}})));
        parameter Real R "Resistance (pu)";
        parameter Real X "Reactance (pu)";
        parameter Real t1 "Start time of the fault (s)";
        parameter Real t2 "End time of the fault (s)";
        Real P "Active power supplied to the fault (pu)";
        Real Q "Reactive power supplied to the fault (pu)";
      equation
        p.ir = if time < t1 then 0 else if time < t2 then 1/X*(p.vi - R*p.ii) else 0;
        p.ii = if time < t1 then 0 else if time < t2 then (R*p.vi - X*p.vr)/(X*X + R*
          R) else 0;
        P = p.vr*p.ir + p.vi*p.ii;
        Q = (-p.vr*p.ii) + p.vi*p.ir;
        annotation (
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-60,-60},{60,60}},
              initialScale=0.1), graphics={Rectangle(extent={{-60,60},{60,-60}},
                lineColor={0,0,255}),Rectangle(
                extent={{-28,26},{12,6}},
                lineColor={0,0,0},
                fillColor={95,95,95},
                fillPattern=FillPattern.Solid),Line(
                points={{12,16},{26,16},{26,-24}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{14,-24},{38,-24}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{16,-28},{36,-28}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{20,-32},{34,-32}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{22,-36},{30,-36}},
                color={0,0,255},
                smooth=Smooth.None),Rectangle(
                extent={{-38,18},{-28,14}},
                lineColor={0,0,0},
                fillColor={0,0,0},
                fillPattern=FillPattern.Solid),Line(
                points={{-12,34},{-4,16},{-18,16},{-6,-6}},
                color={255,0,0},
                smooth=Smooth.None,
                thickness=0.5),Line(
                points={{-12,-4},{-6,-6},{-6,0}},
                color={255,0,0},
                smooth=Smooth.None)}),
          Diagram(coordinateSystem(
              extent={{-60,-60},{60,60}},
              preserveAspectRatio=true,
              initialScale=0.1), graphics),
          Documentation);
      end PwFaultPQ;

      model Breaker
        parameter Real t_o=Modelica.Constants.inf "Opening time (s)";
        parameter Boolean rc_enabled=false "Enable reclosure";
        parameter Real t_rc=Modelica.Constants.inf "Reclosing time (s)";
        Interfaces.PwPin s annotation (Placement(transformation(extent={{-60,-10},{-40,
                  10}}), iconTransformation(extent={{-60,-10},{-40,10}})));
        Interfaces.PwPin r annotation (Placement(transformation(extent={{40,-10},{60,
                  10}}), iconTransformation(extent={{40,-10},{60,10}})));
        Complex vs(re=s.vr, im=s.vi);
        Complex vr(re=r.vr, im=r.vi);
        Complex is(re=s.ir, im=s.ii);
        Complex ir(re=r.ir, im=r.ii);
      equation
        if time < t_o then
          vs = vr;
          is = -ir;
        elseif time > t_o + t_rc and rc_enabled then
          vs = vr;
          is = -ir;
        else
          is = Complex(0, 0);
          ir = Complex(0, 0);
        end if;
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-40,-40},{40,40}}),
              graphics={Rectangle(
                extent={{-40,40},{40,-40}},
                lineThickness=0.5,
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid,
                pattern=LinePattern.None),Ellipse(
                extent={{-40,40},{40,-42}},
                lineColor={28,108,200},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}),
          Diagram(coordinateSystem(extent={{-40,-40},{40,40}})),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>-</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>Major change - 2016-02-22</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end Breaker;
    annotation (Documentation);
    end Events;

    package FACTS
      package PSAT
        model STATCOM "Static Synchronous Compensator model with equation"
          RapidTest.Interfaces.PwPin p(vr(start=vr0), vi(start=vi0))
            annotation (Placement(transformation(extent={{100,-10},{120,10}}),
                iconTransformation(extent={{100,-10},{120,10}})));
          constant Real pi=Modelica.Constants.pi;
          parameter Real Sb=100 "System base power (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vbus=400000 "Bus nominal voltage (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Sn=100 "Power rating (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vn=400000 "Voltage rating (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real fn=50 "Frequency rating (Hz)"
            annotation (Dialog(group="Power flow data"));
          parameter Real V_0=1 "Voltage magnitude (pu)"
            annotation (Dialog(group="Power flow data"));
          parameter Real angle_0=-0.000213067852480 "Voltage angle (deg.)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Qg=0.139557595258338 "Reactive power injection(p.u.)"
            annotation (Dialog(group="Power flow data"));
          //parameter Real v_ref=1.002791151905167 "Reference voltage of the STATCOM regulator (pu)" annotation(Dialog(group="Power flow data"));
          parameter Real Kr=50 "Regulator gain (p.u./p.u.)";
          parameter Real Tr=0.01 "Regulator time constant (s)";
          parameter Real i_Max=0.7 "Maximum current (pu)";
          parameter Real i_Min=-0.1 "Minimum current (pu)";
          parameter Real v_POD=0 "Power oscillation damper signal";
          Real i_SH "STATCOM current (pu)";
          Real v(start=V_0) "Bus voltage magnitude (pu)";
          Real Q(start=Qg) "Injected reactive power (pu)";
        protected
          parameter Real Iold=Sn/Vn;
          parameter Real Inew=Sb/Vbus;
          parameter Real i_max=i_Max*Iold/Inew;
          parameter Real i_min=i_Min*Iold/Inew;
          parameter Real vr0=V_0*cos(angle_0/180*pi) "Initialitation";
          parameter Real vi0=V_0*sin(angle_0/180*pi) "Initialitation";
          parameter Real uo=v_ref + v_POD - V_0 "Initialization";
          parameter Real io=Qg/V_0 "Initialization";
          parameter Real v_ref=io/Kr + V_0 - v_POD "Initialization";
          //parameter Real vmin=v_ref + v_POD - i_max/Kr;
          //parameter Real vmax=v_ref + v_POD - i_min/Kr;
          //parameter Real umax=i_max/Kr;
          //parameter Real umin=i_min/Kr;
          Real u(start=uo);
          NonElectrical.Continuous.SimpleLagLim simpleLagLim(
            K=Kr,
            T=Tr,
            y_start=io,
            outMax=i_Max,
            outMin=i_Min)
            annotation (Placement(transformation(extent={{-10,-8},{10,12}})));
        equation
          v = sqrt(p.vr^2 + p.vi^2);
          0 = p.vr*p.ir + p.vi*p.ii;
          -Q = p.vi*p.ir - p.vr*p.ii;
          u = v_ref + v_POD - v;
          Q = i_SH*v;
          simpleLagLim.u = u;
          simpleLagLim.y = i_SH;
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={
                Rectangle(extent={{-100,100},{100,-100}}, lineColor={0,0,255}),
                Ellipse(
                  extent={{-2,22},{48,-22}},
                  lineColor={0,0,0},
                  fillColor={215,215,215},
                  fillPattern=FillPattern.Solid),
                Ellipse(
                  extent={{34,24},{84,-20}},
                  lineColor={0,0,0},
                  fillPattern=FillPattern.Solid,
                  fillColor={215,215,215}),
                Line(
                  points={{-38,0},{-2,0},{-2,0}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{84,2},{100,2},{100,2}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-90,6},{-82,6},{-76,6}},
                  color={255,0,0},
                  smooth=Smooth.None,
                  thickness=0.5),
                Line(
                  points={{-90,-6},{-82,-6},{-76,-6}},
                  color={255,0,0},
                  smooth=Smooth.None,
                  thickness=0.5),
                Line(
                  points={{-38,0},{-46,0},{-46,0}},
                  color={0,0,255},
                  smooth=Smooth.None),
                Line(
                  points={{-84,6},{-84,26},{-46,26},{-46,-24},{-82,-24},{-84,-24},{-84,
                      -6},{-84,-6}},
                  color={255,0,0},
                  thickness=0.5,
                  smooth=Smooth.None),
                Text(
                  extent={{-34,-38},{24,-68}},
                  lineColor={0,0,0},
                  lineThickness=0.5,
                  fillColor={255,0,0},
                  fillPattern=FillPattern.Solid,
                  textString="%Name")}),
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics),
            Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end STATCOM;

        model TCSCAlpha
          RapidTest.Interfaces.PwPin p annotation (Placement(transformation(
                  extent={{-119,-10},{-99,10}})));
          RapidTest.Interfaces.PwPin n
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Real pi=Modelica.Constants.pi;
          parameter Real SystemBase=100 "System base power (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vbus=400000 "Bus nominal voltage (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Sn=100 "Power rating (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vn=400000 "Voltage rating (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real f=50 "Frequency rating (Hz)"
            annotation (Dialog(group="Power flow data"));
          parameter Real alpha_TCSCO=0.826168365308219 "Value of state variable x1"
            annotation (Dialog(group="Power flow data"));
          parameter Real x20=0.826168365308219 "Value of the state varible x2"
            annotation (Dialog(group="Power flow data"));
          parameter Real x0i=0.826168365308219 "Value of x0"
            annotation (Dialog(group="Power flow data"));
          parameter Real pref=0.080101913348342 "Reference power (pu)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Cp=0.10 "Percentage of series compensation (%)";
          parameter Real Tr=0.5 "Regulator time constant (s)";
          parameter Real alpha_max=0.85 " Maximum firing angle (rad)";
          parameter Real alpha_min=0.72 "Minimum firing angle (rad)";
          parameter Real Kp=5 "Proportional gain of PI controller (p.u./p.u.)";
          parameter Real Ki=1 "Integral gain of PI controller (p.u./p.u.)";
          parameter Real Kr=10 "Gain of stabilizing signal (p.u./p.u.)";
          parameter Real Vs_POD=0 "Power oscillation damper signal";
          parameter Real x_L=0.2 "Reactance (inductive) (pu)";
          parameter Real x_C=0.1 "Reactance (capacitive) (pu)";
          parameter Real XL=0.1 "Line reactance (pu)";
          parameter Real G=0 "Shunt half conductance (pu)";
          parameter Real B=0 "Shunt half susceptance (pu)";
          parameter Real rL=0.01 "Line resistance, (pu)";
          Real vk "Bus voltage of bus k (pu)";
          Real vm "Bus voltage of bus m (pu)";
          Real pkm(start=pref) "Active power flow from bus k to m (pu)";
          Real b "TCSC series susceptance (pu)";
          Real alpha_TCSC "TCSC series reactance (pu)";
        protected
          Real x0(start=x0i);
          Real x2(start=x20);
        protected
          parameter Real Vb2new=Vbus*Vbus;
          parameter Real Vb2old=Vn*Vn;
          parameter Real xL=x_L*(Vb2old*SystemBase)/(Vb2new*Sn)
            "Reactance(inductive),p.u";
          parameter Real xC=x_C*(Vb2old*SystemBase)/(Vb2new*Sn)
            "Reactance(capacitive),p.u";
          parameter Real X=XL*(Vb2old*SystemBase)/(Vb2new*Sn) "Line Reactance,p.u";
          parameter Real kx=sqrt(xC/xL);
          parameter Real XL2=(1 - Cp)*XL;
          parameter Real y=1/X;
        initial equation
          alpha_TCSC = alpha_TCSCO;
        equation
          vk = sqrt(p.vr^2 + p.vi^2);
          vm = sqrt(n.vr^2 + n.vi^2);
          pkm = p.vr*p.ir + p.vi*p.ii;
          x0 = -(Kp*(pkm - pref) - x2);
          if alpha_TCSC > alpha_max and der(alpha_TCSC) > 0 and der(x2) > 0 then
            der(alpha_TCSC) = 0;
            der(x2) = -Ki*(pkm - pref);
            b = pi*(kx^4 - 2*kx^2 + 1)*cos(kx*(pi - alpha_max))/(xC*(pi*kx^4*cos(kx*(pi
               - alpha_max))) - pi*cos(kx*(pi - alpha_max)) - 2*kx^4*alpha_max*cos(kx*(
              pi - alpha_max)) + 2*kx^2*alpha_max*cos(kx*(pi - alpha_max)) - kx^4*sin(2
              *alpha_max)*cos(kx*(pi - alpha_max)) + kx^2*sin(2*alpha_max)*cos(kx*(pi
               - alpha_max)) - 4*kx^3*cos(alpha_max)^2*sin(kx*(pi - alpha_max)) - 4*kx^
              2*cos(alpha_max)*sin(alpha_max)*cos(kx*(pi - alpha_max)));
          elseif alpha_TCSC < alpha_min and der(alpha_TCSC) < 0 and der(x2) < 0 then
            der(alpha_TCSC) = 0;
            der(x2) = -Ki*(pkm - pref);
            b = pi*(kx^4 - 2*kx^2 + 1)*cos(kx*(pi - alpha_min))/(xC*(pi*kx^4*cos(kx*(pi
               - alpha_min))) - pi*cos(kx*(pi - alpha_min)) - 2*kx^4*alpha_min*cos(kx*(
              pi - alpha_min)) + 2*kx^2*alpha_min*cos(kx*(pi - alpha_min)) - kx^4*sin(2
              *alpha_min)*cos(kx*(pi - alpha_min)) + kx^2*sin(2*alpha_min)*cos(kx*(pi
               - alpha_min)) - 4*kx^3*cos(alpha_min)^2*sin(kx*(pi - alpha_min)) - 4*kx^
              2*cos(alpha_min)*sin(alpha_min)*cos(kx*(pi - alpha_min)));
          else
            der(alpha_TCSC) = (Kr*Vs_POD - Kp*(pkm - pref) + x2 - alpha_TCSC)/Tr;
            der(x2) = -Ki*(pkm - pref);
            b = pi*(kx^4 - 2*kx^2 + 1)*cos(kx*(pi - alpha_TCSC))/(xC*(pi*kx^4*cos(kx*(
              pi - alpha_TCSC))) - pi*cos(kx*(pi - alpha_TCSC)) - 2*kx^4*alpha_TCSC*cos(
              kx*(pi - alpha_TCSC)) + 2*kx^2*alpha_TCSC*cos(kx*(pi - alpha_TCSC)) - kx^
              4*sin(2*alpha_TCSC)*cos(kx*(pi - alpha_TCSC)) + kx^2*sin(2*alpha_TCSC)*
              cos(kx*(pi - alpha_TCSC)) - 4*kx^3*cos(alpha_TCSC)^2*sin(kx*(pi -
              alpha_TCSC)) - 4*kx^2*cos(alpha_TCSC)*sin(alpha_TCSC)*cos(kx*(pi -
              alpha_TCSC)));
          end if;
          n.ii - B*n.vr - G*n.vi = (y + b)*(p.vr - n.vr);
          n.ir - G*n.vr + B*n.vi = (y + b)*(n.vi - p.vi);
          p.ii - B*p.vr - G*p.vi = (y + b)*(n.vr - p.vr);
          p.ir - G*p.vr + B*p.vi = (y + b)*(p.vi - n.vi);
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(
                  extent={{-4,46},{-4,34}},
                  lineColor={0,0,255},
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid),Rectangle(
                  extent={{6,46},{6,34}},
                  lineColor={0,0,255},
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid),Line(
                  points={{-60,40},{-20,40},{-4,40}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-60,40},{-60,-40},{-22,-40},{-22,-40}},
                  color={0,0,255},
                  smooth=Smooth.None),Polygon(
                  points={{4,-16},{18,-20},{4,-24},{4,-24},{4,-16}},
                  lineColor={0,0,255},
                  smooth=Smooth.None,
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid),Polygon(
                  points={{-7,4},{7,0},{-7,-4},{-7,-4},{-7,4}},
                  lineColor={0,0,255},
                  smooth=Smooth.None,
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid,
                  origin={9,-58},
                  rotation=180),Line(
                  points={{18,-16},{18,-24}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{2,-54},{2,-62}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-22,-20},{-22,-58},{-22,-56}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-22,-58},{2,-58},{2,-58}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-22,-20},{4,-20},{4,-20}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{18,-20},{40,-20},{40,-58},{16,-58},{16,-58}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{6,40},{60,40},{60,-40},{40,-40}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-100,0},{-62,0},{-60,0},{-60,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{60,0},{100,0},{100,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Text(
                  extent={{-18,68},{16,60}},
                  lineColor={0,0,255},
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid,
                  textString="%TCSC_Alpha%")}),
            Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end TCSCAlpha;

        model TCSCReactance
          RapidTest.Interfaces.PwPin p
            annotation (Placement(transformation(extent={{-119,-8},{-99,12}})));
          RapidTest.Interfaces.PwPin n
            annotation (Placement(transformation(extent={{100,-10},{120,10}})));
          constant Real pi=Modelica.Constants.pi;
          parameter Real Sb=100 "System base power (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vbus=400000 "Bus nominal voltage (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Sn=100 "Power rating (MVA)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Vn=400000 "Voltage rating (V)"
            annotation (Dialog(group="Power flow data"));
          parameter Real f=50 "Frequency rating (Hz)"
            annotation (Dialog(group="Power flow data"));
          parameter Real x_TCSCO=0.01 "Value of the state varialbe x1"
            annotation (Dialog(group="Power flow data"));
          parameter Real x20=0.01 "Value of the state varible x2"
            annotation (Dialog(group="Power flow data"));
          parameter Real pref=0.080101913348342 "Reference power (pu)"
            annotation (Dialog(group="Power flow data"));
          parameter Real Cp=0.10 "Percentage of series compensation (%)";
          parameter Real Tr=0.5 "Regulator time constant (s)";
          parameter Real xTCSCmax=0.05 "Maximum reactance (pu)";
          parameter Real xTCSCmin=-0.05 "Minimum reactance (pu)";
          parameter Real Kp=5 "Proportional gain of PI controller (p.u./p.u.)";
          parameter Real Ki=1 "Integral gain of PI controller (p.u./p.u.)";
          parameter Real Vs_POD=0 "Power oscillation damper signal";
          parameter Real x_L=0.1 "Reactance (inductive) (pu)";
          parameter Real Kr=10 "Gain of the stabilizing signal (p.u./p.u.)";
          parameter Real G=0 "Shunt half conductance (pu)";
          parameter Real B=0 "Shunt half susceptance (pu)";
          parameter Real rL=0.01 "Line resistance (pu)";
          Real vk "Bus voltage of bus k (pu)";
          Real vm "Bus voltage of bus m (pu)";
          Real pkm "Active power flow from bus k to m (pu)";
          Real b "TCSC series susceptance (pu)";
          Real x_TCSC "TCSC series reactance (pu)";
        protected
          Real x2;
          Real x0;
        protected
          parameter Real Vb2new=Vbus*Vbus;
          parameter Real Vb2old=Vn*Vn;
          parameter Real R=rL*(Vb2old*Sb)/(Vb2new*Sn);
          parameter Real X=x_L*(Vb2old*Sb)/(Vb2new*Sn);
          parameter Real xTCSC_max=xTCSCmax*(Vb2old*Sb)/(Vb2new*Sn);
          parameter Real xTCSC_min=xTCSCmin*(Vb2old*Sb)/(Vb2new*Sn);
          parameter Real y=1/X;
        initial equation
          x_TCSC = x_TCSCO;
          x2 = x20;
        equation
          vk = sqrt(p.vr^2 + p.vi^2);
          vm = sqrt(n.vr^2 + n.vi^2);
          if x_TCSC > xTCSC_max and der(x_TCSC) > 0 and der(x2) > 0 then
            der(x_TCSC) = 0;
            der(x2) = -Ki*(pkm - pref);
            b = -xTCSC_max/X/(X*(1 - xTCSC_max/X));
          elseif x_TCSC < xTCSC_min and der(x_TCSC) < 0 and der(x2) < 0 then
            der(x_TCSC) = 0;
            der(x2) = -Ki*(pkm - pref);
            b = -xTCSC_min/X/(X*(1 - xTCSC_min/X));
          else
            der(x_TCSC) = (Kr*Vs_POD - Kp*(pkm - pref) + x2 - x_TCSC)/Tr;
            der(x2) = -Ki*(pkm - pref);
            b = -x_TCSC/X/(X*(1 - x_TCSC/X));
          end if;
          pkm = p.vr*p.ir + p.vi*p.ii;
          x0 = -(Kp*(pkm - pref) - x2);
          n.ii - B*n.vr - G*n.vi = (y - b)*(p.vr - n.vr);
          n.ir - G*n.vr + B*n.vi = (y - b)*(n.vi - p.vi);
          p.ii - B*p.vr - G*p.vi = (y - b)*(n.vr - p.vr);
          p.ir - G*p.vr + B*p.vi = (y - b)*(p.vi - n.vi);
          annotation (
            Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics),
            Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                    100}}), graphics={Rectangle(
                  extent={{-60,38},{60,-40}},
                  lineColor={0,0,255},
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid),Line(
                  points={{-60,0},{-100,0},{-100,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{100,0},{60,0},{60,0}},
                  color={0,0,255},
                  smooth=Smooth.None),Line(
                  points={{-58,-60},{-42,-60},{40,58},{60,58},{60,58}},
                  smooth=Smooth.None,
                  color={255,0,0},
                  thickness=0.5),Text(
                  extent={{-24,62},{20,52}},
                  lineColor={0,0,255},
                  fillColor={175,175,175},
                  fillPattern=FillPattern.Solid,
                  textString="%TCSC_XC%")}),
            Documentation(info="<html>
<table cellspacing=\"2\" cellpadding=\"0\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>PSAT Manual 2.1.8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>15/07/2015</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>MAA Murad, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
        end TCSCReactance;
      annotation (Documentation);
      end PSAT;
    annotation (Documentation);
    end FACTS;

    package Essentials
      partial model pfComponent
        "Partial model containing all the Data for entering power flow data"
        outer RapidTest.Electrical.SystemBase SysData
          "Must add this line in all models";
        parameter RapidTest.Types.VoltageKilo V_b=400 "Base voltage of the bus"
          annotation (Dialog(group="Power flow data"));
        parameter Real V_0=1 "Voltage magnitude (pu)"
          annotation (Dialog(group="Power flow data"));
        parameter Modelica.SIunits.Conversions.NonSIunits.Angle_deg angle_0=0
          "Voltage angle" annotation (Dialog(group="Power flow data"));
        parameter RapidTest.Types.ActivePowerMega P_0=1 "Active power"
          annotation (Dialog(group="Power flow data"));
        parameter RapidTest.Types.ReactivePowerMega Q_0=0 "Reactive power"
          annotation (Dialog(group="Power flow data"));
        parameter RapidTest.Types.ApparentPowerMega S_b=SysData.S_b
          "System base power"
          annotation (Dialog(group="Power flow data", enable=false));
        parameter Modelica.SIunits.Frequency fn=SysData.fn "System Frequeny"
          annotation (Dialog(group="Power flow data", enable=false));
        annotation (Documentation);
      end pfComponent;
    annotation (Documentation);
    end Essentials;

    package Sensors
      class PwVoltage "Voltage sensor"
        RapidTest.Interfaces.PwPin p
          annotation (Placement(transformation(extent={{-110,-10},{-90,10}})));
        Modelica.Blocks.Interfaces.RealOutput vr
          annotation (Placement(transformation(extent={{100,50},{120,70}})));
        Modelica.Blocks.Interfaces.RealOutput vi
          annotation (Placement(transformation(extent={{100,-10},{120,10}})));
        Modelica.Blocks.Interfaces.RealOutput v
          annotation (Placement(transformation(extent={{100,-70},{120,-50}})));
      equation
        p.ir = 0;
        p.ii = 0;
        vr = p.vr;
        vi = p.vi;
        v = sqrt(p.vr*p.vr + p.vi*p.vi);
        annotation (Icon(graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,255}),Rectangle(extent={{-80,80},{80,-80}}, lineColor=
                {0,0,255}),Rectangle(extent={{-60,60},{60,0}}, lineColor={0,0,255}),
                Text(
                extent={{-20,-20},{20,-60}},
                lineColor={0,0,255},
                textStyle={TextStyle.Bold},
                textString="V"),Line(
                points={{0,0},{40,40}},
                color={0,0,255},
                smooth=Smooth.None),Text(
                extent={{80,70},{100,50}},
                lineColor={0,0,255},
                textString="vr"),Text(
                extent={{80,10},{100,-10}},
                lineColor={0,0,255},
                textString="vi"),Text(
                extent={{80,-50},{100,-70}},
                lineColor={0,0,255},
                textString="v"),Text(
                extent={{-100,-100},{100,-160}},
                lineColor={0,0,255},
                textString="%name")}), Documentation);
      end PwVoltage;
    annotation (Documentation);
    end Sensors;
  annotation (Documentation);
  end Electrical;

  package NonElectrical
    package Logical
      model NegCurLogic
        Modelica.Blocks.Interfaces.RealInput Vd(start=nstartvalue) annotation (
            Placement(transformation(extent={{-76,10},{-56,30}}), iconTransformation(
                extent={{-80,10},{-60,30}})));
        Modelica.Blocks.Interfaces.RealOutput Efd(start=nstartvalue) annotation (
            Placement(transformation(extent={{62,-24},{82,-4}}), iconTransformation(
                extent={{60,-10},{80,10}})));
        Modelica.Blocks.Interfaces.RealInput XadIfd(start=nstartvalue) annotation (
            Placement(transformation(extent={{-76,-46},{-56,-26}}),
              iconTransformation(extent={{-80,-30},{-60,-10}})));
        parameter Real RC_rfd;
        parameter Real nstartvalue;
        Real Crowbar_V;
      equation
        Efd = if XadIfd < 0 then Crowbar_V else Vd;
        Crowbar_V = if RC_rfd == 0 then 0 else (-1)*RC_rfd*XadIfd;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-60,-40},{60,40}}),
              graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,-40},{60,40}}),
              graphics={Rectangle(
                extent={{-60,40},{60,-40}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Text(
                extent={{-52,46},{54,-42}},
                lineColor={0,0,255},
                textString="Negative Current Logic")}),
          Documentation);
      end NegCurLogic;

      model HV_GATE
        Modelica.Blocks.Interfaces.RealInput n1 annotation (Placement(transformation(
                extent={{-86,-2},{-46,38}}), iconTransformation(extent={{-100,10},{-80,
                  30}})));
        Modelica.Blocks.Interfaces.RealInput n2 annotation (Placement(transformation(
                extent={{-86,-50},{-46,-10}}), iconTransformation(extent={{-100,-30},
                  {-80,-10}})));
        Modelica.Blocks.Interfaces.RealOutput p annotation (Placement(transformation(
                extent={{-208,54},{-188,74}}), iconTransformation(extent={{60,-10},{
                  80,10}})));
      equation
        p = if n1 < n2 then n2 else n1;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-80,-40},{80,40}}),
              graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-80,-40},{80,40}}),
              graphics={Polygon(
                points={{-80,40},{-80,-40},{0,-40},{80,0},{0,40},{-80,40}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Text(
                extent={{-64,14},{-2,-14}},
                lineColor={0,0,255},
                textString="HV
Gate")}), Documentation);
      end HV_GATE;

      model LV_GATE
        Modelica.Blocks.Interfaces.RealInput n1 annotation (Placement(transformation(
                extent={{-86,-2},{-46,38}}), iconTransformation(extent={{-100,10},{-80,
                  30}})));
        Modelica.Blocks.Interfaces.RealInput n2 annotation (Placement(transformation(
                extent={{-86,-50},{-46,-10}}), iconTransformation(extent={{-100,-30},
                  {-80,-10}})));
        Modelica.Blocks.Interfaces.RealOutput p annotation (Placement(transformation(
                extent={{-208,58},{-188,78}}), iconTransformation(extent={{60,-10},{
                  80,10}})));
      equation
        p = if n1 > n2 then n2 else n1;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-80,-40},{80,40}}),
              graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-80,-40},{80,40}}),
              graphics={Polygon(
                points={{-80,40},{-80,-40},{0,-40},{80,0},{0,40},{-80,40}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Text(
                extent={{-60,20},{0,-20}},
                lineColor={0,0,255},
                textString="LV
Gate")}), Documentation);
      end LV_GATE;

      model Relay "Relay"
        Modelica.Blocks.Interfaces.RealInput u1 annotation (Placement(transformation(
                extent={{-61,20},{-41,40}}), iconTransformation(extent={{-60,20},{-40,
                  40}})));
        Modelica.Blocks.Interfaces.RealInput u2 annotation (Placement(transformation(
                extent={{-61,-10},{-41,10}}), iconTransformation(extent={{-60,-10},{-40,
                  10}})));
        Modelica.Blocks.Interfaces.RealInput u3 annotation (Placement(transformation(
                extent={{-61,-40},{-41,-20}}), iconTransformation(extent={{-60,-40},{
                  -40,-20}})));
        Modelica.Blocks.Interfaces.RealOutput y annotation (Placement(transformation(
                extent={{39,-10},{59,10}}), iconTransformation(extent={{40,-8},{56,8}})));
      equation
        y = if u1 > 0 then u2 else u3;
        annotation (
          Icon(coordinateSystem(extent={{-40,-40},{40,40}}, preserveAspectRatio=true),
              graphics={Rectangle(
                extent={{-40,40},{40,-40}},
                lineColor={0,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Line(
                points={{-28,0},{-8,0}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-28,-20},{-8,-20}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-12,-2},{4,-12},{24,-12}},
                color={0,0,255},
                smooth=Smooth.None),Ellipse(extent={{-8,2},{-4,-2}}, lineColor={0,0,
                255}),Ellipse(extent={{-8,-18},{-4,-22}}, lineColor={0,0,255}),
                Rectangle(
                extent={{-12,36},{12,24}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Line(points={{-12,30},{-28,30}}, color=
                 {0,0,255}),Line(points={{28,30},{12,30}}, color={0,0,255}),Line(
                points={{0,24},{0,-10}},
                color={0,0,255},
                pattern=LinePattern.Dash),Text(
                extent={{-110,58},{110,42}},
                lineColor={0,0,255},
                textString="%name")}),
          Diagram(coordinateSystem(extent={{-40,-40},{40,40}}, preserveAspectRatio=
                  true)),
          Documentation);
      end Relay;

      model Relay3 "input dependent output"
        input Modelica.Blocks.Interfaces.RealInput u1 annotation (Placement(
              transformation(extent={{-54,-40},{-41,-26}}), iconTransformation(extent=
                 {{-56,-38},{-40,-22}})));
        input Modelica.Blocks.Interfaces.RealInput u2 annotation (Placement(
              transformation(extent={{-54,26},{-41,40}}), iconTransformation(extent={
                  {-56,22},{-40,38}})));
        input Modelica.Blocks.Interfaces.RealInput u3 annotation (Placement(
              transformation(extent={{-54,4},{-41,18}}), iconTransformation(extent={{
                  -56,2},{-40,18}})));
        output Modelica.Blocks.Interfaces.RealOutput y annotation (Placement(
              transformation(extent={{41,-8},{61,12}}), iconTransformation(extent={{
                  40,-6},{52,6}})));
        parameter Real Vov=0.5;
        input Modelica.Blocks.Interfaces.RealInput u4 annotation (Placement(
              transformation(extent={{-54,-16},{-40,-2}}), iconTransformation(extent=
                  {{-56,-18},{-40,-2}})));
      equation
        y = if u1 > Vov then u3 elseif u1 < (-Vov) then u4 else u2;
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-40,-40},{40,40}}),
              graphics={Rectangle(extent={{-40,40},{40,-40}}, lineColor={0,0,255}),
                Line(
                points={{-34,30},{-14,30}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-34,10},{-14,10}},
                color={0,0,255},
                smooth=Smooth.None),Line(
                points={{-12,14},{14,10},{34,10}},
                color={0,0,255},
                smooth=Smooth.None),Ellipse(extent={{-14,32},{-10,28}}, lineColor={0,
                0,255}),Ellipse(extent={{-14,12},{-10,8}}, lineColor={0,0,255}),Line(
                points={{-34,-10},{-14,-10}},
                color={0,0,255},
                smooth=Smooth.None),Ellipse(extent={{-14,-8},{-10,-12}}, lineColor={0,
                0,255}),Rectangle(
                extent={{-12,-24},{12,-36}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Line(points={{-12,-30},{-28,-30}},
                color={0,0,255}),Line(points={{28,-30},{12,-30}}, color={0,0,255}),
                Line(
                points={{0,12},{0,-24}},
                color={0,0,255},
                pattern=LinePattern.Dash)}),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-40,-40},{40,
                  40}}), graphics),
          Documentation);
      end Relay3;

      model Relay4
        Modelica.Blocks.Interfaces.RealInput in1 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={-40,46}), iconTransformation(
              extent={{-5.5,-6},{5.5,6}},
              rotation=-90,
              origin={-30,45.5})));
        Modelica.Blocks.Interfaces.RealInput in2 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={-14,46}), iconTransformation(
              extent={{-5.5,-6},{5.5,6}},
              rotation=-90,
              origin={-12,45.5})));
        Modelica.Blocks.Interfaces.RealInput in3 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={14,46}), iconTransformation(
              extent={{-5.5,-6},{5.5,6}},
              rotation=-90,
              origin={10,45.5})));
        Modelica.Blocks.Interfaces.RealInput in4 annotation (Placement(transformation(
              extent={{-5,-6},{5,6}},
              rotation=-90,
              origin={38,46}), iconTransformation(
              extent={{-5.5,-6},{5.5,6}},
              rotation=-90,
              origin={30,45.5})));
        Modelica.Blocks.Interfaces.RealInput p1
          annotation (Placement(transformation(extent={{-50,14},{-40,26}})));
        Modelica.Blocks.Interfaces.RealInput p2
          annotation (Placement(transformation(extent={{-50,-26},{-40,-14}})));
        Modelica.Blocks.Interfaces.RealOutput n annotation (Placement(transformation(
                extent={{41,-6},{51,6}}), iconTransformation(extent={{40,-4},{48,4}})));
      equation
        n = if in1 == 0 and in2 == 1 and in3 == 0 and in4 == 0 then p1 else p2;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},{40,40}}),
              graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-40,-40},{40,40}}),
              graphics={Rectangle(
                extent={{-40,40},{40,-40}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Line(
                points={{-34,20},{-6,20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),Line(
                points={{-34,-20},{-6,-20}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5),Ellipse(
                extent={{-6,23},{0,17}},
                lineColor={0,0,255},
                lineThickness=0.5),Ellipse(
                extent={{-6,-17},{0,-23}},
                lineColor={0,0,255},
                lineThickness=0.5),Line(
                points={{0,16},{12,0},{40,0}},
                color={0,0,255},
                smooth=Smooth.None,
                thickness=0.5)}),
          Documentation);
      end Relay4;
    annotation (Documentation);
    end Logical;

    package Continuous
      block IntegratorLimVar
        "Integrator with a non windup limiter and variable limits"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real K "Gain" annotation (Evaluate=false);
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
        Modelica.Blocks.Interfaces.RealInput outMax annotation (Placement(
              transformation(extent={{98,106},{138,146}}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={80,140})));
        Modelica.Blocks.Interfaces.RealInput outMin annotation (Placement(
              transformation(extent={{-90,-6},{-50,34}}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-80,-140})));
      initial equation
        y = y_start;
      equation
        assert(
          outMax > outMin,
          "Upper limit must be greater than lower limit",
          AssertionLevel.error);
        if y >= outMax and u > 0 then
          der(y) = 0;
        elseif y <= outMin and u < 0 then
          der(y) = 0;
        else
          der(y) = K*u;
        end if;
        annotation (
          Icon(graphics={Line(points={{40,100},{60,140},{100,140}}, color={0,0,0}),
                Text(
                extent={{-20,68},{20,8}},
                lineColor={0,0,255},
                textString="K"),Line(
                points={{-80,0},{78,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-70,-20},{70,-80}},
                lineColor={0,0,255},
                textString="s"),Line(points={{-100,-140},{-60,-140},{-40,-100}},
                color={0,0,0})}),
          Diagram,
          Documentation);
      end IntegratorLimVar;

      block DerivativeLag "Derivative lag transfer function blcok"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real K "Gain";
        parameter Modelica.SIunits.Time T "Time constan (s)";
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
        parameter Real x_start=0 "Start value of state variable"
          annotation (Dialog(group="Initialization"));
        Modelica.Blocks.Sources.RealExpression par1(y=T)
          annotation (Placement(transformation(extent={{-80,54},{-60,74}})));
        Modelica.Blocks.Continuous.TransferFunction TF(
          initType=Modelica.Blocks.Types.Init.InitialOutput,
          x_start={x_start},
          b={K_dummy,0},
          y_start=y_start,
          a={T_dummy,1})
          annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
      protected
        parameter Modelica.SIunits.Time T_dummy=if abs(T) < Modelica.Constants.eps
             then 1000 else T "Lead time constant";
        parameter Modelica.SIunits.Time K_dummy=if abs(K) < Modelica.Constants.eps
             then 1 else K "Lead time constant";
      equation
        if abs(par1.y) < Modelica.Constants.eps then
          y = u;
        else
          y = TF.y;
        end if;
        connect(TF.u, u)
          annotation (Line(points={{-10,0},{-120,0}}, color={0,0,127}));
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}})),
          Documentation,
          Icon(graphics={Text(
                extent={{-60,82},{60,22}},
                lineColor={0,0,255},
                textString="Ks"),Line(
                points={{-62,0},{66,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-60,-20},{60,-80}},
                lineColor={0,0,255},
                textString="1+sT")}));
      end DerivativeLag;

      block SimpleLag "First order lag transfer function block"
        extends Modelica.Blocks.Interfaces.SISO(y(start=y_start));
        Modelica.Blocks.Sources.RealExpression const(y=T)
          annotation (Placement(transformation(extent={{-58,32},{-38,52}})));
        Real state(start=y_start);
        parameter Real K "Gain";
        parameter Modelica.SIunits.Time T "Lag time constant";
        parameter Real y_start "Output start value";
      protected
        parameter Real T_mod=if T < Modelica.Constants.eps then 1000 else T;
      initial equation
        state = y_start;
      equation
        T_mod*der(state) = K*u - state;
        if abs(const.y) <= Modelica.Constants.eps then
          y = u*K;
        else
          y = state;
        end if;
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-18,68},{22,8}},
                lineColor={0,0,255},
                textString="K"),Text(
                extent={{-68,-20},{72,-80}},
                lineColor={0,0,255},
                textString="1 + Ts"),Line(
                points={{-78,0},{80,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5)}),
          Diagram(graphics),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-24</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end SimpleLag;

      block SimpleLagLim
        "First order lag transfer function block with a non windup limiter"
        extends Modelica.Blocks.Interfaces.SISO(y(start=y_start));
        Modelica.Blocks.Sources.RealExpression const(y=T)
          annotation (Placement(transformation(extent={{-58,32},{-38,52}})));
        Real state;
        parameter Real K "Gain";
        parameter Modelica.SIunits.Time T "Lag time constant";
        parameter Real y_start "Output start value";
        parameter Real outMax "Maximum output value";
        parameter Real outMin "Minimum output value";
      protected
        parameter Real T_mod=if T < Modelica.Constants.eps then 1000 else T;
      initial equation
        state = y_start;
      equation
        T_mod*der(state) = K*u - state;
        when state > outMax and K*u - state < 0 then
          reinit(state, outMax);
        elsewhen state < outMin and K*u - state > 0 then
          reinit(state, outMin);
        end when;
        if abs(const.y) <= Modelica.Constants.eps then
          y = max(min(u*K, outMax), outMin);
        else
          y = max(min(state, outMax), outMin);
        end if;
        annotation (Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>IEEE Std. 421.5-2005, Annex E</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-25</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),       Icon(graphics={Line(points={{40,100},{60,140},{100,140}}, color={0,0,
                0}),Text(
                extent={{-20,68},{20,8}},
                lineColor={0,0,255},
                textString="K"),Line(
                points={{-80,0},{78,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-70,-20},{70,-80}},
                lineColor={0,0,255},
                textString="1 + Ts"),Line(points={{-100,-140},{-60,-140},{-40,-100}},
                color={0,0,0})}));
      end SimpleLagLim;

      block SimpleLagLimVar
        "First order lag transfer function block with a non windup limiter and variable limits"
        extends Modelica.Blocks.Interfaces.SISO(y(start=y_start));
        Modelica.Blocks.Interfaces.RealInput outMax annotation (Placement(
              transformation(extent={{98,106},{138,146}}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={80,140})));
        Modelica.Blocks.Interfaces.RealInput outMin annotation (Placement(
              transformation(extent={{-90,-6},{-50,34}}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-80,-140})));
        Modelica.Blocks.Sources.RealExpression const(y=T)
          annotation (Placement(transformation(extent={{-58,32},{-38,52}})));
        parameter Real K "Gain";
        parameter Modelica.SIunits.Time T "Lag time constant";
        parameter Real y_start "Output start value";
        parameter Real T_mod=if T < Modelica.Constants.eps then 1000 else T;
        Real state;
      initial equation
        state = y_start;
      equation
        T_mod*der(state) = u - y;
        when abs(y - outMax) <= Modelica.Constants.eps and u - y < 0 or abs(y -
            outMin) <= Modelica.Constants.eps and u - y > 0 then
          reinit(state, y);
        end when;
        if abs(const.y) <= Modelica.Constants.eps then
          y = max(min(u*K, outMax), outMin);
        else
          y = max(min(state, outMax), outMin);
        end if;
        annotation (
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>IEEE Std. 421.5-2005, Annex E</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-25</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"),Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Line(points={{40,100},{60,140},{100,140}}, color=
                {0,0,0}),Text(
                extent={{-20,68},{20,8}},
                lineColor={0,0,255},
                textString="K"),Line(
                points={{-80,0},{78,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-70,-20},{70,-80}},
                lineColor={0,0,255},
                textString="1 + Ts"),Line(points={{-100,-140},{-60,-140},{-40,-100}},
                color={0,0,0})}),
          Diagram);
      end SimpleLagLimVar;

      block SimpleLagRateLimBlock
        "First order lag transfer function block with a non windup limiter, rate limits and blocking input"
        extends Modelica.Blocks.Interfaces.SISO(y(start=y_start));
        parameter Real K "Gain" annotation (Evaluate=false);
        parameter Modelica.SIunits.Time T "Lag time constant"
          annotation (Evaluate=false);
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
        parameter Real outMax "Maximum output value" annotation (Evaluate=false);
        parameter Real outMin "Minimum output value" annotation (Evaluate=false);
        parameter Real rmin "Minimum rate limit" annotation (Evaluate=false);
        parameter Real rmax "Maximum rate limit" annotation (Evaluate=false);
        Real x;
        Real rate;
        Modelica.Blocks.Interfaces.RealInput Block annotation (Placement(
              transformation(extent={{-140,60},{-100,100}}), iconTransformation(
                extent={{-140,60},{-100,100}})));
      initial equation
        y = y_start;
      equation
        assert(
          T >= 1e-10,
          "Time constant must be greater than 0",
          AssertionLevel.error);
        assert(
          outMax > outMin,
          "Upper limit must be greater than lower limit",
          AssertionLevel.error);
        rate = if u > outMax then (outMax - x)/T elseif u < outMin then (outMin - x)/
          T else (u - x)/T;
        if Block > 0 then
          der(x) = 0;
        else
          der(x) = if rate > rmax then rmax elseif rate < rmin then rmin else rate;
        end if;
        y = if x > outMax then outMax elseif x < outMin then outMin else x;
        annotation (
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\">
<tr>
<td><p>Reference</p></td>
<td>IEEE Std. 421.5-2005, Annex E</td>
</tr>
<tr>
<td><p>Last update</p></td>
<td>2015-11-25</td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin,SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>

</html>"),Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Line(points={{40,100},{60,140},{100,140}}, color=
                {0,0,0}),Text(
                extent={{-20,68},{20,8}},
                lineColor={0,0,255},
                textString="K"),Line(
                points={{-80,0},{78,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-70,-20},{70,-80}},
                lineColor={0,0,255},
                textString="1 + Ts"),Line(points={{-100,-140},{-60,-140},{-40,-100}},
                color={0,0,0}),Ellipse(
                extent={{-82,86},{-96,72}},
                lineColor={255,0,0},
                fillColor={255,0,0},
                fillPattern=FillPattern.Solid),Rectangle(
                extent={{-94,80},{-84,78}},
                lineColor={255,0,0},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid)}),
          Diagram);
      end SimpleLagRateLimBlock;

      block SimpleLagRateLimVar
        "First order lag transfer function block with a non windup limiter, rate limits, variable output limits and blocking input"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Modelica.SIunits.Time T "Lag time constant"
          annotation (Evaluate=false);
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
        parameter Real rmin "Minimum rate limit";
        parameter Real rmax "Maximum rate limit";
        Real rate "Rate";
        Real x;
        Modelica.Blocks.Interfaces.RealInput outMin annotation (Placement(
              transformation(extent={{-90,-6},{-50,34}}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=90,
              origin={-80,-140})));
        Modelica.Blocks.Interfaces.RealInput outMax annotation (Placement(
              transformation(extent={{98,106},{138,146}}), iconTransformation(
              extent={{-20,-20},{20,20}},
              rotation=-90,
              origin={80,140})));
      initial equation
        x = y_start;
        y = y_start;
      equation
        assert(
          T >= 1e-10,
          "Time constant must be greater than 0",
          AssertionLevel.error);
        rate = if u > outMax then (outMax - x)/T elseif u < outMin then (outMin - x)/
          T else (u - x)/T;
        der(x) = if rate > rmax then rmax elseif rate < rmin then rmin else rate;
        y = if x > outMax then outMax elseif x < outMin then outMin else x;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Line(points={{-100,-140},{-60,-140},{-40,-100}},
                color={0,0,0}),Line(points={{40,100},{60,140},{100,140}}, color={0,0,
                0}),Text(
                extent={{-20,68},{20,8}},
                lineColor={0,0,255},
                textString="K"),Line(
                points={{-80,0},{78,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-70,-20},{70,-80}},
                lineColor={0,0,255},
                textString="1 + Ts"),Line(points={{-60,100},{-80,140},{-120,140}},
                color={255,0,0}),Line(points={{120,-140},{80,-140},{60,-100}}, color=
                {255,0,0})}),
          Documentation);
      end SimpleLagRateLimVar;

      block SimpleLead "First order lead transfer function block"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real K "Gain" annotation (Evaluate=false);
        parameter Modelica.SIunits.Time T "Lead time constant"
          annotation (Evaluate=false);
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
      equation
        assert(
          T >= 1e-10,
          "Time constant must be greater than 0",
          AssertionLevel.error);
        T*der(u) = K*y - u;
        annotation (
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Text(
                extent={{-56,68},{58,8}},
                lineColor={0,0,255},
                textString="1+Ts"),Line(
                points={{-76,0},{82,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-66,-20},{74,-80}},
                lineColor={0,0,255},
                textString="K")}),
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics),
          Documentation);
      end SimpleLead;

      block LeadLag "Lead-Lag filter"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real K "Gain";
        parameter Modelica.SIunits.Time T1 "Lead time constant";
        parameter Modelica.SIunits.Time T2 "Lag time constant";
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
        parameter Real x_start=0 "Start value of state variable"
          annotation (Dialog(group="Initialization"));
        Modelica.Blocks.Sources.RealExpression par1(y=T1)
          annotation (Placement(transformation(extent={{-80,54},{-60,74}})));
        Modelica.Blocks.Sources.RealExpression par2(y=T2)
          annotation (Placement(transformation(extent={{-80,34},{-60,54}})));
        Modelica.Blocks.Continuous.TransferFunction TF(
          b={K*T1,K},
          a={T2_dummy,1},
          y_start=y_start,
          initType=Modelica.Blocks.Types.Init.InitialOutput,
          x_start={x_start})
          annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
      protected
        parameter Modelica.SIunits.Time T2_dummy=if abs(T1 - T2) < Modelica.Constants.eps
             then 1000 else T2 "Lead time constant";
      equation
        if abs(par1.y - par2.y) < Modelica.Constants.eps then
          y = K*u;
        else
          y = TF.y;
        end if;
        connect(TF.u, u)
          annotation (Line(points={{-10,0},{-120,0}}, color={0,0,127}));
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}})),
          Documentation,
          Icon(graphics={Text(
                extent={{-44,82},{76,22}},
                lineColor={0,0,255},
                textString="1+sT"),Line(
                points={{-46,0},{82,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-44,-20},{76,-80}},
                lineColor={0,0,255},
                textString="1+sT"),Text(
                extent={{-100,28},{-40,-32}},
                lineColor={0,0,255},
                textString="K"),Text(
                extent={{62,44},{82,24}},
                lineColor={0,0,255},
                textString="1"),Text(
                extent={{64,-58},{84,-78}},
                lineColor={0,0,255},
                textString="2")}));
      end LeadLag;

      block LeadLagLim "Lead-Lag filter with a non-windup limiter"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real K "Gain";
        parameter Modelica.SIunits.Time T1 "Lead time constant";
        parameter Modelica.SIunits.Time T2 "Lag time constant";
        parameter Real outMax "Maximum output value";
        parameter Real outMin "Minimum output value";
        parameter Real y_start "Output start value"
          annotation (Dialog(group="Initialization"));
        Modelica.Blocks.Math.Add add2(k2=1)
          annotation (Placement(transformation(extent={{-40,-16},{-20,4}})));
        Modelica.Blocks.Math.Gain gain(k=T1/T2)
          annotation (Placement(transformation(extent={{0,-16},{20,4}})));
        Modelica.Blocks.Math.Add add3(k2=-1)
          annotation (Placement(transformation(extent={{40,-66},{20,-46}})));
        Modelica.Blocks.Continuous.Integrator integrator(
          y_start=y_start,
          k=1/T1,
          initType=Modelica.Blocks.Types.Init.SteadyState)
          annotation (Placement(transformation(extent={{0,-66},{-20,-46}})));
        Modelica.Blocks.Math.Gain gain1(k=T2/T1 - 1)
          annotation (Placement(transformation(extent={{-50,-66},{-70,-46}})));
        Modelica.Blocks.Nonlinear.Limiter limiter(uMax=outMax, uMin=outMin)
          annotation (Placement(transformation(extent={{42,-16},{62,4}})));
      equation
        connect(add2.y, gain.u)
          annotation (Line(points={{-19,-6},{-10.5,-6},{-2,-6}}, color={0,0,127}));
        connect(integrator.u, add3.y)
          annotation (Line(points={{2,-56},{19,-56}}, color={0,0,127}));
        connect(integrator.y, add3.u2) annotation (Line(points={{-21,-56},{-40,-56},{
                -40,-86},{66,-86},{66,-62},{42,-62}}, color={0,0,127}));
        connect(gain1.u, add3.u2) annotation (Line(points={{-48,-56},{-40,-56},{-40,-86},
                {66,-86},{66,-62},{42,-62}}, color={0,0,127}));
        connect(gain1.y, add2.u2) annotation (Line(points={{-71,-56},{-80,-56},{-80,-12},
                {-42,-12}}, color={0,0,127}));
        connect(u, add2.u1)
          annotation (Line(points={{-120,0},{-42,0}}, color={0,0,127}));
        connect(gain.y, limiter.u)
          annotation (Line(points={{21,-6},{30.5,-6},{40,-6}}, color={0,0,127}));
        connect(limiter.y, y) annotation (Line(points={{63,-6},{82,-6},{82,0},{110,0}},
              color={0,0,127}));
        connect(add3.u1, y) annotation (Line(points={{42,-50},{72,-50},{72,-6},{82,-6},
                {82,0},{110,0}}, color={0,0,127}));
        annotation (
          Icon(graphics={Line(points={{38,100},{58,140},{98,140}}, color={0,0,0}),
                Line(points={{-102,-140},{-62,-140},{-42,-100}}, color={0,0,0}),Text(
                extent={{-50,82},{70,22}},
                lineColor={0,0,255},
                textString="1+sT"),Text(
                extent={{56,44},{76,24}},
                lineColor={0,0,255},
                textString="1"),Line(
                points={{-52,0},{76,0}},
                color={0,0,255},
                smooth=Smooth.Bezier,
                thickness=0.5),Text(
                extent={{-50,-20},{70,-80}},
                lineColor={0,0,255},
                textString="1+sT"),Text(
                extent={{58,-58},{78,-78}},
                lineColor={0,0,255},
                textString="2"),Text(
                extent={{-106,28},{-46,-32}},
                lineColor={0,0,255},
                textString="K")}),
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}})),
          Documentation(info="<html>

</html>"));
      end LeadLagLim;

      model RampTrackingFilter "Ramp-tracking filter"
        extends Modelica.Blocks.Interfaces.SISO;
        parameter Real T_1;
        parameter Real T_2;
        parameter Real M;
        parameter Real N;
        parameter Real startValue;
        LeadLag LL_1(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{-80,70},{-60,90}})));
        LeadLag LL_2(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{-40,70},{-20,90}})));
        LeadLag LL_3(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{-80,10},{-60,30}})));
        LeadLag LL_4(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{-40,10},{-20,30}})));
        LeadLag LL_5(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{20,70},{40,90}})));
        LeadLag LL_6(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{60,70},{80,90}})));
        LeadLag LL_7(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{20,10},{40,30}})));
        LeadLag LL_8(
          K=1,
          T1=T_1,
          T2=T_2,
          y_start=startValue,
          x_start=startValue)
          annotation (Placement(transformation(extent={{60,10},{80,30}})));
        SimpleLag SL_1(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{-80,-90},{-60,-70}})));
        SimpleLag SL_2(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{-40,-90},{-20,-70}})));
        SimpleLag SL_3(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{-80,-30},{-60,-10}})));
        SimpleLag SL_4(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{-40,-30},{-20,-10}})));
        SimpleLag SL_5(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{20,-90},{40,-70}})));
        SimpleLag SL_6(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{60,-90},{80,-70}})));
        SimpleLag SL_7(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{20,-30},{40,-10}})));
        SimpleLag SL_8(
          K=1,
          T=T_2,
          y_start=startValue)
          annotation (Placement(transformation(extent={{60,-30},{80,-10}})));
      protected
        Modelica.Blocks.Interfaces.RealInput LL_out
          annotation (Placement(transformation(extent={{-126,-100},{-86,-60}})));
      protected
        Modelica.Blocks.Interfaces.RealInput SL_out
          annotation (Placement(transformation(extent={{-22,-18},{10,14}})));
      initial equation

      equation
        if N == 1 then
          LL_1.y = LL_out;
        elseif N == 2 then
          LL_2.y = LL_out;
        elseif N == 3 then
          LL_3.y = LL_out;
        elseif N == 4 then
          LL_4.y = LL_out;
        elseif N == 5 then
          LL_5.y = LL_out;
        elseif N == 6 then
          LL_6.y = LL_out;
        elseif N == 7 then
          LL_7.y = LL_out;
        else
          LL_8.y = LL_out;
        end if;
        if not M == 0 then
          SL_out = y;
        else
          u = y;
        end if;
        if M == 1 then
          SL_1.y = SL_out;
        elseif M == 2 then
          SL_2.y = SL_out;
        elseif M == 3 then
          SL_3.y = SL_out;
        elseif M == 4 then
          SL_4.y = SL_out;
        elseif M == 5 then
          SL_5.y = SL_out;
        elseif M == 6 then
          SL_6.y = SL_out;
        elseif M == 7 then
          SL_7.y = SL_out;
        else
          SL_8.y = SL_out;
        end if;
        connect(u, LL_1.u) annotation (Line(points={{-120,0},{-92,0},{-92,80},{-82,80}},
              color={0,0,127}));
        connect(LL_1.y, LL_2.u)
          annotation (Line(points={{-59,80},{-42,80}}, color={0,0,127}));
        connect(LL_2.y, LL_3.u) annotation (Line(points={{-19,80},{-14,80},{-14,60},{
                -88,60},{-88,20},{-82,20}}, color={0,0,127}));
        connect(LL_3.y, LL_4.u)
          annotation (Line(points={{-59,20},{-59,20},{-42,20}}, color={0,0,127}));
        connect(LL_4.y, LL_5.u) annotation (Line(points={{-19,20},{2,20},{2,80},{18,
                80}}, color={0,0,127}));
        connect(LL_5.y, LL_6.u)
          annotation (Line(points={{41,80},{58,80}}, color={0,0,127}));
        connect(LL_6.y, LL_7.u) annotation (Line(points={{81,80},{86,80},{86,58},{10,
                58},{10,20},{18,20}}, color={0,0,127}));
        connect(LL_7.y, LL_8.u)
          annotation (Line(points={{41,20},{41,20},{58,20}}, color={0,0,127}));
        connect(LL_out, SL_1.u)
          annotation (Line(points={{-106,-80},{-82,-80}}, color={0,0,127}));
        connect(SL_1.y, SL_2.u)
          annotation (Line(points={{-59,-80},{-59,-80},{-42,-80}}, color={0,0,127}));
        connect(SL_2.y, SL_3.u) annotation (Line(points={{-19,-80},{-10,-80},{-10,-60},
                {-88,-60},{-88,-20},{-82,-20}}, color={0,0,127}));
        connect(SL_3.y, SL_4.u)
          annotation (Line(points={{-59,-20},{-42,-20}}, color={0,0,127}));
        connect(SL_4.y, SL_5.u) annotation (Line(points={{-19,-20},{0,-20},{0,-80},{
                18,-80}}, color={0,0,127}));
        connect(SL_5.y, SL_6.u)
          annotation (Line(points={{41,-80},{56,-80},{58,-80}}, color={0,0,127}));
        connect(SL_6.y, SL_7.u) annotation (Line(points={{81,-80},{90,-80},{90,-60},{
                10,-60},{10,-20},{18,-20}}, color={0,0,127}));
        connect(SL_7.y, SL_8.u)
          annotation (Line(points={{41,-20},{41,-20},{58,-20}}, color={0,0,127}));
        annotation (
          Line(points={{30,0},{110,0}}, color={0,0,127}),
          Diagram(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              initialScale=0.05)),
          Icon(coordinateSystem(
              preserveAspectRatio=true,
              extent={{-100,-100},{100,100}},
              initialScale=0.05), graphics={Rectangle(extent={{-100,100},{100,-100}},
                lineColor={0,0,0}),Text(
                extent={{-58,40},{40,-4}},
                lineColor={0,0,255},
                textString="1+sT"),Text(
                extent={{-64,20},{56,-58}},
                lineColor={0,0,255},
                textString="(1+sT )"),Text(
                extent={{22,28},{44,-4}},
                lineColor={0,0,255},
                textString="1"),Text(
                extent={{24,-10},{46,-42}},
                lineColor={0,0,255},
                textString="2"),Text(
                extent={{54,2},{66,-16}},
                lineColor={0,0,255},
                textString="M"),Line(
                points={{-60,40},{-74,40},{-74,-40},{-60,-40}},
                color={0,0,255},
                thickness=1),Line(
                points={{60,40},{76,40},{76,-40},{60,-40}},
                color={0,0,255},
                thickness=1),Text(
                extent={{76,48},{94,28}},
                lineColor={0,0,255},
                textString="N"),Line(
                points={{-68,0},{70,0}},
                color={0,0,255},
                thickness=1)}),
          Documentation(info="<html>
<table cellspacing=\"1\" cellpadding=\"1\" border=\"1\"><tr>
<td><p>Reference</p></td>
<td><p>Ramp-tracking filter up to M*N &LT;=8</p></td>
</tr>
<tr>
<td><p>Last update</p></td>
<td><p>2015-08-03</p></td>
</tr>
<tr>
<td><p>Author</p></td>
<td><p>Tin Rabuzin, SmarTS Lab, KTH Royal Institute of Technology</p></td>
</tr>
<tr>
<td><p>Contact</p></td>
<td><p><a href=\"mailto:luigiv@kth.se\">luigiv@kth.se</a></p></td>
</tr>
</table>
</html>"));
      end RampTrackingFilter;
    annotation (Documentation(info="<html>

All of the transfer functions found in this package are also available in the Modelica Standard Library (MSL). However, some of the models require the time constants of the functions in this package to be set to zero. This is not supported by MSL and, thus, this is supported by functions in this package.

</html>"));
    end Continuous;

    package Nonlinear
      model FEX "FEX=f(IN)"
        Modelica.Blocks.Interfaces.RealInput u annotation (Placement(transformation(
                extent={{-70,-10},{-50,10}}), iconTransformation(extent={{-110,-10},{
                  -90,10}})));
        Modelica.Blocks.Interfaces.RealOutput y annotation (Placement(transformation(
                extent={{58,-10},{78,10}}), iconTransformation(extent={{100,-10},{120,
                  10}})));
      equation
        if u <= 0 then
          y = 1;
        elseif u > 0 and u <= 0.433 then
          y = 1 - 0.577*u;
        elseif u > 0.433 and u < 0.75 then
          y = sqrt(0.75 - u^2);
        elseif u >= 0.75 and u <= 1 then
          y = 1.732*(1 - u);
        else
          y = 0;
        end if;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-100,-100},{100,
                  100}}), graphics={Rectangle(
                extent={{-100,100},{100,-100}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Text(
                extent={{-62,28},{64,-30}},
                lineColor={0,0,255},
                textString="FEX=f(IN)")}),
          Documentation);
      end FEX;

      model SaturationBlockTan
        "Block 1 in the OEL to decide the input signal of MIN Gate"
        parameter Real r "Exiciter parameter";
        parameter Real f "Exiciter parameter";
        Modelica.Blocks.Interfaces.RealInput p1 annotation (Placement(transformation(
                extent={{-86,-10},{-66,10}}), iconTransformation(extent={{-80,-10},{-60,
                  10}})));
        Modelica.Blocks.Interfaces.RealOutput n1 annotation (Placement(transformation(
                extent={{46,-10},{66,10}}), iconTransformation(extent={{60,-6},{72,6}})));
      equation
        if p1 <= (-0.1) then
          n1 = -1;
        elseif p1 > (-0.1) and p1 < 0 then
          n1 = 0;
        else
          n1 = tan(r)*p1 + f;
        end if;
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=true, extent={{-60,-60},{60,60}}),
              graphics),
          Icon(coordinateSystem(preserveAspectRatio=true, extent={{-60,-60},{60,60}}),
              graphics={Rectangle(
                extent={{-60,60},{60,-60}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Line(
                points={{-42,0},{36,0},{38,0},{40,0}},
                color={0,0,255},
                thickness=0.5,
                smooth=Smooth.None,
                arrow={Arrow.None,Arrow.Open}),Line(
                points={{0,-30},{0,36}},
                color={0,0,255},
                thickness=0.5,
                smooth=Smooth.None,
                arrow={Arrow.None,Arrow.Open}),Line(
                points={{0,12},{34,12}},
                color={0,0,255},
                smooth=Smooth.None),Text(
                extent={{22,22},{38,12}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textStyle={TextStyle.Italic},
                textString="r"),Text(
                extent={{-12,16},{4,6}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="f",
                textStyle={TextStyle.Italic}),Text(
                extent={{-2,0},{12,-8}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="0"),Text(
                extent={{-26,8},{-12,0}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="-0.1"),Line(
                points={{-20,-20},{-2,-20},{0,-20}},
                color={0,0,255},
                pattern=LinePattern.Dot,
                smooth=Smooth.None),Text(
                extent={{-2,-16},{12,-24}},
                lineColor={0,0,0},
                fillColor={0,0,255},
                fillPattern=FillPattern.Solid,
                textString="-1"),Line(
                points={{-34,-20},{-20,-20},{-20,0},{0,0},{0,12},{32,22}},
                color={0,0,0},
                thickness=0.5,
                smooth=Smooth.None)}),
          Documentation(info="<html>
</html>"));
      end SaturationBlockTan;
    annotation (Documentation);
    end Nonlinear;

    package Functions
      function SE "Scaled Quadratic Saturation Function (PTI PSS/E) "
        extends Modelica.Icons.Function;
        input Real u "Unsaturated Input";
        input Real SE1;
        input Real SE2;
        input Real E1;
        input Real E2;
        output Real sys "Saturated Output";
      protected
        parameter Real a=if SE2 <> 0 then sqrt(SE1*E1/(SE2*E2)) else 0;
        parameter Real A=E2 - (E1 - E2)/(a - 1);
        parameter Real B=if abs(E1 - E2) < Modelica.Constants.eps then 0 else SE2*E2*
            (a - 1)^2/(E1 - E2)^2;
      algorithm
        if SE1 == 0.0 or u <= 0.0 then
          sys := 0.0;
        else
          if u <= A then
            sys := 0.0;
          else
            sys := B*(u - A)^2/u;
          end if;
        end if;
        annotation (Documentation(info="<html>
</html>"));
      end SE;

      function SE_exp "Exponential Saturation Function (PTI PSS/E) "
        extends Modelica.Icons.Function;
        input Real u "Unsaturated Input";
        input Real S_EE_1 "Saturation factor at point E_1";
        input Real S_EE_2 "Saturation factor at point E_2";
        input Real E_1 "First saturation point";
        input Real E_2 "Second saturation point";
        output Real sys "Saturated Output";
      protected
        parameter Real X=log(S_EE_2/S_EE_1)/log(E_2);
      algorithm
        sys := S_EE_1*u^X;
        annotation (Documentation);
      end SE_exp;

      block ImSE "Block for Saturation function of Exc "
        input Modelica.Blocks.Interfaces.RealInput VE_IN "Unsaturated Input"
          annotation (Placement(transformation(extent={{-120,-20},{-110,-10}}),
              iconTransformation(extent={{-120,-10},{-100,10}})));
        output Modelica.Blocks.Interfaces.RealOutput VE_OUT "Saturated Output"
          annotation (Placement(transformation(extent={{100,-2},{110,8}}),
              iconTransformation(extent={{100,-6},{112,6}})));
        parameter Real SE1 "Saturation at E1";
        parameter Real SE2 "Saturation at E2";
        parameter Real E1;
        parameter Real E2;
      equation
        VE_OUT = RapidTest.NonElectrical.Functions.SE(
                VE_IN,
                SE1,
                SE2,
                E1,
                E2);
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,
                  60}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}),
              graphics={Ellipse(
                extent={{-100,60},{100,-60}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Text(
                extent={{-88,40},{82,-40}},
                lineColor={0,0,255},
                textString="SE(Efd)")}),
          Documentation);
      end ImSE;

      model ImSE_exp "Block for Saturation function of Exc "
        Modelica.Blocks.Interfaces.RealInput VE_IN "Unsaturated Input" annotation (
            Placement(transformation(extent={{-140,-20},{-130,-10}}),
              iconTransformation(extent={{-120,-10},{-100,10}})));
        Modelica.Blocks.Interfaces.RealOutput VE_OUT "Saturated Output" annotation (
            Placement(transformation(extent={{100,-2},{110,8}}), iconTransformation(
                extent={{100,-6},{112,6}})));
        parameter Real SE1 "Saturation at E1";
        parameter Real SE2 "Saturation at E2";
        parameter Real E1;
        parameter Real E2;
      equation
        VE_OUT = RapidTest.NonElectrical.Functions.SE_exp(
                VE_IN,
                SE1,
                SE2,
                E1,
                E2);
        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,
                  60}}), graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-60},{100,60}}),
              graphics={Ellipse(
                extent={{-100,60},{100,-60}},
                lineColor={0,0,255},
                fillColor={255,255,255},
                fillPattern=FillPattern.Solid),Text(
                extent={{-88,38},{82,-42}},
                lineColor={0,0,255},
                textString="SE(Efd)")}),
          Documentation);
      end ImSE_exp;

      function displayPower
        "A function to generate a nice string of a power variable with unit attached."
        extends Modelica.Icons.Function;
        input Real pwrVar "Variabe to be converted into a string";
        input String unitStr "Unit string to be appended";
        output String pwrDsp "Resultant display string";
      algorithm
        pwrDsp := String(abs(pwrVar), format=".1f") + unitStr;
        annotation (Documentation);
      end displayPower;
    annotation (Documentation);
    end Functions;
  annotation (Documentation);
  end NonElectrical;

  package Interfaces "Package for interface models used in this library. "
  extends Modelica.Icons.InterfacesPackage;

    connector PwPin
      "Connector for electrical blocks treating voltage and current as complex variables"
      Real vr "Real part of the voltage";
      Real vi "Imaginary part of the voltage";
      flow Real ir "Real part of the current";
      flow Real ii "Imaginary part of the current";
      annotation (
        Icon(graphics={Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}),
        Diagram(graphics={Text(
              extent={{-100,160},{100,120}},
              lineColor={0,0,255},
              textString="%name"), Rectangle(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,255},
              fillColor={0,0,255},
              fillPattern=FillPattern.Solid)}),
        Documentation);
    end PwPin;

    partial model Generator "Interface for a generator which provides the PwPin"
      extends RapidTest.Electrical.Essentials.pfComponent;
      parameter Boolean displayPF=false "Display power flow results:" annotation (
          Dialog(
          group="Visualisation",
          __Dymola_compact=true,
          __Dymola_descriptionLabel=true), choices(checkBox=true));
      RapidTest.Interfaces.PwPin pwPin annotation (Placement(transformation(
              extent={{100,-10},{120,10}}), iconTransformation(extent={{100,-10},
                {120,10}})));
      RapidTest.Types.ActivePowerMega P "Active power";
      RapidTest.Types.ReactivePowerMega Q "Reactive power";
    equation
      -P = (pwPin.vr*pwPin.ir + pwPin.vi*pwPin.ii)*S_b "Active power";
      -Q = (pwPin.vi*pwPin.ir - pwPin.vr*pwPin.ii)*S_b "Reactive power";
      annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                {100,100}}), graphics={Ellipse(
              extent={{-100,100},{100,-100}},
              lineColor={0,0,0},
              fillColor={215,215,215},
              fillPattern=FillPattern.Solid),Line(
              points={{20,-20},{50,-40},{80,0}},
              color={0,0,0},
              thickness=0.5),Text(
              extent={{-40,20},{40,-20}},
              lineColor={0,0,0},
              textString="%name"),Text(
              visible=displayPF,
              extent={{-80,160},{80,80}},
              lineColor={255,0,0},
              textString=DynamicSelect("0.0 MW",
                OpenIPSL.NonElectrical.Functions.displayPower(P, " MW"))),Polygon(
              visible=displayPF,
              points=DynamicSelect({{-20,80},{-20,60},{20,70},{-20,80}}, if P >= 0
                 then {{-20,80},{-20,60},{20,70},{-20,80}} else {{20,80},{20,60},{-20,
                70},{20,80}}),
              lineColor={255,0,0},
              fillColor={255,0,0},
              fillPattern=FillPattern.Solid),Text(
              visible=displayPF,
              extent={{-80,-80},{80,-160}},
              lineColor={0,255,0},
              textString=DynamicSelect("0.0 Mvar",
                OpenIPSL.NonElectrical.Functions.displayPower(Q, " Mvar"))),Polygon(
              visible=displayPF,
              points=DynamicSelect({{-20,-80},{-20,-60},{20,-70},{-20,-80}}, if Q
                 >= 0 then {{-20,-80},{-20,-60},{20,-70},{-20,-80}} else {{20,-80},
                {20,-60},{-20,-70},{20,-80}}),
              lineColor={0,255,0},
              fillColor={0,255,0},
              fillPattern=FillPattern.Solid),Line(
              points={{-20,20},{-50,40},{-80,0}},
              color={0,0,0},
              thickness=0.5)}), Documentation);
    end Generator;
  annotation (Documentation);
  end Interfaces;

  package Types "Collection of special types used in OpenIPSL"
  extends Modelica.Icons.TypesPackage;

    type ActivePowerMega = Real (final quantity="Power", final unit="MW")
      annotation (Documentation);
    type ApparentPowerMega = Real (final quantity="Power", final unit="MVA")
      annotation (Documentation);
    type ReactivePowerMega = Real (final quantity="Power", final unit="Mvar")
      annotation (Documentation);
    type VoltageKilo = Real (final quantity="ElectricPotential", final unit="kV")
      annotation (Documentation);
  annotation (Documentation);
  end Types;

  package Rapid_examples
    package generator_aggregation
      model reference_system "Original model of simple example for RaPId paper"
        //Tin Rabuzin
        import OpenIPSL;

        Electrical.Branches.PwLine          pwLine(
          R=0.001,
          G=0,
          B=0,
          X=0.1,
          S_b=100)                                                                                                 annotation(Placement(transformation(extent={{22,-10},
                  {42,10}})));
        Electrical.Branches.PwLine          pwLine1(
          R=0.001,
          X=0.2,
          G=0,
          B=0,
          S_b=100)                                                                                                 annotation(Placement(transformation(extent={{82,10},
                  {102,30}})));
        Electrical.Branches.PwLine          pwLine3(
          t2=100,
          G=0,
          B=0,
          t1=100,
          R=0.001,
          X=0.2,
          S_b=100,
          opening=1)                                                                                                 annotation(Placement(transformation(extent={{84,-30},
                  {104,-10}})));
        Electrical.Loads.PSSE.Load                    constantLoad(
          PQBRAK=0.7,
          V_0=0.9983706,
          angle_0=-2.873504,
          P_0=100,
          Q_0=50,
          a=1,
          S_p=50,
          S_i=10,
          S_y=0,
          b=0)                                                                                                      annotation(Placement(transformation(extent={{62,-48},
                  {70,-40}})));
        Electrical.Machines.PSSE.GENROE          gENROE(
          M_b=100,
          Tpd0=5,
          Tppd0=0.07,
          Tpq0=0.9,
          Tppq0=0.09,
          H=4.28,
          D=0,
          Xd=1.84,
          Xq=1.75,
          Xpd=0.41,
          Xpq=0.6,
          Xppd=0.2,
          Xppq=0.2,
          Xl=0.12,
          S10=0.11,
          S12=0.39,
          angle_0=-0.1696705,
          P_0=50,
          Q_0=54.87792,
          V_0=1.05)
          annotation (Placement(transformation(extent={{-58,-18},{-18,22}})));
        Electrical.Machines.PSSE.GENROE          gENROE1(
          Tpd0=5,
          Tppd0=0.07,
          Tpq0=0.9,
          Tppq0=0.09,
          H=4.28,
          D=0,
          Xd=1.84,
          Xq=1.75,
          Xpd=0.41,
          Xpq=0.6,
          Xppd=0.2,
          Xppq=0.2,
          Xl=0.12,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=0,
          P_0=25.03128,
          Q_0=1.317227,
          M_b=1000)
          annotation (Placement(transformation(extent={{184,20},{144,60}})));
        Electrical.Machines.PSSE.GENROE          gENROE2(
          Tpd0=5,
          Tppd0=0.07,
          Tpq0=0.9,
          Tppq0=0.09,
          H=4.28,
          D=0,
          Xd=1.84,
          Xq=1.75,
          Xpd=0.41,
          Xpq=0.6,
          Xppd=0.2,
          Xppq=0.2,
          Xl=0.12,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=0,
          P_0=25.03128,
          Q_0=1.317227,
          M_b=1000)
          annotation (Placement(transformation(extent={{184,-60},{144,-20}})));
        Electrical.Buses.Bus          LOAD
          annotation (Placement(transformation(extent={{52,-10},{72,10}})));
        Electrical.Buses.Bus          GEN1
          annotation (Placement(transformation(extent={{-8,-10},{12,10}})));
        Electrical.Buses.Bus          GEN2
          annotation (Placement(transformation(extent={{112,-10},{132,10}})));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{-150,-14},{-130,6}})));
        Modelica.Blocks.Sources.Step step(
          startTime=2,
          offset=0,
          height=0.1)
          annotation (Placement(transformation(extent={{-190,6},{-170,26}})));
        Modelica.Blocks.Sources.Step step1(height=-0.1, startTime=10)
          annotation (Placement(transformation(extent={{-190,-34},{-170,-14}})));
        Modelica.Blocks.Math.Add add1
          annotation (Placement(transformation(extent={{-110,-20},{-90,0}})));
        inner Electrical.SystemBase          SysData
          annotation (Placement(transformation(extent={{-200,80},{-160,100}})));
      equation
        connect(gENROE.p, GEN1.p)
          annotation (Line(points={{-18,2},{-8,2},{-8,0},{2,0}},
                                                             color={0,0,255}));
        connect(GEN1.p, pwLine.p)
          annotation (Line(points={{2,0},{14,0},{23,0}},
                                                     color={0,0,255}));
        connect(pwLine.n, LOAD.p)
          annotation (Line(points={{41,0},{62,0}},           color={0,0,255}));
        connect(LOAD.p, pwLine1.p)
          annotation (Line(points={{62,0},{70,0},{70,20},{83,20}},
                                                                color={0,0,255}));
        connect(pwLine3.p, pwLine1.p) annotation (Line(points={{85,-20},{70,-20},{
                70,20},{83,20}},
                          color={0,0,255}));
        connect(pwLine1.n, GEN2.p)
          annotation (Line(points={{101,20},{114,20},{114,0},{122,0}},
                                                                   color={0,0,255}));
        connect(pwLine3.n, GEN2.p) annotation (Line(points={{103,-20},{114,-20},{
                114,0},{122,0}},
                        color={0,0,255}));
        connect(gENROE1.p, GEN2.p)
          annotation (Line(points={{144,40},{130,40},{130,0},{122,0}},
                                                                   color={0,0,255}));
        connect(gENROE2.p, GEN2.p) annotation (Line(points={{144,-40},{130,-40},{130,0},
                {122,0}},
                        color={0,0,255}));
        connect(constantLoad.p, pwLine1.p) annotation (Line(points={{66,-40},{66,
                -40},{66,0},{70,0},{70,20},{83,20}},
                                             color={0,0,255}));
        connect(gENROE1.EFD0, gENROE1.EFD) annotation (Line(points={{142,30},{138,30},
                {138,14},{190,14},{190,30},{188,30}},color={0,0,127}));
        connect(gENROE2.EFD0, gENROE2.EFD) annotation (Line(points={{142,-50},{136,-50},
                {136,-66},{190,-66},{190,-50},{188,-50}},color={0,0,127}));
        connect(gENROE2.PMECH, gENROE2.PMECH0) annotation (Line(points={{188,-30},{194,
                -30},{194,-70},{132,-70},{132,-30},{142,-30}},color={0,0,127}));
        connect(gENROE1.PMECH, gENROE1.PMECH0) annotation (Line(points={{188,50},{194,
                50},{194,10},{134,10},{134,50},{142,50}},color={0,0,127}));
        connect(add.y,add1. u1)
          annotation (Line(points={{-129,-4},{-112,-4}},     color={0,0,127}));
        connect(step1.y, add.u2) annotation (Line(points={{-169,-24},{-160,-24},{-160,
                -10},{-152,-10}}, color={0,0,127}));
        connect(step.y, add.u1) annotation (Line(points={{-169,16},{-160,16},{-160,2},
                {-152,2}}, color={0,0,127}));
        connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-62,12},
                {-70,12},{-70,28},{-10,28},{-10,12},{-16,12}},
                                                          color={0,0,127}));
        connect(add1.y, gENROE.EFD) annotation (Line(points={{-89,-10},{-76,-10},
                {-76,-8},{-62,-8}},
                           color={0,0,127}));
        connect(add1.u2, gENROE.EFD0) annotation (Line(points={{-112,-16},{-120,
                -16},{-120,-36},{-10,-36},{-10,-8},{-16,-8}},
                                                           color={0,0,127}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false,   extent={{-200,
                  -100},{200,100}})),
          Icon(coordinateSystem(extent={{-200,-100},{200,100}})));
      end reference_system;

      model aggregated_system "SMIB system with one load and GENROE model"

        Electrical.Machines.PSSE.GENROE          gENROE(
          M_b=100,
          Tpd0=5,
          Tppd0=0.07,
          Tpq0=0.9,
          Tppq0=0.09,
          H=4.28,
          D=0,
          Xd=1.84,
          Xq=1.75,
          Xpd=0.41,
          Xpq=0.6,
          Xppd=0.2,
          Xppq=0.2,
          Xl=0.12,
          S10=0.11,
          S12=0.39,
          angle_0=-0.1696705,
          P_0=50,
          Q_0=54.87792,
          V_0=1.05)
          annotation (Placement(transformation(extent={{-100,-20},{-60,20}})));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{-162,-14},{-142,6}})));
        Modelica.Blocks.Sources.Step step(
          startTime=2,
          offset=0,
          height=0.1)
          annotation (Placement(transformation(extent={{-196,-8},{-176,12}})));
        Modelica.Blocks.Sources.Step step1(height=-0.1, startTime=10)
          annotation (Placement(transformation(extent={{-196,-46},{-176,-26}})));
        Modelica.Blocks.Math.Add add1
          annotation (Placement(transformation(extent={{-132,-20},{-112,0}})));
        Electrical.Machines.PSSE.GENROE          gENROE1(
          Tpd0=7.6969,
          Tppd0=0.0413,
          Tpq0=1.6732,
          Tppq0=0.0763,
          H=7.92,
          D=0,
          Xd=1.003,
          Xq=1.3005,
          Xpd=0.1638,
          Xpq=0.8517,
          Xppd=0.1331,
          Xppq=0.2,
          Xl=0.1111,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=0,
          M_b=1000,
          P_0=2*25.03128,
          Q_0=2*1.317227)
          annotation (Placement(transformation(extent={{180,-20},{140,20}})));
        Electrical.Branches.PwLine          pwLine(
          R=0.001,
          G=0,
          B=0,
          X=0.1,
          S_b=100)                                                                                                 annotation(Placement(transformation(extent={{0,-10},
                  {20,10}})));
        Electrical.Branches.PwLine          pwLine1(
          R=0.001,
          X=0.2,
          G=0,
          B=0,
          S_b=100)                                                                                                 annotation(Placement(transformation(extent={{60,10},
                  {80,30}})));
        Electrical.Branches.PwLine          pwLine3(
          t2=100,
          G=0,
          B=0,
          t1=100,
          R=0.001,
          X=0.2,
          S_b=100,
          opening=1)                                                                                                 annotation(Placement(transformation(extent={{62,-30},
                  {82,-10}})));
        Electrical.Loads.PSSE.Load                    constantLoad(
          PQBRAK=0.7,
          V_0=0.9983706,
          angle_0=-2.873504,
          P_0=100,
          Q_0=50,
          a=1,
          S_p=50,
          S_i=10,
          S_y=0,
          b=0)                                                                                                      annotation(Placement(transformation(extent={{40,-48},
                  {48,-40}})));
        Electrical.Buses.Bus          LOAD
          annotation (Placement(transformation(extent={{30,-10},{50,10}})));
        Electrical.Buses.Bus          GEN1
          annotation (Placement(transformation(extent={{-30,-10},{-10,10}})));
        Electrical.Buses.Bus          GEN2
          annotation (Placement(transformation(extent={{90,-10},{110,10}})));
        inner Electrical.SystemBase          SysData
          annotation (Placement(transformation(extent={{-200,80},{-160,100}})));
      equation
        connect(step.y, add.u1)
          annotation (Line(points={{-175,2},{-169.5,2},{-164,2}},
                                                               color={0,0,127}));
        connect(step1.y, add.u2) annotation (Line(points={{-175,-36},{-170,-36},{
                -170,-10},{-164,-10}},
                           color={0,0,127}));
        connect(add.y, add1.u1)
          annotation (Line(points={{-141,-4},{-138,-4},{-134,-4}},
                                                             color={0,0,127}));
        connect(add1.y, gENROE.EFD)
          annotation (Line(points={{-111,-10},{-104,-10}},
                                                       color={0,0,127}));
        connect(add1.u2, gENROE.EFD0) annotation (Line(points={{-134,-16},{-142,-16},
                {-142,-42},{-54,-42},{-54,-10},{-58,-10}},
                                                        color={0,0,127}));
        connect(gENROE.PMECH, gENROE.PMECH0) annotation (Line(points={{-104,10},{
                -112,10},{-112,24},{-54,24},{-54,10},{-58,10}},
                                                         color={0,0,127}));
        connect(gENROE1.EFD0,gENROE1. EFD) annotation (Line(points={{138,-10},{134,
                -10},{134,-26},{186,-26},{186,-10},{184,-10}},
                                                     color={0,0,127}));
        connect(gENROE1.PMECH,gENROE1. PMECH0) annotation (Line(points={{184,10},{
                190,10},{190,-30},{130,-30},{130,10},{138,10}},
                                                         color={0,0,127}));
        connect(GEN1.p,pwLine. p)
          annotation (Line(points={{-20,0},{-8,0},{1,0}},
                                                     color={0,0,255}));
        connect(pwLine.n,LOAD. p)
          annotation (Line(points={{19,0},{40,0}},           color={0,0,255}));
        connect(LOAD.p,pwLine1. p)
          annotation (Line(points={{40,0},{48,0},{48,20},{61,20}},
                                                                color={0,0,255}));
        connect(pwLine3.p,pwLine1. p) annotation (Line(points={{63,-20},{48,-20},{
                48,20},{61,20}},
                          color={0,0,255}));
        connect(pwLine1.n,GEN2. p)
          annotation (Line(points={{79,20},{92,20},{92,0},{100,0}},color={0,0,255}));
        connect(pwLine3.n,GEN2. p) annotation (Line(points={{81,-20},{92,-20},{92,0},
                {100,0}},
                        color={0,0,255}));
        connect(constantLoad.p,pwLine1. p) annotation (Line(points={{44,-40},{44,
                -40},{44,0},{48,0},{48,20},{61,20}},
                                             color={0,0,255}));
        connect(GEN2.p, gENROE1.p)
          annotation (Line(points={{100,0},{120,0},{140,0}}, color={0,0,255}));
        connect(GEN1.p, gENROE.p)
          annotation (Line(points={{-20,0},{-40,0},{-60,0}}, color={0,0,255}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false,   extent={{-200,
                  -100},{200,100}})), Icon(coordinateSystem(extent={{-200,-100},{
                  200,100}})));
      end aggregated_system;
      annotation ();
    end generator_aggregation;

    package line_aggregation
      model reference_system

        Electrical.Machines.PSSE.GENROE          gENROE(
          M_b=100,
          Tpd0=5,
          Tppd0=0.07,
          Tpq0=0.9,
          Tppq0=0.09,
          H=4.28,
          D=0,
          Xd=1.84,
          Xq=1.75,
          Xpd=0.41,
          Xpq=0.6,
          Xppd=0.2,
          Xppq=0.2,
          Xl=0.12,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=1.726458,
          P_0=40,
          Q_0=6.086015)
          annotation (Placement(transformation(extent={{-78,-10},{-38,30}})));
        Electrical.Machines.PSSE.GENROE          gENROE1(
          D=0,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=0,
          R_a=0.0030,
          Tpd0=7.6969,
          Tppd0=0.0413,
          Tpq0=1.6732,
          Tppq0=0.0763,
          H=7.9284,
          Xd=1.0003,
          Xq=1.3005,
          Xpd=0.1638,
          Xpq=0.8517,
          Xppd=0.1331,
          Xppq=0.1331,
          Xl=0.1111,
          P_0=10.01703,
          Q_0=5.683661,
          M_b=100)
          annotation (Placement(transformation(extent={{170,-10},{130,30}})));
        Electrical.Branches.PwLine          pwLine(
          R=0.001,
          G=0,
          B=0,
          X=0.1)                                                                                                   annotation(Placement(transformation(extent={{6,0},{
                  26,20}})));
        Electrical.Branches.PwLine          pwLine1(
          R=0.001,
          X=0.2,
          G=0,
          B=0)                                                                                                     annotation(Placement(transformation(extent={{62,20},
                  {82,40}})));
        Electrical.Branches.PwLine          pwLine3(
          t2=100,
          G=0,
          B=0,
          t1=100,
          R=0.001,
          X=0.2)                                                                                                     annotation(Placement(transformation(extent={{62,-20},
                  {82,0}})));
        Electrical.Loads.PSSE.Load                    constantLoad(
          PQBRAK=0.7,
          V_0=0.9943165,
          angle_0=-0.5755869,
          P_0=50,
          Q_0=10,
          S_p=50,
          S_i=10,
          S_y=0,
          a=1)                                                                                                      annotation(Placement(transformation(extent={{40,-50},
                  {54,-36}})));
        Electrical.Buses.Bus          LOAD
          annotation (Placement(transformation(extent={{32,0},{52,20}})));
        Electrical.Buses.Bus          GEN1
          annotation (Placement(transformation(extent={{-24,0},{-4,20}})));
        Electrical.Buses.Bus          GEN2
          annotation (Placement(transformation(extent={{92,0},{112,20}})));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
        Modelica.Blocks.Math.Add add1
          annotation (Placement(transformation(extent={{-158,4},{-138,24}})));
        Modelica.Blocks.Sources.Ramp ramp(
          height=0.01,
          duration=3,
          offset=0,
          startTime=2)
          annotation (Placement(transformation(extent={{-192,14},{-172,34}})));
        Modelica.Blocks.Sources.Ramp ramp1(
          height=-0.01,
          duration=5,
          startTime=10)
          annotation (Placement(transformation(extent={{-192,-16},{-172,4}})));
        inner Electrical.SystemBase          SysData
          annotation (Placement(transformation(extent={{-200,40},{-160,60}})));
      equation
        connect(gENROE1.EFD0,gENROE1. EFD) annotation (Line(points={{128,0},{124,0},{124,
                -16},{176,-16},{176,0},{174,0}},     color={0,0,127}));
        connect(gENROE1.PMECH,gENROE1. PMECH0) annotation (Line(points={{174,20},{180,
                20},{180,-20},{120,-20},{120,20},{128,20}},
                                                         color={0,0,127}));
        connect(pwLine.n,LOAD. p)
          annotation (Line(points={{25,10},{25,10},{42,10}}, color={0,0,255}));
        connect(LOAD.p,pwLine1. p)
          annotation (Line(points={{42,10},{50,10},{50,30},{63,30}},
                                                                color={0,0,255}));
        connect(pwLine3.p,pwLine1. p) annotation (Line(points={{63,-10},{50,-10},{50,30},
                {63,30}}, color={0,0,255}));
        connect(pwLine1.n,GEN2. p)
          annotation (Line(points={{81,30},{94,30},{94,10},{102,10}},
                                                                   color={0,0,255}));
        connect(pwLine3.n,GEN2. p) annotation (Line(points={{81,-10},{94,-10},{94,10},
                {102,10}},
                        color={0,0,255}));
        connect(gENROE1.p,GEN2. p)
          annotation (Line(points={{130,10},{130,10},{102,10}},    color={0,0,255}));
        connect(constantLoad.p,pwLine1. p) annotation (Line(points={{47,-36},{
                47,30},{63,30}},             color={0,0,255}));
        connect(pwLine.p, GEN1.p)
          annotation (Line(points={{7,10},{7,10},{-14,10}},    color={0,0,255}));
        connect(gENROE.p, GEN1.p)
          annotation (Line(points={{-38,10},{-38,10},{-14,10}}, color={0,0,255}));
        connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-82,0},{-90,0},{-90,
                -20},{-34,-20},{-34,0},{-36,0}},         color={0,0,127}));
        connect(add.y, gENROE.PMECH)
          annotation (Line(points={{-99,20},{-82,20}},            color={0,0,127}));
        connect(add.u1, gENROE.PMECH0) annotation (Line(points={{-122,26},{-138,26},{-138,
                46},{-28,46},{-28,20},{-36,20}},      color={0,0,127}));
        connect(add.u2, add1.y)
          annotation (Line(points={{-122,14},{-130,14},{-137,14}}, color={0,0,127}));
        connect(add1.u1, ramp.y) annotation (Line(points={{-160,20},{-168,20},{-168,24},
                {-171,24}},     color={0,0,127}));
        connect(add1.u2, ramp1.y) annotation (Line(points={{-160,8},{-166,8},{-166,-6},
                {-171,-6}}, color={0,0,127}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false,   extent={{-200,
                  -60},{200,60}})),
          Icon(coordinateSystem(extent={{-200,-60},{200,60}})));
      end reference_system;

      model aggregated_system "Transformed simple example for RaPId paper"

        Electrical.Machines.PSSE.GENROE          gENROE(
          M_b=100,
          Tpd0=5,
          Tppd0=0.07,
          Tpq0=0.9,
          Tppq0=0.09,
          H=4.28,
          D=0,
          Xd=1.84,
          Xq=1.75,
          Xpd=0.41,
          Xpq=0.6,
          Xppd=0.2,
          Xl=0.12,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=1.726458,
          P_0=40,
          Q_0=6.086015,
          Xppq=0.2)
          annotation (Placement(transformation(extent={{-78,-10},{-38,30}})));
        Electrical.Branches.PwLine          pwLine(
          R=0.001,
          G=0,
          B=0,
          X=0.1)                                                                                                   annotation(Placement(transformation(extent={{6,0},{
                  26,20}})));
        Electrical.Buses.Bus          LOAD
          annotation (Placement(transformation(extent={{32,0},{52,20}})));
        Electrical.Buses.Bus          GEN1
          annotation (Placement(transformation(extent={{-24,0},{-4,20}})));
        Modelica.Blocks.Math.Add add
          annotation (Placement(transformation(extent={{-120,10},{-100,30}})));
        Electrical.Loads.PSSE.Load                    constantLoad(
          PQBRAK=0.7,
          V_0=0.9943165,
          angle_0=-0.5755869,
          P_0=50,
          Q_0=10,
          S_p=50,
          S_i=10,
          S_y=0,
          a=1)                                                                                                      annotation(Placement(transformation(extent={{44,-36},
                  {56,-24}})));
        Electrical.Branches.PwLine          pwLine1(
          G=0,
          B=0,
          R=0.0001,
          X=0.02)                                                                                                  annotation(Placement(transformation(extent={{78,0},{
                  98,20}})));
        Electrical.Buses.Bus          GEN2
          annotation (Placement(transformation(extent={{102,0},{122,20}})));
        Electrical.Machines.PSSE.GENROE          gENROE1(
          D=0,
          S10=0.11,
          S12=0.39,
          V_0=1,
          angle_0=0,
          R_a=0.0030,
          Tpd0=7.6969,
          Tppd0=0.0413,
          Tpq0=1.6732,
          Tppq0=0.0763,
          H=7.9284,
          Xd=1.0003,
          Xq=1.3005,
          Xpd=0.1638,
          Xpq=0.8517,
          Xppd=0.1331,
          Xl=0.1111,
          P_0=10.01703,
          Q_0=5.683661,
          M_b=100,
          Xppq=0.1331)
          annotation (Placement(transformation(extent={{178,-10},{138,30}})));
        Modelica.Blocks.Interfaces.RealInput pref_disturb
          annotation (Placement(transformation(extent={{-182,-6},{-142,34}})));
      equation
        connect(pwLine.n,LOAD. p)
          annotation (Line(points={{25,10},{25,10},{42,10}}, color={0,0,255}));
        connect(pwLine.p, GEN1.p)
          annotation (Line(points={{7,10},{7,10},{-14,10}},    color={0,0,255}));
        connect(gENROE.p, GEN1.p)
          annotation (Line(points={{-38,10},{-38,10},{-14,10}}, color={0,0,255}));
        connect(gENROE.EFD, gENROE.EFD0) annotation (Line(points={{-82,0},{-90,0},{-90,
                -20},{-34,-20},{-34,0},{-36,0}},         color={0,0,127}));
        connect(gENROE.PMECH, add.y)
          annotation (Line(points={{-82,20},{-82,20},{-99,20}}, color={0,0,127}));
        connect(add.u1, gENROE.PMECH0) annotation (Line(points={{-122,26},{-132,26},{-132,
                42},{-28,42},{-28,20},{-36,20}},      color={0,0,127}));
        connect(constantLoad.p, LOAD.p) annotation (Line(points={{50,-24},{50,
                -24},{50,10},{42,10}},   color={0,0,255}));
        connect(pwLine1.n,GEN2. p)
          annotation (Line(points={{97,10},{97,10},{112,10}},      color={0,0,255}));
        connect(gENROE1.EFD0,gENROE1. EFD) annotation (Line(points={{136,0},{
                134,0},{134,-16},{186,-16},{186,0},{182,0}},
                                                     color={0,0,127}));
        connect(gENROE1.PMECH,gENROE1. PMECH0) annotation (Line(points={{182,20},
                {190,20},{190,-20},{130,-20},{130,20},{136,20}},
                                                         color={0,0,127}));
        connect(gENROE1.p, GEN2.p)
          annotation (Line(points={{138,10},{112,10}},          color={0,0,255}));
        connect(pwLine1.p, LOAD.p)
          annotation (Line(points={{79,10},{42,10}}, color={0,0,255}));
        connect(pref_disturb, add.u2) annotation (Line(points={{-162,14},{-134,14},{
                -122,14}},           color={0,0,127}));
        annotation(Diagram(coordinateSystem(preserveAspectRatio=false,   extent={{-200,
                  -60},{200,60}})),
          Icon(coordinateSystem(extent={{-200,-60},{200,60}})));
      end aggregated_system;
      annotation ();
    end line_aggregation;

    package Mostar
      //Tin Rabuzin
      model System1 "System with the original generator parameters"

        Electrical.Branches.PwLine          pwLine(
          G=0,
          B=0,
          R=0,
          X=0.1169) annotation (Placement(transformation(extent={{14,-4},{26,4}})));
        Electrical.Buses.InfiniteBus          infiniteBus(angle_0=0, V_0=0.9617,
          P_0=5.389)                                                             annotation (Placement(transformation(extent={{80,-10},
                  {60,10}})));
        Electrical.Buses.Bus          bus annotation (Placement(transformation(extent={{-14,-10},
                  {6,10}})));
        Electrical.Buses.Bus          bus1 annotation (Placement(transformation(extent={{40,-10},{60,10}})));
        Electrical.Machines.PSSE.GENSAL          gENSAL(
          M_b=30,
          Tpd0=3.77,
          Tppd0=0.0552,
          Tppq0=0.0823,
          D=0,
          Xd=1.183,
          Xq=0.62,
          Xpd=0.371,
          Xppd=0.215,
          Xppq=0.241,
          Xl=0.1,
          S10=0.1,
          S12=0.4,
          R_a=0.017637/(10.5^2/30),
          H=2.137,
          angle_0=0,
          Q_0=0.07332*30,
          V_0=0.9705,
          P_0=5.19486) annotation (Placement(transformation(extent={{-72,-12},{-48,12}})));
        Modelica.Blocks.Sources.Constant const(k=-Modelica.Constants.inf)
                                                        annotation (Placement(transformation(extent={{-80,-76},
                  {-70,-66}})));
        Electrical.Controls.PSSE.ES.ST5B          sT5B(
          T_C1=1.071137,
          T_B1=10.7561,
          T_C2=3.414283,
          T_B2=1.701033,
          K_R=358.6086,
          T_1=0.004361481) annotation (Placement(transformation(extent={{-54,-38},{-74,
                  -20}})));
        Modelica.Blocks.Sources.Constant const1(k=Modelica.Constants.inf)
                                                        annotation (Placement(transformation(extent={{-80,-56},
                  {-70,-46}})));
        Modelica.Blocks.Sources.Constant const2(k=0) annotation (Placement(transformation(extent={{-22,-60},
                  {-34,-48}})));
        inner Electrical.SystemBase          SysData(S_b=30, fn=50) annotation (Placement(transformation(extent={{40,80},{100,100}})));
        Modelica.Blocks.Sources.Step step(startTime=1.7, height=-0.05) annotation (Placement(transformation(extent={{52,-34},
                  {44,-26}})));
        Modelica.Blocks.Sources.Step step1(startTime=10.25, height=0.05) annotation (Placement(transformation(extent={{52,-48},
                  {44,-40}})));
        Modelica.Blocks.Math.Add3 add3_1 annotation (Placement(transformation(extent={{-18,-44},
                  {-26,-36}})));
        Electrical.Loads.PSSE.Load load
          annotation (Placement(transformation(extent={{-4,-32},{16,-12}})));
      equation
        connect(bus.p, pwLine.p) annotation (Line(points={{-4,0},{14.6,0}},    color={0,0,255}));
        connect(pwLine.n, bus1.p) annotation (Line(points={{25.4,0},{25.4,0},{50,0}},
                                                                                  color={0,0,255}));
        connect(bus1.p, infiniteBus.p) annotation (Line(points={{50,0},{60,0}}, color={0,0,255}));
        connect(gENSAL.p, bus.p) annotation (Line(points={{-48,0},{-4,0}},             color={0,0,255}));
        connect(const.y, sT5B.VUEL) annotation (Line(points={{-69.5,-71},{-57.5,-71},{
                -57.5,-38}},                                                                          color={0,0,127}));
        connect(const1.y, sT5B.VOEL) annotation (Line(points={{-69.5,-51},{-60.5,-51},
                {-60.5,-38}},                                                                          color={0,0,127}));
        connect(sT5B.EFD, gENSAL.EFD) annotation (Line(points={{-74.5,-28},{-86,-28},{
                -86,-6},{-74.4,-6}},                                                                        color={0,0,127}));
        connect(gENSAL.PMECH, gENSAL.PMECH0) annotation (Line(points={{-74.4,6},{-80,6},
                {-80,16},{-42,16},{-42,6},{-46.8,6}},                                                                                 color={0,0,127}));
        connect(gENSAL.EFD0, sT5B.EFD0) annotation (Line(points={{-46.8,-6},{-42,-6},{
                -42,-34.5},{-54,-34.5}},                                                                                  color={0,0,127}));
        connect(sT5B.XADIFD, gENSAL.XADIFD) annotation (Line(points={{-54,-31},
                {-34,-31},{-34,-10.8},{-47.04,-10.8}},                                                                        color={0,0,127}));
        connect(step.y, add3_1.u2) annotation (Line(points={{43.6,-30},{14,-30},
                {14,-40},{-17.2,-40}},                                                                    color={0,0,127}));
        connect(add3_1.y, sT5B.ECOMP) annotation (Line(points={{-26.4,-40},{-40,
                -40},{-40,-28},{-54,-28}},                                                                         color={0,0,127}));
        connect(sT5B.VOTHSG, const2.y) annotation (Line(points={{-54,-23.5},{
                -52,-23.5},{-52,-54},{-34.6,-54}},color={0,0,127}));
        connect(add3_1.u3, step1.y) annotation (Line(points={{-17.2,-43.2},{16,
                -43.2},{16,-44},{43.6,-44}},
                                        color={0,0,127}));
        connect(gENSAL.ETERM, add3_1.u1) annotation (Line(points={{-46.8,-3.6},
                {-17.2,-3.6},{-17.2,-36.8}},color={0,0,127}));
        connect(load.p, pwLine.p)
          annotation (Line(points={{6,-12},{6,0},{14.6,0}}, color={0,0,255}));
        annotation (Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}})));
      end System1;

      annotation ();
    end Mostar;

    model Rafael_original_model
      Modelica.Blocks.Sources.Step step(startTime=1)
        annotation (Placement(transformation(extent={{-80,60},{-60,80}})));
      Modelica.Blocks.Continuous.SecondOrder secondOrder(
        k=0.3,
        w=0.5,
        D=0.4) annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
      Modelica.Blocks.Interfaces.RealOutput y
        annotation (Placement(transformation(extent={{0,60},{20,80}})));
      Modelica.Blocks.Sources.Step step1(startTime=1)
        annotation (Placement(transformation(extent={{-80,20},{-60,40}})));
      Modelica.Blocks.Interfaces.RealOutput y1
        annotation (Placement(transformation(extent={{0,20},{20,40}})));
      Modelica.Blocks.Continuous.TransferFunction transferFunction(b={0.3}, a={4,
            1.6,1})
        annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
    equation
      connect(secondOrder.y, y) annotation (Line(
          points={{-19,70},{10,70}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(step.y, secondOrder.u) annotation (Line(
          points={{-59,70},{-42,70}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(step1.y, transferFunction.u) annotation (Line(
          points={{-59,30},{-42,30}},
          color={0,0,127},
          smooth=Smooth.None));
      connect(transferFunction.y, y1) annotation (Line(
          points={{-19,30},{10,30}},
          color={0,0,127},
          smooth=Smooth.None));
      annotation (                               Diagram(coordinateSystem(
              preserveAspectRatio=false, extent={{-100,-100},{100,100}}), graphics));
    end Rafael_original_model;

    package CauerLowPassAnalog
      model CauerLowPassAnalog
        Modelica.Electrical.Analog.Basic.Ground G
          annotation (Placement(transformation(extent={{-10,-90},{10,-70}})));
        Modelica.Electrical.Analog.Basic.Capacitor C1(C=c1, v(start=0, fixed=true))
          annotation (Placement(transformation(
              origin={-60,-20},
              extent={{-10,-10},{10,10}},
              rotation=270)));
      Modelica.Electrical.Analog.Basic.Capacitor C2(C=c2)
          annotation (Placement(transformation(extent={{-40,20},{-20,40}})));
        Modelica.Electrical.Analog.Basic.Capacitor C3(C=c3,v(start=0, fixed=true))
          annotation (Placement(transformation(
              origin={0,-20},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Modelica.Electrical.Analog.Basic.Capacitor C4(C=c4)
          annotation (Placement(transformation(extent={{20,20},{40,40}})));
        Modelica.Electrical.Analog.Basic.Capacitor C5(C=c5,v(start=0, fixed=true))
          annotation (Placement(transformation(
              origin={60,-20},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Modelica.Electrical.Analog.Basic.Inductor L1(L=l1,i(start=0, fixed=true))
          annotation (Placement(transformation(extent={{-40,60},{-20,80}})));
        Modelica.Electrical.Analog.Basic.Inductor L2(L=l2,i(start=0, fixed=true))
          annotation (Placement(transformation(extent={{20,60},{40,80}})));
        Modelica.Electrical.Analog.Basic.Resistor R1(R=1)
          annotation (Placement(transformation(extent={{-100,20},{-80,40}})));
        Modelica.Electrical.Analog.Basic.Resistor R2(R=1)
          annotation (Placement(transformation(
              origin={100,-20},
              extent={{-10,-10},{10,10}},
              rotation=270)));
        Modelica.Electrical.Analog.Sources.StepVoltage V(startTime=1, offset=0,
          V=1)
          annotation (Placement(transformation(
              origin={-100,-10},
              extent={{-10,-10},{10,10}},
              rotation=270)));
      equation
        connect(R1.n,C1.p) annotation (Line(points={{-80,30},{-60,30},{-60,-10}},
              color={0,0,255}));
        connect(C1.n,G.p) annotation (Line(points={{-60,-30},{-60,-50},{0,-50},{0,
              -70}}, color={0,0,255}));
        connect(L1.p,C2.p) annotation (Line(points={{-40,70},{-40,30}}, color=
              {0,0,255}));
        connect(L1.p,C1.p) annotation (Line(points={{-40,70},{-40,30},{-60,30},{-60,
              -10}}, color={0,0,255}));
        connect(L1.n,C2.n) annotation (Line(points={{-20,70},{-20,30}}, color={0,0,
              255}));
        connect(C2.n,C3.p) annotation (Line(points={{-20,30},{0,30},{0,-10}},
              color={0,0,255}));
        connect(C2.n,C4.p) annotation (Line(points={{-20,30},{20,30}}, color=
              {0,0,255}));
        connect(C2.n,L2.p) annotation (Line(points={{-20,30},{20,30},{20,70}}, color=
              {0,0,255}));
        connect(L2.n,C4.n) annotation (Line(points={{40,70},{40,30}}, color={0,0,
              255}));
        connect(C4.n,C5.p) annotation (Line(points={{40,30},{60,30},{60,-10}}, color=
              {0,0,255}));
        connect(C4.n,R2.p) annotation (Line(points={{40,30},{100,30},{100,-10}},
              color={0,0,255}));
        connect(C1.n,C3.n) annotation (Line(points={{-60,-30},{-60,-50},{0,-50},{0,
              -30}}, color={0,0,255}));
        connect(C1.n,C5.n) annotation (Line(points={{-60,-30},{-60,-50},{60,-50},{60,
              -30}}, color={0,0,255}));
        connect(R2.n,C1.n) annotation (Line(points={{100,-30},{100,-50},{-60,-50},{
              -60,-30}}, color={0,0,255}));
        connect(R1.p,V.p) annotation (Line(points={{-100,30},{-100,0}}, color={0,0,
              255}));
        connect(V.n,G.p) annotation (Line(points={{-100,-20},{-100,-70},{
               0,-70}}, color={0,0,255}));
        annotation (Icon(coordinateSystem(preserveAspectRatio=false)), Diagram(
              coordinateSystem(preserveAspectRatio=false), graphics={
              Rectangle(
                extent={{-62,32},{-58,28}},
                lineColor={0,0,255},
                fillColor={85,85,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-2,28},{2,32}},
                lineColor={0,0,255},
                fillColor={85,85,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{58,32},{62,28}},
                lineColor={0,0,255},
                fillColor={85,85,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{58,-48},{62,-52}},
                lineColor={0,0,255},
                fillColor={85,85,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-2,-48},{2,-52}},
                lineColor={0,0,255},
                fillColor={85,85,255},
                fillPattern=FillPattern.Solid),
              Rectangle(
                extent={{-62,-48},{-58,-52}},
                lineColor={0,0,255},
                fillColor={85,85,255},
                fillPattern=FillPattern.Solid),
              Text(
                extent={{-120,100},{120,80}},
                textString="CauerLowPassAnalog",
                lineColor={0,0,255})}));
      end CauerLowPassAnalog;
    end CauerLowPassAnalog;
  end Rapid_examples;
annotation (
  uses(
      OpenIPSL(version="1.0.0"),
      Modelica(version="3.2.3"),
      Complex(version="3.2.3")),
  version="1.0.0",
  conversion(noneFromVersion={"0.8","0.8.1"}),
  Documentation,
  Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
      graphics={Bitmap(extent={{-100,-100},{100,100}}, fileName=
            "modelica://OpenIPSL/Resources/Images/OpenIPSL_Logo.png")}));
end RapidTest;
